DATA_BLOCK "DB_XV"
NAME    : DB_XV
AUTHOR  : YACINEAA
FAMILY  : XV
VERSION : 1.5


  STRUCT 
	_16XV0000 : UDT_XV; //For testing purposes only
	_16XV0111 : UDT_XV; //P21 : Arrivée vapeur boucle section 1er traitement HE01
	_16XV0112 : UDT_XV; //P21 : Arrivée eau boucle section 1er traitement HE01
	_16XV0114 : UDT_XV; //P21 : Arrivée NEP 1er boule latérale BL01
	_16XV0115 : UDT_XV; //P21 : Arrivée NEP 2eme boule latérale BL01
	_16XV0121 : UDT_XV; //P21 : By-pass dégazeur DA01
	_16XV0122 : UDT_XV; //P21 : By-pass dégazeur DA01
	_16XV0123 : UDT_XV; //P21 : Arrivée NEP dégazeur DA01
	_16XV0124 : UDT_XV; //P21 : Arrivée NEP condenseur CD01
	_16XV0126 : UDT_XV; //P21 : Arrivée eau glacée boucle eau froid CD01 et HE5
	_16XV0127 : UDT_XV; //P21 : Arrivée eau boucle eau froid BA01
	_16XV0131 : UDT_XV; //P21 : Arrivée vapeur boucle section 2eme traitement HE2
	_16XV0132 : UDT_XV; //P21 : Arrivée eau boucle section 2eme traitement HE2
	_16XV0156 : UDT_XV; //CR00 : Aiguillage RNEP cuve
	_16XV0158 : UDT_XV; //CR01 : Arrivée NEP 1er boule latérale cuve
	_16XV0159 : UDT_XV; //CR01 : Arrivée NEP 2eme boule latérale cuve
	_16XV0163 : UDT_XV; //CR01 : Aiguillage vidange cuve vers contenaire
	_16XV0170 : UDT_XV; //CR01 : Arrivée eau glacée refroidissement cuve HE7
	_16XV0175 : UDT_XV; //P21 : Egout retour eau glacé
	_16XV0178 : UDT_XV; //P21 : Aiguillage récupération eau
	_16XV2110 : UDT_XV; //TTJ11 : Fond cuve
	_16XV2112 : UDT_XV; //TTJ11 : Manifold MDL20 - LSO22
	_16XV2151 : UDT_XV; //TTJ11 : Arrivée vapeur stérilisation filtre
	_16XV2152 : UDT_XV; //TTJ11 : Purge filtre air
	_16XV2153 : UDT_XV; //TTJ11 : Purge ligne air
	_16XV2161 : UDT_XV; //TTJ11 : Arrivée air filtre
	_16XV2162 : UDT_XV; //TTJ11 : Arrivée air vers cuve
	_16XV2176 : UDT_XV; //TTJ11 : NEP ligne air cuve
	_16XV2178 : UDT_XV; //TTJ11 : Retour NEP cuve
	_16XV2210 : UDT_XV; //TTJ12 : Fond cuve
	_16XV2212 : UDT_XV; //TTJ12 : Manifold MDL20 - LSO22
	_16XV2251 : UDT_XV; //TTJ12 : Arrivée vapeur stérilisation filtre
	_16XV2252 : UDT_XV; //TTJ12 : Purge filtre air
	_16XV2253 : UDT_XV; //TTJ12 : Purge ligne air
	_16XV2261 : UDT_XV; //TTJ12 : Arrivée air filtre
	_16XV2262 : UDT_XV; //TTJ12 : Arrivée air vers cuve
	_16XV2276 : UDT_XV; //TTJ12 : NEP ligne air cuve
	_16XV2278 : UDT_XV; //TTJ12 : Retour NEP cuve
	_16XV1051 : UDT_XV; //TTJ1x : Purge arrivée vapeur
	_16XV1072 : UDT_XV; //TTJ1x : Retour NEP cuves
	_16XV9882 : UDT_XV; //LSO22 : Break arrivée NEP
	_16XV9952 : UDT_XV; //LSO22 : Arrivée eau de pousse
	_16XV9922 : UDT_XV; //LSO22 : Break eau de pousse
	_16XV0101 : UDT_XV; //P21 : Arrivée eau bac BL01
	_16XV0103 : UDT_XV; //P21 : Arrivée NEP bac BL01
	_16XV0104 : UDT_XV; //P21 : Break boucle appareil
	_16XV0105 : UDT_XV; //P21 : Mise à l'égout avant BL01
	_16XV0106 : UDT_XV; //P21 : Break entrée BL01
	_16XV0110 : UDT_XV; //P21 : Mise a l'égout sortie appareil
	_16XV0113 : UDT_XV; //P21 : Arrivée boule NEP BL01
	_16XV0141 : UDT_XV; //P21 : Envoi soude concentrée BL01
	_16XV0142 : UDT_XV; //P21 : Envoi acide concentrée BL01
	_16XV0143 : UDT_XV; //P21 : Rinçage ligne concentres
	_16XV0144 : UDT_XV; //P21 : Sécurité ligne concentre
	_16XV0151 : UDT_XV; //LRM01 : Arrivée produit vers P21
	_16XV0152 : UDT_XV; //LRM01 : Break ligne avant BL01
	_16XV0153 : UDT_XV; //LRM01 : Break retour NEP ligne remplissage appareil
	_16XV0157 : UDT_XV; //CR01 : Arrivée NEP boules principales cuve
	_16XV0160 : UDT_XV; //CR01 : Remplissage cuve
	_16XV0161 : UDT_XV; //CR01 : Mise a l'égout remplissage cuve
	_16XV0162 : UDT_XV; //CR01 : Arrivée NEP boules cuve
	_16XV0164 : UDT_XV; //CR01 : Arrivée pousse ligne remplissage LRM01
	_16XV0165 : UDT_XV; //CR01 : Arrivée pousse fin ligne soutirage LSO22
	_16XV0166 : UDT_XV; //CR01 : Arrivée pousse Manifold MDL11
	_16XV0168 : UDT_XV; //CR01 : Break Arrivée NEP cuve
	_16XV0169 : UDT_XV; //CR01 : Arrivée NEP ligne
	_16XV0172 : UDT_XV; //P21 : Break boucle appareil
	_16XV0173 : UDT_XV; //P21 : Break retour NEP ligne récupération
	_16XV0174 : UDT_XV; //P21 : Retour NEP ligne récupération
	_16XV1082 : UDT_XV; //LSO22 : Arrivée NEP ligne
	_16XV9981 : UDT_XV; //LRM21 : Break retour NEP
	_16XV2111 : UDT_XV; //TTJ11 : Manifold MDL20 - LRM21
	_16XV2171 : UDT_XV; //TTJ11 : NEP prise échantillon
	_16XV2172 : UDT_XV; //TTJ11 : NEP ligne remplissage
	_16XV2177 : UDT_XV; //TTJ11 : Arrivée NEP cuve
	_16XV2211 : UDT_XV; //TTJ12 : Manifold MDL20 - LRM21
	_16XV2271 : UDT_XV; //TTJ12 : NEP prise échantillon
	_16XV2272 : UDT_XV; //TTJ12 : NEP ligne remplissage
	_16XV2277 : UDT_XV; //TTJ12 : Arrivée NEP cuve
	_16XV0182 : UDT_XV; //P21 : Arrosage garnitures pompe soutirage BL01
	_16XV0184 : UDT_XV; //P21 : Arrosage garnitures pompe dégazeur DA01
	_16XV8852 : UDT_XV; //LSO22 : Arrosage garniture pompe
	_16XV1110 : UDT_XV; //TTJ1 : Fond cuve
	_16XV1152 : UDT_XV; //TTJ1 : Purge filtre air
	_16XV1150 : UDT_XV; //TTJ1 : Arrivée vapeur prise échantillon
	_16XV1171 : UDT_XV; //TTJ1 : NEP prise échantillon
	_16XV1161 : UDT_XV; //TTJ1 : Arrivée air filtre
	_16XV8813 : UDT_XV; //LSO13 : By-passe pompe ligne soutirage
	_16XV1173 : UDT_XV; //TTJ1 : NEP 2eme boule lavage
	_16XV1240 : UDT_XV; //TTJ2 : Arrivée eau prise échantillon
	_16XV1177 : UDT_XV; //TTJ1 : Arrivée NEP cuve
	_16XV1253 : UDT_XV; //TTJ2 : Purge ligne air
	_16XV1251 : UDT_XV; //TTJ2 : Arrivée vapeur stérilisation filtre
	_16XV1272 : UDT_XV; //TTJ2 : NEP 1er boule lavage
	_16XV1262 : UDT_XV; //TTJ2 : Arrivée air vers cuve
	_16XV1276 : UDT_XV; //TTJ2 : NEP ligne air cuve
	_16XV1274 : UDT_XV; //TTJ2 : Break ligne NEP cuve
	_16XV1140 : UDT_XV; //TTJ1 : Arrivée eau prise échantillon
	_16XV1153 : UDT_XV; //TTJ1 : Purge ligne air
	_16XV1162 : UDT_XV; //TTJ1 : Arrivée air vers cuve
	_16XV1172 : UDT_XV; //TTJ1 : NEP 1er boule lavage
	_16XV1174 : UDT_XV; //TTJ1 : Break ligne NEP cuve
	_16XV1176 : UDT_XV; //TTJ1 : NEP ligne air cuve
	_16XV1210 : UDT_XV; //TTJ2 : Fond cuve
	_16XV1250 : UDT_XV; //TTJ2 : Arrivée vapeur prise échantillon
	_16XV1252 : UDT_XV; //TTJ2 : Purge filtre air
	_16XV1261 : UDT_XV; //TTJ2 : Arrivée air filtre
	_16XV1271 : UDT_XV; //TTJ2 : NEP prise échantillon
	_16XV1273 : UDT_XV; //TTJ2 : NEP 2eme boule lavage
	_16XV8814 : UDT_XV; //LSO14 : By-passe pompe ligne soutirage
	_16XV1277 : UDT_XV; //TTJ2 : Arrivée NEP cuve
	_16XV1151 : UDT_XV; //TTJ1 : Arrivée vapeur stérilisation filtre
	_16XV1111 : UDT_XV; //TTJ1 : Manifold MDL10 - LRM11
	_16XV1113 : UDT_XV; //TTJ1 : Manifold MDL10 - LSO13
	_16XV1178 : UDT_XV; //TTJ1 : Retour NEP cuve
	_16XV1211 : UDT_XV; //TTJ2 : Manifold MDL10 - LRM11
	_16XV1213 : UDT_XV; //TTJ2 : Manifold MDL10 - LSO13
	_16XV1278 : UDT_XV; //TTJ2 : Retour NEP cuve
	_16XV1114 : UDT_XV; //TTJ1 : Manifold MDL10 - LSO14
	_16XV1214 : UDT_XV; //TTJ2 : Manifold MDL10 - LSO14
	_16XV1074 : UDT_XV; //TTJx : Retour NEP cuves
	_16XV1071 : UDT_XV; //LSO14 : Arrivée NEP ligne
	_16XV9873 : UDT_XV; //LSO13 : Arrivée NEP
	_16XV9874 : UDT_XV; //LSO14 : Break arrivée NEP
	_16XV9971 : UDT_XV; //LRM11 : Break retour NEP
	_16XV9913 : UDT_XV; //LSO13 : Break eau de pousse
	_16XV9914 : UDT_XV; //LSO14 : Break eau de pousse
	_16XV1011 : UDT_XV; //LRM11 : Egout bout de ligne
	_16XV9943 : UDT_XV; //LSO13 : Arrivée eau de pousse
	_16XV9944 : UDT_XV; //LSO14 : Arrivée eau de pousse
	_16XV1012 : UDT_XV; //LRM12 : Egout bout de ligne
	_16XV1112 : UDT_XV; //TTJ1 : Manifold MDL10 - LRM12
	_16XV1115 : UDT_XV; //TTJ1 : Manifold MDL10 - LSO15
	_16XV1116 : UDT_XV; //TTJ1 : Manifold MDL10 - LSO16
	_16XV1212 : UDT_XV; //TTJ2 : Manifold MDL10 - LRM12
	_16XV1014 : UDT_XV; //TTJx : Arrivée NEP cuves
	_16XV1215 : UDT_XV; //TTJ2 : Manifold MDL10 - LSO15
	_16XV1216 : UDT_XV; //TTJ2 : Manifold MDL10 - LSO16
	_16XV8815 : UDT_XV; //LSO15 : By-passe pompe ligne soutirage
	_16XV8816 : UDT_XV; //LSO16 : By-passe pompe ligne soutirage
	_16XV9875 : UDT_XV; //LSO15 : Break arrivée NEP
	_16XV9876 : UDT_XV; //LSO16 : Break arrivée NEP
	_16XV9972 : UDT_XV; //LRM12 : Break retour NEP
	_16XV9915 : UDT_XV; //LSO15 : Break eau de pousse
	_16XV9916 : UDT_XV; //LSO16 : Break eau de pousse
	_16XV9945 : UDT_XV; //LSO15 : Arrivée eau de pousse
	_16XV9946 : UDT_XV; //LSO16 : Arrivée eau de pousse
	_16XV1310 : UDT_XV; //TTJ3 : Fond cuve
	_16XV1311 : UDT_XV; //TTJ3 : Manifold MDL10 - LRM11
	_16XV1312 : UDT_XV; //TTJ3 : Manifold MDL10 - LRM12
	_16XV1313 : UDT_XV; //TTJ3 : Manifold MDL10 - LSO13
	_16XV1314 : UDT_XV; //TTJ3 : Manifold MDL10 - LSO14
	_16XV1315 : UDT_XV; //TTJ3 : Manifold MDL10 - LSO15
	_16XV1316 : UDT_XV; //TTJ3 : Manifold MDL10 - LSO16
	_16XV1340 : UDT_XV; //TTJ3 : Arrivée eau prise échantillon
	_16XV1350 : UDT_XV; //TTJ3 : Arrivée vapeur prise échantillon
	_16XV1351 : UDT_XV; //TTJ3 : Arrivée vapeur stérilisation filtre
	_16XV1352 : UDT_XV; //TTJ3 : Purge filtre air
	_16XV1353 : UDT_XV; //TTJ3 : Purge ligne air
	_16XV1361 : UDT_XV; //TTJ3 : Arrivée air filtre
	_16XV1362 : UDT_XV; //TTJ3 : Arrivée air vers cuve
	_16XV1371 : UDT_XV; //TTJ3 : NEP prise échantillon
	_16XV1373 : UDT_XV; //TTJ3 : NEP 2eme boule lavage
	_16XV1374 : UDT_XV; //TTJ3 : Break ligne NEP cuve
	_16XV1376 : UDT_XV; //TTJ3 : NEP ligne air cuve
	_16XV1377 : UDT_XV; //TTJ3 : Arrivée NEP cuve
	_16XV1378 : UDT_XV; //TTJ3 : Retour NEP cuve
	_16XV1075 : UDT_XV; //LSO15 : Arrivée NEP ligne
	_16XV1076 : UDT_XV; //LSO16 : Arrivée NEP ligne
	_16XV1372 : UDT_XV; //TTJ3 : NEP 1er boule lavage
	_16XV9872 : UDT_XV; //LRM12 : Aiguillage RNEP ligne
	_16XV9871 : UDT_XV; //LRM11 : Aiguillage RNEP ligne
	_16XV9861 : UDT_XV; //LRM1 : Aiguillage RNEP ligne
	_16XV1410 : UDT_XV; //TTJ4 : Fond cuve
	_16XV1440 : UDT_XV; //TTJ4 : Arrivée eau prise échantillon
	_16XV1450 : UDT_XV; //TTJ4 : Arrivée vapeur prise échantillon
	_16XV1451 : UDT_XV; //TTJ4 : Arrivée vapeur stérilisation filtre
	_16XV1452 : UDT_XV; //TTJ4 : Purge filtre air
	_16XV1453 : UDT_XV; //TTJ4 : Purge ligne air
	_16XV1461 : UDT_XV; //TTJ4 : Arrivée air filtre
	_16XV1462 : UDT_XV; //TTJ4 : Arrivée air vers cuve
	_16XV1471 : UDT_XV; //TTJ4 : NEP prise échantillon
	_16XV1472 : UDT_XV; //TTJ4 : NEP 1er boule lavage
	_16XV1473 : UDT_XV; //TTJ4 : NEP 2eme boule lavage
	_16XV1474 : UDT_XV; //TTJ4 : Break ligne NEP cuve
	_16XV1476 : UDT_XV; //TTJ4 : NEP ligne air cuve
	_16XV1411 : UDT_XV; //TTJ4 : Manifold MDL10 - LRM11
	_16XV1412 : UDT_XV; //TTJ4 : Manifold MDL10 - LRM12
	_16XV1413 : UDT_XV; //TTJ4 : Manifold MDL10 - LSO13
	_16XV1414 : UDT_XV; //TTJ4 : Manifold MDL10 - LSO14
	_16XV1415 : UDT_XV; //TTJ4 : Manifold MDL10 - LSO15
	_16XV1416 : UDT_XV; //TTJ4 : Manifold MDL10 - LSO16
	_16XV1417 : UDT_XV; //TTJ4 : Manifold MDL10 - LSO17
	_16XV1117 : UDT_XV; //TTJ1 : Manifold MDL10 - LSO17
	_16XV1217 : UDT_XV; //TTJ2 : Manifold MDL10 - LSO17
	_16XV1317 : UDT_XV; //TTJ3 : Manifold MDL10 - LSO17
	_16XV1478 : UDT_XV; //TTJ4 : Retour NEP cuve
	_16XV1477 : UDT_XV; //TTJ4 : Arrivée NEP cuve
	_16XV1077 : UDT_XV; //LSO17 : Arrivée NEP ligne
	_16XV8817 : UDT_XV; //LSO17 : By-passe pompe ligne soutirage
	_16XV9877 : UDT_XV; //LSO17 : Break arrivée NEP
	_16XV9917 : UDT_XV; //LSO17 : Break eau de pousse
	_16XV9947 : UDT_XV; //LSO17 : Arrivée eau de pousse
	_16XV8843 : UDT_XV; //LSO13 : Arrosage garniture pompe
	_16XV8844 : UDT_XV; //LSO14 : Arrosage garniture pompe
	_16XV8845 : UDT_XV; //LSO15 : Arrosage garniture pompe
	_16XV8846 : UDT_XV; //LSO16 : Arrosage garniture pompe
	_16XV8847 : UDT_XV; //LSO17 : Arrosage garniture pompe
	_16XX0208 : UDT_XV; //Spare valve 0208
	_16XX0209 : UDT_XV; //Spare valve 0209
	_16XX0210 : UDT_XV; //Spare valve 0210
	_16XX0211 : UDT_XV; //Spare valve 0211
	_16XX0212 : UDT_XV; //Spare valve 0212
	_16XX0213 : UDT_XV; //Spare valve 0213
	_16XX0214 : UDT_XV; //Spare valve 0214
	_16XX0215 : UDT_XV; //Spare valve 0215
	_16XX0216 : UDT_XV; //Spare valve 0216
	_16XX0217 : UDT_XV; //Spare valve 0217
	_16XX0218 : UDT_XV; //Spare valve 0218
	_16XX0219 : UDT_XV; //Spare valve 0219
	_16XX0220 : UDT_XV; //Spare valve 0220
	_16XX0221 : UDT_XV; //Spare valve 0221
	_16XX0222 : UDT_XV; //Spare valve 0222
	_16XX0223 : UDT_XV; //Spare valve 0223
	_16XX0224 : UDT_XV; //Spare valve 0224
	_16XX0225 : UDT_XV; //Spare valve 0225
	_16XX0226 : UDT_XV; //Spare valve 0226
	_16XX0227 : UDT_XV; //Spare valve 0227
	_16XX0228 : UDT_XV; //Spare valve 0228
	_16XX0229 : UDT_XV; //Spare valve 0229
	_16XX0230 : UDT_XV; //Spare valve 0230
	_16XX0231 : UDT_XV; //Spare valve 0231
	_16XX0232 : UDT_XV; //Spare valve 0232
	_16XX0233 : UDT_XV; //Spare valve 0233
	_16XX0234 : UDT_XV; //Spare valve 0234
	_16XX0235 : UDT_XV; //Spare valve 0235
	_16XX0236 : UDT_XV; //Spare valve 0236
	_16XX0237 : UDT_XV; //Spare valve 0237
	_16XX0238 : UDT_XV; //Spare valve 0238
	_16XX0239 : UDT_XV; //Spare valve 0239
	_16XX0240 : UDT_XV; //Spare valve 0240
	_16XX0241 : UDT_XV; //Spare valve 0241
	_16XX0242 : UDT_XV; //Spare valve 0242
	_16XX0243 : UDT_XV; //Spare valve 0243
	_16XX0244 : UDT_XV; //Spare valve 0244
	_16XX0245 : UDT_XV; //Spare valve 0245
	_16XX0246 : UDT_XV; //Spare valve 0246
	_16XX0247 : UDT_XV; //Spare valve 0247
	_16XX0248 : UDT_XV; //Spare valve 0248
	_16XX0249 : UDT_XV; //Spare valve 0249
	_16XX0250 : UDT_XV; //Spare valve 0250
	_16XX0251 : UDT_XV; //Spare valve 0251
	_16XX0252 : UDT_XV; //Spare valve 0252
	_16XX0253 : UDT_XV; //Spare valve 0253
	_16XX0254 : UDT_XV; //Spare valve 0254
	_16XX0255 : UDT_XV; //Spare valve 0255
	_16XX0256 : UDT_XV; //Spare valve 0256
	_16XX0257 : UDT_XV; //Spare valve 0257
	_16XX0258 : UDT_XV; //Spare valve 0258
	_16XX0259 : UDT_XV; //Spare valve 0259
	_16XX0260 : UDT_XV; //Spare valve 0260
	_16XX0261 : UDT_XV; //Spare valve 0261
	_16XX0262 : UDT_XV; //Spare valve 0262
	_16XX0263 : UDT_XV; //Spare valve 0263
	_16XX0264 : UDT_XV; //Spare valve 0264
	_16XX0265 : UDT_XV; //Spare valve 0265
	_16XX0266 : UDT_XV; //Spare valve 0266
	_16XX0267 : UDT_XV; //Spare valve 0267
	_16XX0268 : UDT_XV; //Spare valve 0268
	_16XX0269 : UDT_XV; //Spare valve 0269
	_16XX0270 : UDT_XV; //Spare valve 0270
	_16XX0271 : UDT_XV; //Spare valve 0271
	_16XX0272 : UDT_XV; //Spare valve 0272
	_16XX0273 : UDT_XV; //Spare valve 0273
	_16XX0274 : UDT_XV; //Spare valve 0274
	_16XX0275 : UDT_XV; //Spare valve 0275
	_16XX0276 : UDT_XV; //Spare valve 0276
	_16XX0277 : UDT_XV; //Spare valve 0277
	_16XX0278 : UDT_XV; //Spare valve 0278
	_16XX0279 : UDT_XV; //Spare valve 0279
	_16XX0280 : UDT_XV; //Spare valve 0280
	_16XX0281 : UDT_XV; //Spare valve 0281
	_16XX0282 : UDT_XV; //Spare valve 0282
	_16XX0283 : UDT_XV; //Spare valve 0283
	_16XX0284 : UDT_XV; //Spare valve 0284
	_16XX0285 : UDT_XV; //Spare valve 0285
	_16XX0286 : UDT_XV; //Spare valve 0286
	_16XX0287 : UDT_XV; //Spare valve 0287
	_16XX0288 : UDT_XV; //Spare valve 0288
	_16XX0289 : UDT_XV; //Spare valve 0289
	_16XX0290 : UDT_XV; //Spare valve 0290
	_16XX0291 : UDT_XV; //Spare valve 0291
	_16XX0292 : UDT_XV; //Spare valve 0292
	_16XX0293 : UDT_XV; //Spare valve 0293
	_16XX0294 : UDT_XV; //Spare valve 0294
	_16XX0295 : UDT_XV; //Spare valve 0295
	_16XX0296 : UDT_XV; //Spare valve 0296
	_16XX0297 : UDT_XV; //Spare valve 0297
	_16XX0298 : UDT_XV; //Spare valve 0298
	_16XX0299 : UDT_XV; //Spare valve 0299
	_16XX0300 : UDT_XV; //Spare valve 0300
	_16XX0301 : UDT_XV; //Spare valve 0301
	_16XX0302 : UDT_XV; //Spare valve 0302
	_16XX0303 : UDT_XV; //Spare valve 0303
	_16XX0304 : UDT_XV; //Spare valve 0304
	_16XX0305 : UDT_XV; //Spare valve 0305
	_16XX0306 : UDT_XV; //Spare valve 0306
	_16XX0307 : UDT_XV; //Spare valve 0307
	_16XX0308 : UDT_XV; //Spare valve 0308
	_16XX0309 : UDT_XV; //Spare valve 0309
	_16XX0310 : UDT_XV; //Spare valve 0310
	_16XX0311 : UDT_XV; //Spare valve 0311
	_16XX0312 : UDT_XV; //Spare valve 0312
	_16XX0313 : UDT_XV; //Spare valve 0313
	_16XX0314 : UDT_XV; //Spare valve 0314
	_16XX0315 : UDT_XV; //Spare valve 0315
	_16XX0316 : UDT_XV; //Spare valve 0316
	_16XX0317 : UDT_XV; //Spare valve 0317
	_16XX0318 : UDT_XV; //Spare valve 0318
	_16XX0319 : UDT_XV; //Spare valve 0319
	_16XX0320 : UDT_XV; //Spare valve 0320
	_16XX0321 : UDT_XV; //Spare valve 0321
	_16XX0322 : UDT_XV; //Spare valve 0322
	_16XX0323 : UDT_XV; //Spare valve 0323
	_16XX0324 : UDT_XV; //Spare valve 0324
	_16XX0325 : UDT_XV; //Spare valve 0325
	_16XX0326 : UDT_XV; //Spare valve 0326
	_16XX0327 : UDT_XV; //Spare valve 0327
	_16XX0328 : UDT_XV; //Spare valve 0328
	_16XX0329 : UDT_XV; //Spare valve 0329
	_16XX0330 : UDT_XV; //Spare valve 0330
	_16XX0331 : UDT_XV; //Spare valve 0331
	_16XX0332 : UDT_XV; //Spare valve 0332
	_16XX0333 : UDT_XV; //Spare valve 0333
	_16XX0334 : UDT_XV; //Spare valve 0334
	_16XX0335 : UDT_XV; //Spare valve 0335
	_16XX0336 : UDT_XV; //Spare valve 0336
	_16XX0337 : UDT_XV; //Spare valve 0337
	_16XX0338 : UDT_XV; //Spare valve 0338
	_16XX0339 : UDT_XV; //Spare valve 0339
	_16XX0340 : UDT_XV; //Spare valve 0340
	_16XX0341 : UDT_XV; //Spare valve 0341
	_16XX0342 : UDT_XV; //Spare valve 0342
	_16XX0343 : UDT_XV; //Spare valve 0343
	_16XX0344 : UDT_XV; //Spare valve 0344
	_16XX0345 : UDT_XV; //Spare valve 0345
	_16XX0346 : UDT_XV; //Spare valve 0346
	_16XX0347 : UDT_XV; //Spare valve 0347
	_16XX0348 : UDT_XV; //Spare valve 0348
	_16XX0349 : UDT_XV; //Spare valve 0349
	_16XX0350 : UDT_XV; //Spare valve 0350
	_16XX0351 : UDT_XV; //Spare valve 0351
	_16XX0352 : UDT_XV; //Spare valve 0352
	_16XX0353 : UDT_XV; //Spare valve 0353
	_16XX0354 : UDT_XV; //Spare valve 0354
	_16XX0355 : UDT_XV; //Spare valve 0355
	_16XX0356 : UDT_XV; //Spare valve 0356
	_16XX0357 : UDT_XV; //Spare valve 0357
	_16XX0358 : UDT_XV; //Spare valve 0358
	_16XX0359 : UDT_XV; //Spare valve 0359
	_16XX0360 : UDT_XV; //Spare valve 0360
	_16XX0361 : UDT_XV; //Spare valve 0361
	_16XX0362 : UDT_XV; //Spare valve 0362
	_16XX0363 : UDT_XV; //Spare valve 0363
	_16XX0364 : UDT_XV; //Spare valve 0364
	_16XX0365 : UDT_XV; //Spare valve 0365
	_16XX0366 : UDT_XV; //Spare valve 0366
	_16XX0367 : UDT_XV; //Spare valve 0367
	_16XX0368 : UDT_XV; //Spare valve 0368
	_16XX0369 : UDT_XV; //Spare valve 0369
	_16XX0370 : UDT_XV; //Spare valve 0370
	_16XX0371 : UDT_XV; //Spare valve 0371
	_16XX0372 : UDT_XV; //Spare valve 0372
	_16XX0373 : UDT_XV; //Spare valve 0373
	_16XX0374 : UDT_XV; //Spare valve 0374
	_16XX0375 : UDT_XV; //Spare valve 0375
	_16XX0376 : UDT_XV; //Spare valve 0376
	_16XX0377 : UDT_XV; //Spare valve 0377
	_16XX0378 : UDT_XV; //Spare valve 0378
	_16XX0379 : UDT_XV; //Spare valve 0379
	_16XX0380 : UDT_XV; //Spare valve 0380
	_16XX0381 : UDT_XV; //Spare valve 0381
	_16XX0382 : UDT_XV; //Spare valve 0382
	_16XX0383 : UDT_XV; //Spare valve 0383
	_16XX0384 : UDT_XV; //Spare valve 0384
	_16XX0385 : UDT_XV; //Spare valve 0385
	_16XX0386 : UDT_XV; //Spare valve 0386
	_16XX0387 : UDT_XV; //Spare valve 0387
	_16XX0388 : UDT_XV; //Spare valve 0388
	_16XX0389 : UDT_XV; //Spare valve 0389
	_16XX0390 : UDT_XV; //Spare valve 0390
	_16XX0391 : UDT_XV; //Spare valve 0391
	_16XX0392 : UDT_XV; //Spare valve 0392
	_16XX0393 : UDT_XV; //Spare valve 0393
	_16XX0394 : UDT_XV; //Spare valve 0394
	_16XX0395 : UDT_XV; //Spare valve 0395
	_16XX0396 : UDT_XV; //Spare valve 0396
	_16XX0397 : UDT_XV; //Spare valve 0397
	_16XX0398 : UDT_XV; //Spare valve 0398
	_16XX0399 : UDT_XV; //Spare valve 0399
	_16XX0400 : UDT_XV; //Spare valve 0400
	_16XX0401 : UDT_XV; //Spare valve 0401
	_16XX0402 : UDT_XV; //Spare valve 0402
	_16XX0403 : UDT_XV; //Spare valve 0403
	_16XX0404 : UDT_XV; //Spare valve 0404
	_16XX0405 : UDT_XV; //Spare valve 0405
	_16XX0406 : UDT_XV; //Spare valve 0406
	_16XX0407 : UDT_XV; //Spare valve 0407
	_16XX0408 : UDT_XV; //Spare valve 0408
	_16XX0409 : UDT_XV; //Spare valve 0409
	_16XX0410 : UDT_XV; //Spare valve 0410
	_16XX0411 : UDT_XV; //Spare valve 0411
	_16XX0412 : UDT_XV; //Spare valve 0412
	_16XX0413 : UDT_XV; //Spare valve 0413
	_16XX0414 : UDT_XV; //Spare valve 0414
	_16XX0415 : UDT_XV; //Spare valve 0415
	_16XX0416 : UDT_XV; //Spare valve 0416
	_16XX0417 : UDT_XV; //Spare valve 0417
	_16XX0418 : UDT_XV; //Spare valve 0418
	_16XX0419 : UDT_XV; //Spare valve 0419
	_16XX0420 : UDT_XV; //Spare valve 0420
	_16XX0421 : UDT_XV; //Spare valve 0421
	_16XX0422 : UDT_XV; //Spare valve 0422
	_16XX0423 : UDT_XV; //Spare valve 0423
	_16XX0424 : UDT_XV; //Spare valve 0424
	_16XX0425 : UDT_XV; //Spare valve 0425
	_16XX0426 : UDT_XV; //Spare valve 0426
	_16XX0427 : UDT_XV; //Spare valve 0427
	_16XX0428 : UDT_XV; //Spare valve 0428
	_16XX0429 : UDT_XV; //Spare valve 0429
	_16XX0430 : UDT_XV; //Spare valve 0430
	_16XX0431 : UDT_XV; //Spare valve 0431
	_16XX0432 : UDT_XV; //Spare valve 0432
	_16XX0433 : UDT_XV; //Spare valve 0433
	_16XX0434 : UDT_XV; //Spare valve 0434
	_16XX0435 : UDT_XV; //Spare valve 0435
	_16XX0436 : UDT_XV; //Spare valve 0436
	_16XX0437 : UDT_XV; //Spare valve 0437
	_16XX0438 : UDT_XV; //Spare valve 0438
	_16XX0439 : UDT_XV; //Spare valve 0439
	_16XX0440 : UDT_XV; //Spare valve 0440
	_16XX0441 : UDT_XV; //Spare valve 0441
	_16XX0442 : UDT_XV; //Spare valve 0442
	_16XX0443 : UDT_XV; //Spare valve 0443
	_16XX0444 : UDT_XV; //Spare valve 0444
	_16XX0445 : UDT_XV; //Spare valve 0445
	_16XX0446 : UDT_XV; //Spare valve 0446
	_16XX0447 : UDT_XV; //Spare valve 0447
	_16XX0448 : UDT_XV; //Spare valve 0448
	_16XX0449 : UDT_XV; //Spare valve 0449
	_16XX0450 : UDT_XV; //Spare valve 0450
	_16XX0451 : UDT_XV; //Spare valve 0451
	_16XX0452 : UDT_XV; //Spare valve 0452
	_16XX0453 : UDT_XV; //Spare valve 0453
	_16XX0454 : UDT_XV; //Spare valve 0454
	_16XX0455 : UDT_XV; //Spare valve 0455
	_16XX0456 : UDT_XV; //Spare valve 0456
	_16XX0457 : UDT_XV; //Spare valve 0457
	_16XX0458 : UDT_XV; //Spare valve 0458
	_16XX0459 : UDT_XV; //Spare valve 0459
	_16XX0460 : UDT_XV; //Spare valve 0460
	_16XX0461 : UDT_XV; //Spare valve 0461
	_16XX0462 : UDT_XV; //Spare valve 0462
	_16XX0463 : UDT_XV; //Spare valve 0463


	
  END_STRUCT ;	
BEGIN
   _16XV0000.Feedback0 := FALSE; 
   _16XV0000.Feedback1 := FALSE; 
   _16XV0000.Feedback2 := FALSE; 
   _16XV0000.Feedback3 := FALSE; 
   _16XV0000.Output0 := FALSE; 
   _16XV0000.Output1 := FALSE; 
   _16XV0000.Output2 := FALSE; 
   _16XV0000.Output3 := FALSE; 
   _16XV0000.AutoOutput0 := FALSE; 
   _16XV0000.AutoOutput1 := FALSE; 
   _16XV0000.AutoOutput2 := FALSE; 
   _16XV0000.AutoOutput3 := FALSE; 
   _16XV0000.ForceOutput0 := FALSE; 
   _16XV0000.ForceOutput1 := FALSE; 
   _16XV0000.ForceOutput2 := FALSE; 
   _16XV0000.ForceOutput3 := FALSE; 
   _16XV0000.WorkinMode0 := FALSE; 
   _16XV0000.WorkinMode1 := FALSE; 
   _16XV0000.WorkinMode2 := FALSE; 
   _16XV0000.WorkinMode3 := FALSE; 
   _16XV0000.WorkinMode4 := FALSE; 
   _16XV0000.WorkinMode5 := FALSE; 
   _16XV0000.WorkinMode6 := FALSE; 
   _16XV0000.Fault_00 := FALSE; 
   _16XV0000.Fault_01 := FALSE; 
   _16XV0000.Fault_02 := FALSE; 
   _16XV0000.Fault_03 := FALSE; 
   _16XV0000.Fault_04 := FALSE; 
   _16XV0000.Fault_05 := FALSE; 
   _16XV0000.Fault_06 := FALSE; 
   _16XV0000.Fault_07 := FALSE; 
   _16XV0000.Acknowledged := FALSE; 
   _16XV0000.IOFeedback0 := FALSE; 
   _16XV0000.IOFeedback1 := FALSE; 
   _16XV0000.IOFeedback2 := FALSE; 
   _16XV0000.IOFeedback3 := FALSE; 
   _16XV0000.Acknowledgment := FALSE; 
   _16XV0000.Bit_4_5 := FALSE; 
   _16XV0000.Bit_4_6 := FALSE; 
   _16XV0000.Bit_4_7 := FALSE; 
   _16XV0000.Byte_5 := B#16#0; 
   _16XV0000.Setting[0] := 0; 
   _16XV0000.Setting[1] := 6000; 
   _16XV0000.Setting[2] := 45; 
   _16XV0000.Setting[3] := 31; 
   _16XV0000.Setting[4] := 1; 
   _16XV0000.Setting[5] := 10; 
   _16XV0000.Setting[6] := 10; 
   _16XV0000.Setting[7] := 0; 
   _16XV0000.Setting[8] := 0; 
   _16XV0000.Buffer[0] := 0; 
   _16XV0000.Buffer[1] := 0; 
   _16XV0000.Buffer[2] := 0; 
   _16XV0000.Buffer[3] := 0; 
   _16XV0000.Buffer[4] := 0; 
   _16XV0000.Buffer[5] := 0; 
   _16XV0000.Register_00 := 0.000000e+000; 
   _16XV0000.Register[1] := 0; 
   _16XV0000.Register[2] := 0; 
   _16XV0000.Register[3] := 0; 
   _16XV0000.Register[4] := 0; 
   _16XV0000.Register[5] := 0; 
   _16XV0000.Register[6] := 0; 
   _16XV0000.AccessLevel[0] := 2000; 
   _16XV0000.AccessLevel[1] := 2050; 
   _16XV0000.AccessLevel[2] := 7000; 
   _16XV0000.AccessLevel[3] := 7050; 
   _16XV0000.Bit[0] := FALSE; 
   _16XV0000.Bit[1] := FALSE; 
   _16XV0000.Bit[2] := FALSE; 
   _16XV0000.Bit[3] := FALSE; 
   _16XV0000.Bit[4] := FALSE; 
   _16XV0000.Bit[5] := FALSE; 
   _16XV0000.Bit[6] := FALSE; 
   _16XV0000.Bit[7] := FALSE; 
   _16XV0000.Bit[8] := FALSE; 
   _16XV0000.Bit[9] := FALSE; 
   _16XV0000.Bit[10] := FALSE; 
   _16XV0000.Bit[11] := FALSE; 
   _16XV0000.Bit[12] := FALSE; 
   _16XV0000.Bit[13] := FALSE; 
   _16XV0000.Bit[14] := FALSE; 
   _16XV0000.Bit[15] := FALSE; 
   _16XV0000.Edge[0] := FALSE; 
   _16XV0000.Edge[1] := FALSE; 
   _16XV0000.Edge[2] := FALSE; 
   _16XV0000.Edge[3] := FALSE; 
   _16XV0000.Edge[4] := FALSE; 
   _16XV0000.Edge[5] := FALSE; 
   _16XV0000.Edge[6] := FALSE; 
   _16XV0000.Edge[7] := FALSE; 
   _16XV0000.Edge[8] := FALSE; 
   _16XV0000.Edge[9] := FALSE; 
   _16XV0000.Edge[10] := FALSE; 
   _16XV0000.Edge[11] := FALSE; 
   _16XV0000.Edge[12] := FALSE; 
   _16XV0000.Edge[13] := FALSE; 
   _16XV0000.Edge[14] := FALSE; 
   _16XV0000.Edge[15] := FALSE; 
   _16XV0111.Feedback0 := FALSE; 
   _16XV0111.Feedback1 := FALSE; 
   _16XV0111.Feedback2 := FALSE; 
   _16XV0111.Feedback3 := FALSE; 
   _16XV0111.Output0 := FALSE; 
   _16XV0111.Output1 := FALSE; 
   _16XV0111.Output2 := FALSE; 
   _16XV0111.Output3 := FALSE; 
   _16XV0111.AutoOutput0 := FALSE; 
   _16XV0111.AutoOutput1 := FALSE; 
   _16XV0111.AutoOutput2 := FALSE; 
   _16XV0111.AutoOutput3 := FALSE; 
   _16XV0111.ForceOutput0 := FALSE; 
   _16XV0111.ForceOutput1 := FALSE; 
   _16XV0111.ForceOutput2 := FALSE; 
   _16XV0111.ForceOutput3 := FALSE; 
   _16XV0111.WorkinMode0 := FALSE; 
   _16XV0111.WorkinMode1 := FALSE; 
   _16XV0111.WorkinMode2 := FALSE; 
   _16XV0111.WorkinMode3 := FALSE; 
   _16XV0111.WorkinMode4 := FALSE; 
   _16XV0111.WorkinMode5 := FALSE; 
   _16XV0111.WorkinMode6 := FALSE; 
   _16XV0111.Fault_00 := FALSE; 
   _16XV0111.Fault_01 := FALSE; 
   _16XV0111.Fault_02 := FALSE; 
   _16XV0111.Fault_03 := FALSE; 
   _16XV0111.Fault_04 := FALSE; 
   _16XV0111.Fault_05 := FALSE; 
   _16XV0111.Fault_06 := FALSE; 
   _16XV0111.Fault_07 := FALSE; 
   _16XV0111.Acknowledged := FALSE; 
   _16XV0111.IOFeedback0 := FALSE; 
   _16XV0111.IOFeedback1 := FALSE; 
   _16XV0111.IOFeedback2 := FALSE; 
   _16XV0111.IOFeedback3 := FALSE; 
   _16XV0111.Acknowledgment := FALSE; 
   _16XV0111.Bit_4_5 := FALSE; 
   _16XV0111.Bit_4_6 := FALSE; 
   _16XV0111.Bit_4_7 := FALSE; 
   _16XV0111.Byte_5 := B#16#0; 
   _16XV0111.Setting[0] := 0; 
   _16XV0111.Setting[1] := 6000; 
   _16XV0111.Setting[2] := 45; 
   _16XV0111.Setting[3] := 31; 
   _16XV0111.Setting[4] := 1; 
   _16XV0111.Setting[5] := 10; 
   _16XV0111.Setting[6] := 10; 
   _16XV0111.Setting[7] := 0; 
   _16XV0111.Setting[8] := 0; 
   _16XV0111.Buffer[0] := 0; 
   _16XV0111.Buffer[1] := 0; 
   _16XV0111.Buffer[2] := 0; 
   _16XV0111.Buffer[3] := 0; 
   _16XV0111.Buffer[4] := 0; 
   _16XV0111.Buffer[5] := 0; 
   _16XV0111.Register_00 := 0.000000e+000; 
   _16XV0111.Register[1] := 0; 
   _16XV0111.Register[2] := 0; 
   _16XV0111.Register[3] := 0; 
   _16XV0111.Register[4] := 0; 
   _16XV0111.Register[5] := 0; 
   _16XV0111.Register[6] := 0; 
   _16XV0111.AccessLevel[0] := 2000; 
   _16XV0111.AccessLevel[1] := 2050; 
   _16XV0111.AccessLevel[2] := 7000; 
   _16XV0111.AccessLevel[3] := 7050; 
   _16XV0111.Bit[0] := FALSE; 
   _16XV0111.Bit[1] := FALSE; 
   _16XV0111.Bit[2] := FALSE; 
   _16XV0111.Bit[3] := FALSE; 
   _16XV0111.Bit[4] := FALSE; 
   _16XV0111.Bit[5] := FALSE; 
   _16XV0111.Bit[6] := FALSE; 
   _16XV0111.Bit[7] := FALSE; 
   _16XV0111.Bit[8] := FALSE; 
   _16XV0111.Bit[9] := FALSE; 
   _16XV0111.Bit[10] := FALSE; 
   _16XV0111.Bit[11] := FALSE; 
   _16XV0111.Bit[12] := FALSE; 
   _16XV0111.Bit[13] := FALSE; 
   _16XV0111.Bit[14] := FALSE; 
   _16XV0111.Bit[15] := FALSE; 
   _16XV0111.Edge[0] := FALSE; 
   _16XV0111.Edge[1] := FALSE; 
   _16XV0111.Edge[2] := FALSE; 
   _16XV0111.Edge[3] := FALSE; 
   _16XV0111.Edge[4] := FALSE; 
   _16XV0111.Edge[5] := FALSE; 
   _16XV0111.Edge[6] := FALSE; 
   _16XV0111.Edge[7] := FALSE; 
   _16XV0111.Edge[8] := FALSE; 
   _16XV0111.Edge[9] := FALSE; 
   _16XV0111.Edge[10] := FALSE; 
   _16XV0111.Edge[11] := FALSE; 
   _16XV0111.Edge[12] := FALSE; 
   _16XV0111.Edge[13] := FALSE; 
   _16XV0111.Edge[14] := FALSE; 
   _16XV0111.Edge[15] := FALSE; 
   _16XV0112.Feedback0 := FALSE; 
   _16XV0112.Feedback1 := FALSE; 
   _16XV0112.Feedback2 := FALSE; 
   _16XV0112.Feedback3 := FALSE; 
   _16XV0112.Output0 := FALSE; 
   _16XV0112.Output1 := FALSE; 
   _16XV0112.Output2 := FALSE; 
   _16XV0112.Output3 := FALSE; 
   _16XV0112.AutoOutput0 := FALSE; 
   _16XV0112.AutoOutput1 := FALSE; 
   _16XV0112.AutoOutput2 := FALSE; 
   _16XV0112.AutoOutput3 := FALSE; 
   _16XV0112.ForceOutput0 := FALSE; 
   _16XV0112.ForceOutput1 := FALSE; 
   _16XV0112.ForceOutput2 := FALSE; 
   _16XV0112.ForceOutput3 := FALSE; 
   _16XV0112.WorkinMode0 := FALSE; 
   _16XV0112.WorkinMode1 := FALSE; 
   _16XV0112.WorkinMode2 := FALSE; 
   _16XV0112.WorkinMode3 := FALSE; 
   _16XV0112.WorkinMode4 := FALSE; 
   _16XV0112.WorkinMode5 := FALSE; 
   _16XV0112.WorkinMode6 := FALSE; 
   _16XV0112.Fault_00 := FALSE; 
   _16XV0112.Fault_01 := FALSE; 
   _16XV0112.Fault_02 := FALSE; 
   _16XV0112.Fault_03 := FALSE; 
   _16XV0112.Fault_04 := FALSE; 
   _16XV0112.Fault_05 := FALSE; 
   _16XV0112.Fault_06 := FALSE; 
   _16XV0112.Fault_07 := FALSE; 
   _16XV0112.Acknowledged := FALSE; 
   _16XV0112.IOFeedback0 := FALSE; 
   _16XV0112.IOFeedback1 := FALSE; 
   _16XV0112.IOFeedback2 := FALSE; 
   _16XV0112.IOFeedback3 := FALSE; 
   _16XV0112.Acknowledgment := FALSE; 
   _16XV0112.Bit_4_5 := FALSE; 
   _16XV0112.Bit_4_6 := FALSE; 
   _16XV0112.Bit_4_7 := FALSE; 
   _16XV0112.Byte_5 := B#16#0; 
   _16XV0112.Setting[0] := 0; 
   _16XV0112.Setting[1] := 6000; 
   _16XV0112.Setting[2] := 45; 
   _16XV0112.Setting[3] := 31; 
   _16XV0112.Setting[4] := 1; 
   _16XV0112.Setting[5] := 10; 
   _16XV0112.Setting[6] := 10; 
   _16XV0112.Setting[7] := 0; 
   _16XV0112.Setting[8] := 0; 
   _16XV0112.Buffer[0] := 0; 
   _16XV0112.Buffer[1] := 0; 
   _16XV0112.Buffer[2] := 0; 
   _16XV0112.Buffer[3] := 0; 
   _16XV0112.Buffer[4] := 0; 
   _16XV0112.Buffer[5] := 0; 
   _16XV0112.Register_00 := 0.000000e+000; 
   _16XV0112.Register[1] := 0; 
   _16XV0112.Register[2] := 0; 
   _16XV0112.Register[3] := 0; 
   _16XV0112.Register[4] := 0; 
   _16XV0112.Register[5] := 0; 
   _16XV0112.Register[6] := 0; 
   _16XV0112.AccessLevel[0] := 2000; 
   _16XV0112.AccessLevel[1] := 2050; 
   _16XV0112.AccessLevel[2] := 7000; 
   _16XV0112.AccessLevel[3] := 7050; 
   _16XV0112.Bit[0] := FALSE; 
   _16XV0112.Bit[1] := FALSE; 
   _16XV0112.Bit[2] := FALSE; 
   _16XV0112.Bit[3] := FALSE; 
   _16XV0112.Bit[4] := FALSE; 
   _16XV0112.Bit[5] := FALSE; 
   _16XV0112.Bit[6] := FALSE; 
   _16XV0112.Bit[7] := FALSE; 
   _16XV0112.Bit[8] := FALSE; 
   _16XV0112.Bit[9] := FALSE; 
   _16XV0112.Bit[10] := FALSE; 
   _16XV0112.Bit[11] := FALSE; 
   _16XV0112.Bit[12] := FALSE; 
   _16XV0112.Bit[13] := FALSE; 
   _16XV0112.Bit[14] := FALSE; 
   _16XV0112.Bit[15] := FALSE; 
   _16XV0112.Edge[0] := FALSE; 
   _16XV0112.Edge[1] := FALSE; 
   _16XV0112.Edge[2] := FALSE; 
   _16XV0112.Edge[3] := FALSE; 
   _16XV0112.Edge[4] := FALSE; 
   _16XV0112.Edge[5] := FALSE; 
   _16XV0112.Edge[6] := FALSE; 
   _16XV0112.Edge[7] := FALSE; 
   _16XV0112.Edge[8] := FALSE; 
   _16XV0112.Edge[9] := FALSE; 
   _16XV0112.Edge[10] := FALSE; 
   _16XV0112.Edge[11] := FALSE; 
   _16XV0112.Edge[12] := FALSE; 
   _16XV0112.Edge[13] := FALSE; 
   _16XV0112.Edge[14] := FALSE; 
   _16XV0112.Edge[15] := FALSE; 
   _16XV0114.Feedback0 := FALSE; 
   _16XV0114.Feedback1 := FALSE; 
   _16XV0114.Feedback2 := FALSE; 
   _16XV0114.Feedback3 := FALSE; 
   _16XV0114.Output0 := FALSE; 
   _16XV0114.Output1 := FALSE; 
   _16XV0114.Output2 := FALSE; 
   _16XV0114.Output3 := FALSE; 
   _16XV0114.AutoOutput0 := FALSE; 
   _16XV0114.AutoOutput1 := FALSE; 
   _16XV0114.AutoOutput2 := FALSE; 
   _16XV0114.AutoOutput3 := FALSE; 
   _16XV0114.ForceOutput0 := FALSE; 
   _16XV0114.ForceOutput1 := FALSE; 
   _16XV0114.ForceOutput2 := FALSE; 
   _16XV0114.ForceOutput3 := FALSE; 
   _16XV0114.WorkinMode0 := FALSE; 
   _16XV0114.WorkinMode1 := FALSE; 
   _16XV0114.WorkinMode2 := FALSE; 
   _16XV0114.WorkinMode3 := FALSE; 
   _16XV0114.WorkinMode4 := FALSE; 
   _16XV0114.WorkinMode5 := FALSE; 
   _16XV0114.WorkinMode6 := FALSE; 
   _16XV0114.Fault_00 := FALSE; 
   _16XV0114.Fault_01 := FALSE; 
   _16XV0114.Fault_02 := FALSE; 
   _16XV0114.Fault_03 := FALSE; 
   _16XV0114.Fault_04 := FALSE; 
   _16XV0114.Fault_05 := FALSE; 
   _16XV0114.Fault_06 := FALSE; 
   _16XV0114.Fault_07 := FALSE; 
   _16XV0114.Acknowledged := FALSE; 
   _16XV0114.IOFeedback0 := FALSE; 
   _16XV0114.IOFeedback1 := FALSE; 
   _16XV0114.IOFeedback2 := FALSE; 
   _16XV0114.IOFeedback3 := FALSE; 
   _16XV0114.Acknowledgment := FALSE; 
   _16XV0114.Bit_4_5 := FALSE; 
   _16XV0114.Bit_4_6 := FALSE; 
   _16XV0114.Bit_4_7 := FALSE; 
   _16XV0114.Byte_5 := B#16#0; 
   _16XV0114.Setting[0] := 0; 
   _16XV0114.Setting[1] := 6000; 
   _16XV0114.Setting[2] := 45; 
   _16XV0114.Setting[3] := 31; 
   _16XV0114.Setting[4] := 1; 
   _16XV0114.Setting[5] := 10; 
   _16XV0114.Setting[6] := 10; 
   _16XV0114.Setting[7] := 0; 
   _16XV0114.Setting[8] := 0; 
   _16XV0114.Buffer[0] := 0; 
   _16XV0114.Buffer[1] := 0; 
   _16XV0114.Buffer[2] := 0; 
   _16XV0114.Buffer[3] := 0; 
   _16XV0114.Buffer[4] := 0; 
   _16XV0114.Buffer[5] := 0; 
   _16XV0114.Register_00 := 0.000000e+000; 
   _16XV0114.Register[1] := 0; 
   _16XV0114.Register[2] := 0; 
   _16XV0114.Register[3] := 0; 
   _16XV0114.Register[4] := 0; 
   _16XV0114.Register[5] := 0; 
   _16XV0114.Register[6] := 0; 
   _16XV0114.AccessLevel[0] := 2000; 
   _16XV0114.AccessLevel[1] := 2050; 
   _16XV0114.AccessLevel[2] := 7000; 
   _16XV0114.AccessLevel[3] := 7050; 
   _16XV0114.Bit[0] := FALSE; 
   _16XV0114.Bit[1] := FALSE; 
   _16XV0114.Bit[2] := FALSE; 
   _16XV0114.Bit[3] := FALSE; 
   _16XV0114.Bit[4] := FALSE; 
   _16XV0114.Bit[5] := FALSE; 
   _16XV0114.Bit[6] := FALSE; 
   _16XV0114.Bit[7] := FALSE; 
   _16XV0114.Bit[8] := FALSE; 
   _16XV0114.Bit[9] := FALSE; 
   _16XV0114.Bit[10] := FALSE; 
   _16XV0114.Bit[11] := FALSE; 
   _16XV0114.Bit[12] := FALSE; 
   _16XV0114.Bit[13] := FALSE; 
   _16XV0114.Bit[14] := FALSE; 
   _16XV0114.Bit[15] := FALSE; 
   _16XV0114.Edge[0] := FALSE; 
   _16XV0114.Edge[1] := FALSE; 
   _16XV0114.Edge[2] := FALSE; 
   _16XV0114.Edge[3] := FALSE; 
   _16XV0114.Edge[4] := FALSE; 
   _16XV0114.Edge[5] := FALSE; 
   _16XV0114.Edge[6] := FALSE; 
   _16XV0114.Edge[7] := FALSE; 
   _16XV0114.Edge[8] := FALSE; 
   _16XV0114.Edge[9] := FALSE; 
   _16XV0114.Edge[10] := FALSE; 
   _16XV0114.Edge[11] := FALSE; 
   _16XV0114.Edge[12] := FALSE; 
   _16XV0114.Edge[13] := FALSE; 
   _16XV0114.Edge[14] := FALSE; 
   _16XV0114.Edge[15] := FALSE; 
   _16XV0115.Feedback0 := FALSE; 
   _16XV0115.Feedback1 := FALSE; 
   _16XV0115.Feedback2 := FALSE; 
   _16XV0115.Feedback3 := FALSE; 
   _16XV0115.Output0 := FALSE; 
   _16XV0115.Output1 := FALSE; 
   _16XV0115.Output2 := FALSE; 
   _16XV0115.Output3 := FALSE; 
   _16XV0115.AutoOutput0 := FALSE; 
   _16XV0115.AutoOutput1 := FALSE; 
   _16XV0115.AutoOutput2 := FALSE; 
   _16XV0115.AutoOutput3 := FALSE; 
   _16XV0115.ForceOutput0 := FALSE; 
   _16XV0115.ForceOutput1 := FALSE; 
   _16XV0115.ForceOutput2 := FALSE; 
   _16XV0115.ForceOutput3 := FALSE; 
   _16XV0115.WorkinMode0 := FALSE; 
   _16XV0115.WorkinMode1 := FALSE; 
   _16XV0115.WorkinMode2 := FALSE; 
   _16XV0115.WorkinMode3 := FALSE; 
   _16XV0115.WorkinMode4 := FALSE; 
   _16XV0115.WorkinMode5 := FALSE; 
   _16XV0115.WorkinMode6 := FALSE; 
   _16XV0115.Fault_00 := FALSE; 
   _16XV0115.Fault_01 := FALSE; 
   _16XV0115.Fault_02 := FALSE; 
   _16XV0115.Fault_03 := FALSE; 
   _16XV0115.Fault_04 := FALSE; 
   _16XV0115.Fault_05 := FALSE; 
   _16XV0115.Fault_06 := FALSE; 
   _16XV0115.Fault_07 := FALSE; 
   _16XV0115.Acknowledged := FALSE; 
   _16XV0115.IOFeedback0 := FALSE; 
   _16XV0115.IOFeedback1 := FALSE; 
   _16XV0115.IOFeedback2 := FALSE; 
   _16XV0115.IOFeedback3 := FALSE; 
   _16XV0115.Acknowledgment := FALSE; 
   _16XV0115.Bit_4_5 := FALSE; 
   _16XV0115.Bit_4_6 := FALSE; 
   _16XV0115.Bit_4_7 := FALSE; 
   _16XV0115.Byte_5 := B#16#0; 
   _16XV0115.Setting[0] := 0; 
   _16XV0115.Setting[1] := 6000; 
   _16XV0115.Setting[2] := 45; 
   _16XV0115.Setting[3] := 31; 
   _16XV0115.Setting[4] := 1; 
   _16XV0115.Setting[5] := 10; 
   _16XV0115.Setting[6] := 10; 
   _16XV0115.Setting[7] := 0; 
   _16XV0115.Setting[8] := 0; 
   _16XV0115.Buffer[0] := 0; 
   _16XV0115.Buffer[1] := 0; 
   _16XV0115.Buffer[2] := 0; 
   _16XV0115.Buffer[3] := 0; 
   _16XV0115.Buffer[4] := 0; 
   _16XV0115.Buffer[5] := 0; 
   _16XV0115.Register_00 := 0.000000e+000; 
   _16XV0115.Register[1] := 0; 
   _16XV0115.Register[2] := 0; 
   _16XV0115.Register[3] := 0; 
   _16XV0115.Register[4] := 0; 
   _16XV0115.Register[5] := 0; 
   _16XV0115.Register[6] := 0; 
   _16XV0115.AccessLevel[0] := 2000; 
   _16XV0115.AccessLevel[1] := 2050; 
   _16XV0115.AccessLevel[2] := 7000; 
   _16XV0115.AccessLevel[3] := 7050; 
   _16XV0115.Bit[0] := FALSE; 
   _16XV0115.Bit[1] := FALSE; 
   _16XV0115.Bit[2] := FALSE; 
   _16XV0115.Bit[3] := FALSE; 
   _16XV0115.Bit[4] := FALSE; 
   _16XV0115.Bit[5] := FALSE; 
   _16XV0115.Bit[6] := FALSE; 
   _16XV0115.Bit[7] := FALSE; 
   _16XV0115.Bit[8] := FALSE; 
   _16XV0115.Bit[9] := FALSE; 
   _16XV0115.Bit[10] := FALSE; 
   _16XV0115.Bit[11] := FALSE; 
   _16XV0115.Bit[12] := FALSE; 
   _16XV0115.Bit[13] := FALSE; 
   _16XV0115.Bit[14] := FALSE; 
   _16XV0115.Bit[15] := FALSE; 
   _16XV0115.Edge[0] := FALSE; 
   _16XV0115.Edge[1] := FALSE; 
   _16XV0115.Edge[2] := FALSE; 
   _16XV0115.Edge[3] := FALSE; 
   _16XV0115.Edge[4] := FALSE; 
   _16XV0115.Edge[5] := FALSE; 
   _16XV0115.Edge[6] := FALSE; 
   _16XV0115.Edge[7] := FALSE; 
   _16XV0115.Edge[8] := FALSE; 
   _16XV0115.Edge[9] := FALSE; 
   _16XV0115.Edge[10] := FALSE; 
   _16XV0115.Edge[11] := FALSE; 
   _16XV0115.Edge[12] := FALSE; 
   _16XV0115.Edge[13] := FALSE; 
   _16XV0115.Edge[14] := FALSE; 
   _16XV0115.Edge[15] := FALSE; 
   _16XV0121.Feedback0 := FALSE; 
   _16XV0121.Feedback1 := FALSE; 
   _16XV0121.Feedback2 := FALSE; 
   _16XV0121.Feedback3 := FALSE; 
   _16XV0121.Output0 := FALSE; 
   _16XV0121.Output1 := FALSE; 
   _16XV0121.Output2 := FALSE; 
   _16XV0121.Output3 := FALSE; 
   _16XV0121.AutoOutput0 := FALSE; 
   _16XV0121.AutoOutput1 := FALSE; 
   _16XV0121.AutoOutput2 := FALSE; 
   _16XV0121.AutoOutput3 := FALSE; 
   _16XV0121.ForceOutput0 := FALSE; 
   _16XV0121.ForceOutput1 := FALSE; 
   _16XV0121.ForceOutput2 := FALSE; 
   _16XV0121.ForceOutput3 := FALSE; 
   _16XV0121.WorkinMode0 := FALSE; 
   _16XV0121.WorkinMode1 := FALSE; 
   _16XV0121.WorkinMode2 := FALSE; 
   _16XV0121.WorkinMode3 := FALSE; 
   _16XV0121.WorkinMode4 := FALSE; 
   _16XV0121.WorkinMode5 := FALSE; 
   _16XV0121.WorkinMode6 := FALSE; 
   _16XV0121.Fault_00 := FALSE; 
   _16XV0121.Fault_01 := FALSE; 
   _16XV0121.Fault_02 := FALSE; 
   _16XV0121.Fault_03 := FALSE; 
   _16XV0121.Fault_04 := FALSE; 
   _16XV0121.Fault_05 := FALSE; 
   _16XV0121.Fault_06 := FALSE; 
   _16XV0121.Fault_07 := FALSE; 
   _16XV0121.Acknowledged := FALSE; 
   _16XV0121.IOFeedback0 := FALSE; 
   _16XV0121.IOFeedback1 := FALSE; 
   _16XV0121.IOFeedback2 := FALSE; 
   _16XV0121.IOFeedback3 := FALSE; 
   _16XV0121.Acknowledgment := FALSE; 
   _16XV0121.Bit_4_5 := FALSE; 
   _16XV0121.Bit_4_6 := FALSE; 
   _16XV0121.Bit_4_7 := FALSE; 
   _16XV0121.Byte_5 := B#16#0; 
   _16XV0121.Setting[0] := 0; 
   _16XV0121.Setting[1] := 6000; 
   _16XV0121.Setting[2] := 45; 
   _16XV0121.Setting[3] := 31; 
   _16XV0121.Setting[4] := 1; 
   _16XV0121.Setting[5] := 10; 
   _16XV0121.Setting[6] := 10; 
   _16XV0121.Setting[7] := 0; 
   _16XV0121.Setting[8] := 0; 
   _16XV0121.Buffer[0] := 0; 
   _16XV0121.Buffer[1] := 0; 
   _16XV0121.Buffer[2] := 0; 
   _16XV0121.Buffer[3] := 0; 
   _16XV0121.Buffer[4] := 0; 
   _16XV0121.Buffer[5] := 0; 
   _16XV0121.Register_00 := 0.000000e+000; 
   _16XV0121.Register[1] := 0; 
   _16XV0121.Register[2] := 0; 
   _16XV0121.Register[3] := 0; 
   _16XV0121.Register[4] := 0; 
   _16XV0121.Register[5] := 0; 
   _16XV0121.Register[6] := 0; 
   _16XV0121.AccessLevel[0] := 2000; 
   _16XV0121.AccessLevel[1] := 2050; 
   _16XV0121.AccessLevel[2] := 7000; 
   _16XV0121.AccessLevel[3] := 7050; 
   _16XV0121.Bit[0] := FALSE; 
   _16XV0121.Bit[1] := FALSE; 
   _16XV0121.Bit[2] := FALSE; 
   _16XV0121.Bit[3] := FALSE; 
   _16XV0121.Bit[4] := FALSE; 
   _16XV0121.Bit[5] := FALSE; 
   _16XV0121.Bit[6] := FALSE; 
   _16XV0121.Bit[7] := FALSE; 
   _16XV0121.Bit[8] := FALSE; 
   _16XV0121.Bit[9] := FALSE; 
   _16XV0121.Bit[10] := FALSE; 
   _16XV0121.Bit[11] := FALSE; 
   _16XV0121.Bit[12] := FALSE; 
   _16XV0121.Bit[13] := FALSE; 
   _16XV0121.Bit[14] := FALSE; 
   _16XV0121.Bit[15] := FALSE; 
   _16XV0121.Edge[0] := FALSE; 
   _16XV0121.Edge[1] := FALSE; 
   _16XV0121.Edge[2] := FALSE; 
   _16XV0121.Edge[3] := FALSE; 
   _16XV0121.Edge[4] := FALSE; 
   _16XV0121.Edge[5] := FALSE; 
   _16XV0121.Edge[6] := FALSE; 
   _16XV0121.Edge[7] := FALSE; 
   _16XV0121.Edge[8] := FALSE; 
   _16XV0121.Edge[9] := FALSE; 
   _16XV0121.Edge[10] := FALSE; 
   _16XV0121.Edge[11] := FALSE; 
   _16XV0121.Edge[12] := FALSE; 
   _16XV0121.Edge[13] := FALSE; 
   _16XV0121.Edge[14] := FALSE; 
   _16XV0121.Edge[15] := FALSE; 
   _16XV0122.Feedback0 := FALSE; 
   _16XV0122.Feedback1 := FALSE; 
   _16XV0122.Feedback2 := FALSE; 
   _16XV0122.Feedback3 := FALSE; 
   _16XV0122.Output0 := FALSE; 
   _16XV0122.Output1 := FALSE; 
   _16XV0122.Output2 := FALSE; 
   _16XV0122.Output3 := FALSE; 
   _16XV0122.AutoOutput0 := FALSE; 
   _16XV0122.AutoOutput1 := FALSE; 
   _16XV0122.AutoOutput2 := FALSE; 
   _16XV0122.AutoOutput3 := FALSE; 
   _16XV0122.ForceOutput0 := FALSE; 
   _16XV0122.ForceOutput1 := FALSE; 
   _16XV0122.ForceOutput2 := FALSE; 
   _16XV0122.ForceOutput3 := FALSE; 
   _16XV0122.WorkinMode0 := FALSE; 
   _16XV0122.WorkinMode1 := FALSE; 
   _16XV0122.WorkinMode2 := FALSE; 
   _16XV0122.WorkinMode3 := FALSE; 
   _16XV0122.WorkinMode4 := FALSE; 
   _16XV0122.WorkinMode5 := FALSE; 
   _16XV0122.WorkinMode6 := FALSE; 
   _16XV0122.Fault_00 := FALSE; 
   _16XV0122.Fault_01 := FALSE; 
   _16XV0122.Fault_02 := FALSE; 
   _16XV0122.Fault_03 := FALSE; 
   _16XV0122.Fault_04 := FALSE; 
   _16XV0122.Fault_05 := FALSE; 
   _16XV0122.Fault_06 := FALSE; 
   _16XV0122.Fault_07 := FALSE; 
   _16XV0122.Acknowledged := FALSE; 
   _16XV0122.IOFeedback0 := FALSE; 
   _16XV0122.IOFeedback1 := FALSE; 
   _16XV0122.IOFeedback2 := FALSE; 
   _16XV0122.IOFeedback3 := FALSE; 
   _16XV0122.Acknowledgment := FALSE; 
   _16XV0122.Bit_4_5 := FALSE; 
   _16XV0122.Bit_4_6 := FALSE; 
   _16XV0122.Bit_4_7 := FALSE; 
   _16XV0122.Byte_5 := B#16#0; 
   _16XV0122.Setting[0] := 0; 
   _16XV0122.Setting[1] := 6000; 
   _16XV0122.Setting[2] := 45; 
   _16XV0122.Setting[3] := 31; 
   _16XV0122.Setting[4] := 1; 
   _16XV0122.Setting[5] := 10; 
   _16XV0122.Setting[6] := 10; 
   _16XV0122.Setting[7] := 0; 
   _16XV0122.Setting[8] := 0; 
   _16XV0122.Buffer[0] := 0; 
   _16XV0122.Buffer[1] := 0; 
   _16XV0122.Buffer[2] := 0; 
   _16XV0122.Buffer[3] := 0; 
   _16XV0122.Buffer[4] := 0; 
   _16XV0122.Buffer[5] := 0; 
   _16XV0122.Register_00 := 0.000000e+000; 
   _16XV0122.Register[1] := 0; 
   _16XV0122.Register[2] := 0; 
   _16XV0122.Register[3] := 0; 
   _16XV0122.Register[4] := 0; 
   _16XV0122.Register[5] := 0; 
   _16XV0122.Register[6] := 0; 
   _16XV0122.AccessLevel[0] := 2000; 
   _16XV0122.AccessLevel[1] := 2050; 
   _16XV0122.AccessLevel[2] := 7000; 
   _16XV0122.AccessLevel[3] := 7050; 
   _16XV0122.Bit[0] := FALSE; 
   _16XV0122.Bit[1] := FALSE; 
   _16XV0122.Bit[2] := FALSE; 
   _16XV0122.Bit[3] := FALSE; 
   _16XV0122.Bit[4] := FALSE; 
   _16XV0122.Bit[5] := FALSE; 
   _16XV0122.Bit[6] := FALSE; 
   _16XV0122.Bit[7] := FALSE; 
   _16XV0122.Bit[8] := FALSE; 
   _16XV0122.Bit[9] := FALSE; 
   _16XV0122.Bit[10] := FALSE; 
   _16XV0122.Bit[11] := FALSE; 
   _16XV0122.Bit[12] := FALSE; 
   _16XV0122.Bit[13] := FALSE; 
   _16XV0122.Bit[14] := FALSE; 
   _16XV0122.Bit[15] := FALSE; 
   _16XV0122.Edge[0] := FALSE; 
   _16XV0122.Edge[1] := FALSE; 
   _16XV0122.Edge[2] := FALSE; 
   _16XV0122.Edge[3] := FALSE; 
   _16XV0122.Edge[4] := FALSE; 
   _16XV0122.Edge[5] := FALSE; 
   _16XV0122.Edge[6] := FALSE; 
   _16XV0122.Edge[7] := FALSE; 
   _16XV0122.Edge[8] := FALSE; 
   _16XV0122.Edge[9] := FALSE; 
   _16XV0122.Edge[10] := FALSE; 
   _16XV0122.Edge[11] := FALSE; 
   _16XV0122.Edge[12] := FALSE; 
   _16XV0122.Edge[13] := FALSE; 
   _16XV0122.Edge[14] := FALSE; 
   _16XV0122.Edge[15] := FALSE; 
   _16XV0123.Feedback0 := FALSE; 
   _16XV0123.Feedback1 := FALSE; 
   _16XV0123.Feedback2 := FALSE; 
   _16XV0123.Feedback3 := FALSE; 
   _16XV0123.Output0 := FALSE; 
   _16XV0123.Output1 := FALSE; 
   _16XV0123.Output2 := FALSE; 
   _16XV0123.Output3 := FALSE; 
   _16XV0123.AutoOutput0 := FALSE; 
   _16XV0123.AutoOutput1 := FALSE; 
   _16XV0123.AutoOutput2 := FALSE; 
   _16XV0123.AutoOutput3 := FALSE; 
   _16XV0123.ForceOutput0 := FALSE; 
   _16XV0123.ForceOutput1 := FALSE; 
   _16XV0123.ForceOutput2 := FALSE; 
   _16XV0123.ForceOutput3 := FALSE; 
   _16XV0123.WorkinMode0 := FALSE; 
   _16XV0123.WorkinMode1 := FALSE; 
   _16XV0123.WorkinMode2 := FALSE; 
   _16XV0123.WorkinMode3 := FALSE; 
   _16XV0123.WorkinMode4 := FALSE; 
   _16XV0123.WorkinMode5 := FALSE; 
   _16XV0123.WorkinMode6 := FALSE; 
   _16XV0123.Fault_00 := FALSE; 
   _16XV0123.Fault_01 := FALSE; 
   _16XV0123.Fault_02 := FALSE; 
   _16XV0123.Fault_03 := FALSE; 
   _16XV0123.Fault_04 := FALSE; 
   _16XV0123.Fault_05 := FALSE; 
   _16XV0123.Fault_06 := FALSE; 
   _16XV0123.Fault_07 := FALSE; 
   _16XV0123.Acknowledged := FALSE; 
   _16XV0123.IOFeedback0 := FALSE; 
   _16XV0123.IOFeedback1 := FALSE; 
   _16XV0123.IOFeedback2 := FALSE; 
   _16XV0123.IOFeedback3 := FALSE; 
   _16XV0123.Acknowledgment := FALSE; 
   _16XV0123.Bit_4_5 := FALSE; 
   _16XV0123.Bit_4_6 := FALSE; 
   _16XV0123.Bit_4_7 := FALSE; 
   _16XV0123.Byte_5 := B#16#0; 
   _16XV0123.Setting[0] := 0; 
   _16XV0123.Setting[1] := 6000; 
   _16XV0123.Setting[2] := 45; 
   _16XV0123.Setting[3] := 31; 
   _16XV0123.Setting[4] := 1; 
   _16XV0123.Setting[5] := 10; 
   _16XV0123.Setting[6] := 10; 
   _16XV0123.Setting[7] := 0; 
   _16XV0123.Setting[8] := 0; 
   _16XV0123.Buffer[0] := 0; 
   _16XV0123.Buffer[1] := 0; 
   _16XV0123.Buffer[2] := 0; 
   _16XV0123.Buffer[3] := 0; 
   _16XV0123.Buffer[4] := 0; 
   _16XV0123.Buffer[5] := 0; 
   _16XV0123.Register_00 := 0.000000e+000; 
   _16XV0123.Register[1] := 0; 
   _16XV0123.Register[2] := 0; 
   _16XV0123.Register[3] := 0; 
   _16XV0123.Register[4] := 0; 
   _16XV0123.Register[5] := 0; 
   _16XV0123.Register[6] := 0; 
   _16XV0123.AccessLevel[0] := 2000; 
   _16XV0123.AccessLevel[1] := 2050; 
   _16XV0123.AccessLevel[2] := 7000; 
   _16XV0123.AccessLevel[3] := 7050; 
   _16XV0123.Bit[0] := FALSE; 
   _16XV0123.Bit[1] := FALSE; 
   _16XV0123.Bit[2] := FALSE; 
   _16XV0123.Bit[3] := FALSE; 
   _16XV0123.Bit[4] := FALSE; 
   _16XV0123.Bit[5] := FALSE; 
   _16XV0123.Bit[6] := FALSE; 
   _16XV0123.Bit[7] := FALSE; 
   _16XV0123.Bit[8] := FALSE; 
   _16XV0123.Bit[9] := FALSE; 
   _16XV0123.Bit[10] := FALSE; 
   _16XV0123.Bit[11] := FALSE; 
   _16XV0123.Bit[12] := FALSE; 
   _16XV0123.Bit[13] := FALSE; 
   _16XV0123.Bit[14] := FALSE; 
   _16XV0123.Bit[15] := FALSE; 
   _16XV0123.Edge[0] := FALSE; 
   _16XV0123.Edge[1] := FALSE; 
   _16XV0123.Edge[2] := FALSE; 
   _16XV0123.Edge[3] := FALSE; 
   _16XV0123.Edge[4] := FALSE; 
   _16XV0123.Edge[5] := FALSE; 
   _16XV0123.Edge[6] := FALSE; 
   _16XV0123.Edge[7] := FALSE; 
   _16XV0123.Edge[8] := FALSE; 
   _16XV0123.Edge[9] := FALSE; 
   _16XV0123.Edge[10] := FALSE; 
   _16XV0123.Edge[11] := FALSE; 
   _16XV0123.Edge[12] := FALSE; 
   _16XV0123.Edge[13] := FALSE; 
   _16XV0123.Edge[14] := FALSE; 
   _16XV0123.Edge[15] := FALSE; 
   _16XV0124.Feedback0 := FALSE; 
   _16XV0124.Feedback1 := FALSE; 
   _16XV0124.Feedback2 := FALSE; 
   _16XV0124.Feedback3 := FALSE; 
   _16XV0124.Output0 := FALSE; 
   _16XV0124.Output1 := FALSE; 
   _16XV0124.Output2 := FALSE; 
   _16XV0124.Output3 := FALSE; 
   _16XV0124.AutoOutput0 := FALSE; 
   _16XV0124.AutoOutput1 := FALSE; 
   _16XV0124.AutoOutput2 := FALSE; 
   _16XV0124.AutoOutput3 := FALSE; 
   _16XV0124.ForceOutput0 := FALSE; 
   _16XV0124.ForceOutput1 := FALSE; 
   _16XV0124.ForceOutput2 := FALSE; 
   _16XV0124.ForceOutput3 := FALSE; 
   _16XV0124.WorkinMode0 := FALSE; 
   _16XV0124.WorkinMode1 := FALSE; 
   _16XV0124.WorkinMode2 := FALSE; 
   _16XV0124.WorkinMode3 := FALSE; 
   _16XV0124.WorkinMode4 := FALSE; 
   _16XV0124.WorkinMode5 := FALSE; 
   _16XV0124.WorkinMode6 := FALSE; 
   _16XV0124.Fault_00 := FALSE; 
   _16XV0124.Fault_01 := FALSE; 
   _16XV0124.Fault_02 := FALSE; 
   _16XV0124.Fault_03 := FALSE; 
   _16XV0124.Fault_04 := FALSE; 
   _16XV0124.Fault_05 := FALSE; 
   _16XV0124.Fault_06 := FALSE; 
   _16XV0124.Fault_07 := FALSE; 
   _16XV0124.Acknowledged := FALSE; 
   _16XV0124.IOFeedback0 := FALSE; 
   _16XV0124.IOFeedback1 := FALSE; 
   _16XV0124.IOFeedback2 := FALSE; 
   _16XV0124.IOFeedback3 := FALSE; 
   _16XV0124.Acknowledgment := FALSE; 
   _16XV0124.Bit_4_5 := FALSE; 
   _16XV0124.Bit_4_6 := FALSE; 
   _16XV0124.Bit_4_7 := FALSE; 
   _16XV0124.Byte_5 := B#16#0; 
   _16XV0124.Setting[0] := 0; 
   _16XV0124.Setting[1] := 6000; 
   _16XV0124.Setting[2] := 45; 
   _16XV0124.Setting[3] := 31; 
   _16XV0124.Setting[4] := 1; 
   _16XV0124.Setting[5] := 10; 
   _16XV0124.Setting[6] := 10; 
   _16XV0124.Setting[7] := 0; 
   _16XV0124.Setting[8] := 0; 
   _16XV0124.Buffer[0] := 0; 
   _16XV0124.Buffer[1] := 0; 
   _16XV0124.Buffer[2] := 0; 
   _16XV0124.Buffer[3] := 0; 
   _16XV0124.Buffer[4] := 0; 
   _16XV0124.Buffer[5] := 0; 
   _16XV0124.Register_00 := 0.000000e+000; 
   _16XV0124.Register[1] := 0; 
   _16XV0124.Register[2] := 0; 
   _16XV0124.Register[3] := 0; 
   _16XV0124.Register[4] := 0; 
   _16XV0124.Register[5] := 0; 
   _16XV0124.Register[6] := 0; 
   _16XV0124.AccessLevel[0] := 2000; 
   _16XV0124.AccessLevel[1] := 2050; 
   _16XV0124.AccessLevel[2] := 7000; 
   _16XV0124.AccessLevel[3] := 7050; 
   _16XV0124.Bit[0] := FALSE; 
   _16XV0124.Bit[1] := FALSE; 
   _16XV0124.Bit[2] := FALSE; 
   _16XV0124.Bit[3] := FALSE; 
   _16XV0124.Bit[4] := FALSE; 
   _16XV0124.Bit[5] := FALSE; 
   _16XV0124.Bit[6] := FALSE; 
   _16XV0124.Bit[7] := FALSE; 
   _16XV0124.Bit[8] := FALSE; 
   _16XV0124.Bit[9] := FALSE; 
   _16XV0124.Bit[10] := FALSE; 
   _16XV0124.Bit[11] := FALSE; 
   _16XV0124.Bit[12] := FALSE; 
   _16XV0124.Bit[13] := FALSE; 
   _16XV0124.Bit[14] := FALSE; 
   _16XV0124.Bit[15] := FALSE; 
   _16XV0124.Edge[0] := FALSE; 
   _16XV0124.Edge[1] := FALSE; 
   _16XV0124.Edge[2] := FALSE; 
   _16XV0124.Edge[3] := FALSE; 
   _16XV0124.Edge[4] := FALSE; 
   _16XV0124.Edge[5] := FALSE; 
   _16XV0124.Edge[6] := FALSE; 
   _16XV0124.Edge[7] := FALSE; 
   _16XV0124.Edge[8] := FALSE; 
   _16XV0124.Edge[9] := FALSE; 
   _16XV0124.Edge[10] := FALSE; 
   _16XV0124.Edge[11] := FALSE; 
   _16XV0124.Edge[12] := FALSE; 
   _16XV0124.Edge[13] := FALSE; 
   _16XV0124.Edge[14] := FALSE; 
   _16XV0124.Edge[15] := FALSE; 
   _16XV0126.Feedback0 := FALSE; 
   _16XV0126.Feedback1 := FALSE; 
   _16XV0126.Feedback2 := FALSE; 
   _16XV0126.Feedback3 := FALSE; 
   _16XV0126.Output0 := FALSE; 
   _16XV0126.Output1 := FALSE; 
   _16XV0126.Output2 := FALSE; 
   _16XV0126.Output3 := FALSE; 
   _16XV0126.AutoOutput0 := FALSE; 
   _16XV0126.AutoOutput1 := FALSE; 
   _16XV0126.AutoOutput2 := FALSE; 
   _16XV0126.AutoOutput3 := FALSE; 
   _16XV0126.ForceOutput0 := FALSE; 
   _16XV0126.ForceOutput1 := FALSE; 
   _16XV0126.ForceOutput2 := FALSE; 
   _16XV0126.ForceOutput3 := FALSE; 
   _16XV0126.WorkinMode0 := FALSE; 
   _16XV0126.WorkinMode1 := FALSE; 
   _16XV0126.WorkinMode2 := FALSE; 
   _16XV0126.WorkinMode3 := FALSE; 
   _16XV0126.WorkinMode4 := FALSE; 
   _16XV0126.WorkinMode5 := FALSE; 
   _16XV0126.WorkinMode6 := FALSE; 
   _16XV0126.Fault_00 := FALSE; 
   _16XV0126.Fault_01 := FALSE; 
   _16XV0126.Fault_02 := FALSE; 
   _16XV0126.Fault_03 := FALSE; 
   _16XV0126.Fault_04 := FALSE; 
   _16XV0126.Fault_05 := FALSE; 
   _16XV0126.Fault_06 := FALSE; 
   _16XV0126.Fault_07 := FALSE; 
   _16XV0126.Acknowledged := FALSE; 
   _16XV0126.IOFeedback0 := FALSE; 
   _16XV0126.IOFeedback1 := FALSE; 
   _16XV0126.IOFeedback2 := FALSE; 
   _16XV0126.IOFeedback3 := FALSE; 
   _16XV0126.Acknowledgment := FALSE; 
   _16XV0126.Bit_4_5 := FALSE; 
   _16XV0126.Bit_4_6 := FALSE; 
   _16XV0126.Bit_4_7 := FALSE; 
   _16XV0126.Byte_5 := B#16#0; 
   _16XV0126.Setting[0] := 0; 
   _16XV0126.Setting[1] := 6000; 
   _16XV0126.Setting[2] := 45; 
   _16XV0126.Setting[3] := 31; 
   _16XV0126.Setting[4] := 1; 
   _16XV0126.Setting[5] := 10; 
   _16XV0126.Setting[6] := 10; 
   _16XV0126.Setting[7] := 0; 
   _16XV0126.Setting[8] := 0; 
   _16XV0126.Buffer[0] := 0; 
   _16XV0126.Buffer[1] := 0; 
   _16XV0126.Buffer[2] := 0; 
   _16XV0126.Buffer[3] := 0; 
   _16XV0126.Buffer[4] := 0; 
   _16XV0126.Buffer[5] := 0; 
   _16XV0126.Register_00 := 0.000000e+000; 
   _16XV0126.Register[1] := 0; 
   _16XV0126.Register[2] := 0; 
   _16XV0126.Register[3] := 0; 
   _16XV0126.Register[4] := 0; 
   _16XV0126.Register[5] := 0; 
   _16XV0126.Register[6] := 0; 
   _16XV0126.AccessLevel[0] := 2000; 
   _16XV0126.AccessLevel[1] := 2050; 
   _16XV0126.AccessLevel[2] := 7000; 
   _16XV0126.AccessLevel[3] := 7050; 
   _16XV0126.Bit[0] := FALSE; 
   _16XV0126.Bit[1] := FALSE; 
   _16XV0126.Bit[2] := FALSE; 
   _16XV0126.Bit[3] := FALSE; 
   _16XV0126.Bit[4] := FALSE; 
   _16XV0126.Bit[5] := FALSE; 
   _16XV0126.Bit[6] := FALSE; 
   _16XV0126.Bit[7] := FALSE; 
   _16XV0126.Bit[8] := FALSE; 
   _16XV0126.Bit[9] := FALSE; 
   _16XV0126.Bit[10] := FALSE; 
   _16XV0126.Bit[11] := FALSE; 
   _16XV0126.Bit[12] := FALSE; 
   _16XV0126.Bit[13] := FALSE; 
   _16XV0126.Bit[14] := FALSE; 
   _16XV0126.Bit[15] := FALSE; 
   _16XV0126.Edge[0] := FALSE; 
   _16XV0126.Edge[1] := FALSE; 
   _16XV0126.Edge[2] := FALSE; 
   _16XV0126.Edge[3] := FALSE; 
   _16XV0126.Edge[4] := FALSE; 
   _16XV0126.Edge[5] := FALSE; 
   _16XV0126.Edge[6] := FALSE; 
   _16XV0126.Edge[7] := FALSE; 
   _16XV0126.Edge[8] := FALSE; 
   _16XV0126.Edge[9] := FALSE; 
   _16XV0126.Edge[10] := FALSE; 
   _16XV0126.Edge[11] := FALSE; 
   _16XV0126.Edge[12] := FALSE; 
   _16XV0126.Edge[13] := FALSE; 
   _16XV0126.Edge[14] := FALSE; 
   _16XV0126.Edge[15] := FALSE; 
   _16XV0127.Feedback0 := FALSE; 
   _16XV0127.Feedback1 := FALSE; 
   _16XV0127.Feedback2 := FALSE; 
   _16XV0127.Feedback3 := FALSE; 
   _16XV0127.Output0 := FALSE; 
   _16XV0127.Output1 := FALSE; 
   _16XV0127.Output2 := FALSE; 
   _16XV0127.Output3 := FALSE; 
   _16XV0127.AutoOutput0 := FALSE; 
   _16XV0127.AutoOutput1 := FALSE; 
   _16XV0127.AutoOutput2 := FALSE; 
   _16XV0127.AutoOutput3 := FALSE; 
   _16XV0127.ForceOutput0 := FALSE; 
   _16XV0127.ForceOutput1 := FALSE; 
   _16XV0127.ForceOutput2 := FALSE; 
   _16XV0127.ForceOutput3 := FALSE; 
   _16XV0127.WorkinMode0 := FALSE; 
   _16XV0127.WorkinMode1 := FALSE; 
   _16XV0127.WorkinMode2 := FALSE; 
   _16XV0127.WorkinMode3 := FALSE; 
   _16XV0127.WorkinMode4 := FALSE; 
   _16XV0127.WorkinMode5 := FALSE; 
   _16XV0127.WorkinMode6 := FALSE; 
   _16XV0127.Fault_00 := FALSE; 
   _16XV0127.Fault_01 := FALSE; 
   _16XV0127.Fault_02 := FALSE; 
   _16XV0127.Fault_03 := FALSE; 
   _16XV0127.Fault_04 := FALSE; 
   _16XV0127.Fault_05 := FALSE; 
   _16XV0127.Fault_06 := FALSE; 
   _16XV0127.Fault_07 := FALSE; 
   _16XV0127.Acknowledged := FALSE; 
   _16XV0127.IOFeedback0 := FALSE; 
   _16XV0127.IOFeedback1 := FALSE; 
   _16XV0127.IOFeedback2 := FALSE; 
   _16XV0127.IOFeedback3 := FALSE; 
   _16XV0127.Acknowledgment := FALSE; 
   _16XV0127.Bit_4_5 := FALSE; 
   _16XV0127.Bit_4_6 := FALSE; 
   _16XV0127.Bit_4_7 := FALSE; 
   _16XV0127.Byte_5 := B#16#0; 
   _16XV0127.Setting[0] := 0; 
   _16XV0127.Setting[1] := 6000; 
   _16XV0127.Setting[2] := 45; 
   _16XV0127.Setting[3] := 31; 
   _16XV0127.Setting[4] := 1; 
   _16XV0127.Setting[5] := 10; 
   _16XV0127.Setting[6] := 10; 
   _16XV0127.Setting[7] := 0; 
   _16XV0127.Setting[8] := 0; 
   _16XV0127.Buffer[0] := 0; 
   _16XV0127.Buffer[1] := 0; 
   _16XV0127.Buffer[2] := 0; 
   _16XV0127.Buffer[3] := 0; 
   _16XV0127.Buffer[4] := 0; 
   _16XV0127.Buffer[5] := 0; 
   _16XV0127.Register_00 := 0.000000e+000; 
   _16XV0127.Register[1] := 0; 
   _16XV0127.Register[2] := 0; 
   _16XV0127.Register[3] := 0; 
   _16XV0127.Register[4] := 0; 
   _16XV0127.Register[5] := 0; 
   _16XV0127.Register[6] := 0; 
   _16XV0127.AccessLevel[0] := 2000; 
   _16XV0127.AccessLevel[1] := 2050; 
   _16XV0127.AccessLevel[2] := 7000; 
   _16XV0127.AccessLevel[3] := 7050; 
   _16XV0127.Bit[0] := FALSE; 
   _16XV0127.Bit[1] := FALSE; 
   _16XV0127.Bit[2] := FALSE; 
   _16XV0127.Bit[3] := FALSE; 
   _16XV0127.Bit[4] := FALSE; 
   _16XV0127.Bit[5] := FALSE; 
   _16XV0127.Bit[6] := FALSE; 
   _16XV0127.Bit[7] := FALSE; 
   _16XV0127.Bit[8] := FALSE; 
   _16XV0127.Bit[9] := FALSE; 
   _16XV0127.Bit[10] := FALSE; 
   _16XV0127.Bit[11] := FALSE; 
   _16XV0127.Bit[12] := FALSE; 
   _16XV0127.Bit[13] := FALSE; 
   _16XV0127.Bit[14] := FALSE; 
   _16XV0127.Bit[15] := FALSE; 
   _16XV0127.Edge[0] := FALSE; 
   _16XV0127.Edge[1] := FALSE; 
   _16XV0127.Edge[2] := FALSE; 
   _16XV0127.Edge[3] := FALSE; 
   _16XV0127.Edge[4] := FALSE; 
   _16XV0127.Edge[5] := FALSE; 
   _16XV0127.Edge[6] := FALSE; 
   _16XV0127.Edge[7] := FALSE; 
   _16XV0127.Edge[8] := FALSE; 
   _16XV0127.Edge[9] := FALSE; 
   _16XV0127.Edge[10] := FALSE; 
   _16XV0127.Edge[11] := FALSE; 
   _16XV0127.Edge[12] := FALSE; 
   _16XV0127.Edge[13] := FALSE; 
   _16XV0127.Edge[14] := FALSE; 
   _16XV0127.Edge[15] := FALSE; 
   _16XV0131.Feedback0 := FALSE; 
   _16XV0131.Feedback1 := FALSE; 
   _16XV0131.Feedback2 := FALSE; 
   _16XV0131.Feedback3 := FALSE; 
   _16XV0131.Output0 := FALSE; 
   _16XV0131.Output1 := FALSE; 
   _16XV0131.Output2 := FALSE; 
   _16XV0131.Output3 := FALSE; 
   _16XV0131.AutoOutput0 := FALSE; 
   _16XV0131.AutoOutput1 := FALSE; 
   _16XV0131.AutoOutput2 := FALSE; 
   _16XV0131.AutoOutput3 := FALSE; 
   _16XV0131.ForceOutput0 := FALSE; 
   _16XV0131.ForceOutput1 := FALSE; 
   _16XV0131.ForceOutput2 := FALSE; 
   _16XV0131.ForceOutput3 := FALSE; 
   _16XV0131.WorkinMode0 := FALSE; 
   _16XV0131.WorkinMode1 := FALSE; 
   _16XV0131.WorkinMode2 := FALSE; 
   _16XV0131.WorkinMode3 := FALSE; 
   _16XV0131.WorkinMode4 := FALSE; 
   _16XV0131.WorkinMode5 := FALSE; 
   _16XV0131.WorkinMode6 := FALSE; 
   _16XV0131.Fault_00 := FALSE; 
   _16XV0131.Fault_01 := FALSE; 
   _16XV0131.Fault_02 := FALSE; 
   _16XV0131.Fault_03 := FALSE; 
   _16XV0131.Fault_04 := FALSE; 
   _16XV0131.Fault_05 := FALSE; 
   _16XV0131.Fault_06 := FALSE; 
   _16XV0131.Fault_07 := FALSE; 
   _16XV0131.Acknowledged := FALSE; 
   _16XV0131.IOFeedback0 := FALSE; 
   _16XV0131.IOFeedback1 := FALSE; 
   _16XV0131.IOFeedback2 := FALSE; 
   _16XV0131.IOFeedback3 := FALSE; 
   _16XV0131.Acknowledgment := FALSE; 
   _16XV0131.Bit_4_5 := FALSE; 
   _16XV0131.Bit_4_6 := FALSE; 
   _16XV0131.Bit_4_7 := FALSE; 
   _16XV0131.Byte_5 := B#16#0; 
   _16XV0131.Setting[0] := 0; 
   _16XV0131.Setting[1] := 6000; 
   _16XV0131.Setting[2] := 45; 
   _16XV0131.Setting[3] := 31; 
   _16XV0131.Setting[4] := 1; 
   _16XV0131.Setting[5] := 10; 
   _16XV0131.Setting[6] := 10; 
   _16XV0131.Setting[7] := 0; 
   _16XV0131.Setting[8] := 0; 
   _16XV0131.Buffer[0] := 0; 
   _16XV0131.Buffer[1] := 0; 
   _16XV0131.Buffer[2] := 0; 
   _16XV0131.Buffer[3] := 0; 
   _16XV0131.Buffer[4] := 0; 
   _16XV0131.Buffer[5] := 0; 
   _16XV0131.Register_00 := 0.000000e+000; 
   _16XV0131.Register[1] := 0; 
   _16XV0131.Register[2] := 0; 
   _16XV0131.Register[3] := 0; 
   _16XV0131.Register[4] := 0; 
   _16XV0131.Register[5] := 0; 
   _16XV0131.Register[6] := 0; 
   _16XV0131.AccessLevel[0] := 2000; 
   _16XV0131.AccessLevel[1] := 2050; 
   _16XV0131.AccessLevel[2] := 7000; 
   _16XV0131.AccessLevel[3] := 7050; 
   _16XV0131.Bit[0] := FALSE; 
   _16XV0131.Bit[1] := FALSE; 
   _16XV0131.Bit[2] := FALSE; 
   _16XV0131.Bit[3] := FALSE; 
   _16XV0131.Bit[4] := FALSE; 
   _16XV0131.Bit[5] := FALSE; 
   _16XV0131.Bit[6] := FALSE; 
   _16XV0131.Bit[7] := FALSE; 
   _16XV0131.Bit[8] := FALSE; 
   _16XV0131.Bit[9] := FALSE; 
   _16XV0131.Bit[10] := FALSE; 
   _16XV0131.Bit[11] := FALSE; 
   _16XV0131.Bit[12] := FALSE; 
   _16XV0131.Bit[13] := FALSE; 
   _16XV0131.Bit[14] := FALSE; 
   _16XV0131.Bit[15] := FALSE; 
   _16XV0131.Edge[0] := FALSE; 
   _16XV0131.Edge[1] := FALSE; 
   _16XV0131.Edge[2] := FALSE; 
   _16XV0131.Edge[3] := FALSE; 
   _16XV0131.Edge[4] := FALSE; 
   _16XV0131.Edge[5] := FALSE; 
   _16XV0131.Edge[6] := FALSE; 
   _16XV0131.Edge[7] := FALSE; 
   _16XV0131.Edge[8] := FALSE; 
   _16XV0131.Edge[9] := FALSE; 
   _16XV0131.Edge[10] := FALSE; 
   _16XV0131.Edge[11] := FALSE; 
   _16XV0131.Edge[12] := FALSE; 
   _16XV0131.Edge[13] := FALSE; 
   _16XV0131.Edge[14] := FALSE; 
   _16XV0131.Edge[15] := FALSE; 
   _16XV0132.Feedback0 := FALSE; 
   _16XV0132.Feedback1 := FALSE; 
   _16XV0132.Feedback2 := FALSE; 
   _16XV0132.Feedback3 := FALSE; 
   _16XV0132.Output0 := FALSE; 
   _16XV0132.Output1 := FALSE; 
   _16XV0132.Output2 := FALSE; 
   _16XV0132.Output3 := FALSE; 
   _16XV0132.AutoOutput0 := FALSE; 
   _16XV0132.AutoOutput1 := FALSE; 
   _16XV0132.AutoOutput2 := FALSE; 
   _16XV0132.AutoOutput3 := FALSE; 
   _16XV0132.ForceOutput0 := FALSE; 
   _16XV0132.ForceOutput1 := FALSE; 
   _16XV0132.ForceOutput2 := FALSE; 
   _16XV0132.ForceOutput3 := FALSE; 
   _16XV0132.WorkinMode0 := FALSE; 
   _16XV0132.WorkinMode1 := FALSE; 
   _16XV0132.WorkinMode2 := FALSE; 
   _16XV0132.WorkinMode3 := FALSE; 
   _16XV0132.WorkinMode4 := FALSE; 
   _16XV0132.WorkinMode5 := FALSE; 
   _16XV0132.WorkinMode6 := FALSE; 
   _16XV0132.Fault_00 := FALSE; 
   _16XV0132.Fault_01 := FALSE; 
   _16XV0132.Fault_02 := FALSE; 
   _16XV0132.Fault_03 := FALSE; 
   _16XV0132.Fault_04 := FALSE; 
   _16XV0132.Fault_05 := FALSE; 
   _16XV0132.Fault_06 := FALSE; 
   _16XV0132.Fault_07 := FALSE; 
   _16XV0132.Acknowledged := FALSE; 
   _16XV0132.IOFeedback0 := FALSE; 
   _16XV0132.IOFeedback1 := FALSE; 
   _16XV0132.IOFeedback2 := FALSE; 
   _16XV0132.IOFeedback3 := FALSE; 
   _16XV0132.Acknowledgment := FALSE; 
   _16XV0132.Bit_4_5 := FALSE; 
   _16XV0132.Bit_4_6 := FALSE; 
   _16XV0132.Bit_4_7 := FALSE; 
   _16XV0132.Byte_5 := B#16#0; 
   _16XV0132.Setting[0] := 0; 
   _16XV0132.Setting[1] := 6000; 
   _16XV0132.Setting[2] := 45; 
   _16XV0132.Setting[3] := 31; 
   _16XV0132.Setting[4] := 1; 
   _16XV0132.Setting[5] := 10; 
   _16XV0132.Setting[6] := 10; 
   _16XV0132.Setting[7] := 0; 
   _16XV0132.Setting[8] := 0; 
   _16XV0132.Buffer[0] := 0; 
   _16XV0132.Buffer[1] := 0; 
   _16XV0132.Buffer[2] := 0; 
   _16XV0132.Buffer[3] := 0; 
   _16XV0132.Buffer[4] := 0; 
   _16XV0132.Buffer[5] := 0; 
   _16XV0132.Register_00 := 0.000000e+000; 
   _16XV0132.Register[1] := 0; 
   _16XV0132.Register[2] := 0; 
   _16XV0132.Register[3] := 0; 
   _16XV0132.Register[4] := 0; 
   _16XV0132.Register[5] := 0; 
   _16XV0132.Register[6] := 0; 
   _16XV0132.AccessLevel[0] := 2000; 
   _16XV0132.AccessLevel[1] := 2050; 
   _16XV0132.AccessLevel[2] := 7000; 
   _16XV0132.AccessLevel[3] := 7050; 
   _16XV0132.Bit[0] := FALSE; 
   _16XV0132.Bit[1] := FALSE; 
   _16XV0132.Bit[2] := FALSE; 
   _16XV0132.Bit[3] := FALSE; 
   _16XV0132.Bit[4] := FALSE; 
   _16XV0132.Bit[5] := FALSE; 
   _16XV0132.Bit[6] := FALSE; 
   _16XV0132.Bit[7] := FALSE; 
   _16XV0132.Bit[8] := FALSE; 
   _16XV0132.Bit[9] := FALSE; 
   _16XV0132.Bit[10] := FALSE; 
   _16XV0132.Bit[11] := FALSE; 
   _16XV0132.Bit[12] := FALSE; 
   _16XV0132.Bit[13] := FALSE; 
   _16XV0132.Bit[14] := FALSE; 
   _16XV0132.Bit[15] := FALSE; 
   _16XV0132.Edge[0] := FALSE; 
   _16XV0132.Edge[1] := FALSE; 
   _16XV0132.Edge[2] := FALSE; 
   _16XV0132.Edge[3] := FALSE; 
   _16XV0132.Edge[4] := FALSE; 
   _16XV0132.Edge[5] := FALSE; 
   _16XV0132.Edge[6] := FALSE; 
   _16XV0132.Edge[7] := FALSE; 
   _16XV0132.Edge[8] := FALSE; 
   _16XV0132.Edge[9] := FALSE; 
   _16XV0132.Edge[10] := FALSE; 
   _16XV0132.Edge[11] := FALSE; 
   _16XV0132.Edge[12] := FALSE; 
   _16XV0132.Edge[13] := FALSE; 
   _16XV0132.Edge[14] := FALSE; 
   _16XV0132.Edge[15] := FALSE; 
   _16XV0156.Feedback0 := FALSE; 
   _16XV0156.Feedback1 := FALSE; 
   _16XV0156.Feedback2 := FALSE; 
   _16XV0156.Feedback3 := FALSE; 
   _16XV0156.Output0 := FALSE; 
   _16XV0156.Output1 := FALSE; 
   _16XV0156.Output2 := FALSE; 
   _16XV0156.Output3 := FALSE; 
   _16XV0156.AutoOutput0 := FALSE; 
   _16XV0156.AutoOutput1 := FALSE; 
   _16XV0156.AutoOutput2 := FALSE; 
   _16XV0156.AutoOutput3 := FALSE; 
   _16XV0156.ForceOutput0 := FALSE; 
   _16XV0156.ForceOutput1 := FALSE; 
   _16XV0156.ForceOutput2 := FALSE; 
   _16XV0156.ForceOutput3 := FALSE; 
   _16XV0156.WorkinMode0 := FALSE; 
   _16XV0156.WorkinMode1 := FALSE; 
   _16XV0156.WorkinMode2 := FALSE; 
   _16XV0156.WorkinMode3 := FALSE; 
   _16XV0156.WorkinMode4 := FALSE; 
   _16XV0156.WorkinMode5 := FALSE; 
   _16XV0156.WorkinMode6 := FALSE; 
   _16XV0156.Fault_00 := FALSE; 
   _16XV0156.Fault_01 := FALSE; 
   _16XV0156.Fault_02 := FALSE; 
   _16XV0156.Fault_03 := FALSE; 
   _16XV0156.Fault_04 := FALSE; 
   _16XV0156.Fault_05 := FALSE; 
   _16XV0156.Fault_06 := FALSE; 
   _16XV0156.Fault_07 := FALSE; 
   _16XV0156.Acknowledged := FALSE; 
   _16XV0156.IOFeedback0 := FALSE; 
   _16XV0156.IOFeedback1 := FALSE; 
   _16XV0156.IOFeedback2 := FALSE; 
   _16XV0156.IOFeedback3 := FALSE; 
   _16XV0156.Acknowledgment := FALSE; 
   _16XV0156.Bit_4_5 := FALSE; 
   _16XV0156.Bit_4_6 := FALSE; 
   _16XV0156.Bit_4_7 := FALSE; 
   _16XV0156.Byte_5 := B#16#0; 
   _16XV0156.Setting[0] := 0; 
   _16XV0156.Setting[1] := 6000; 
   _16XV0156.Setting[2] := 45; 
   _16XV0156.Setting[3] := 31; 
   _16XV0156.Setting[4] := 1; 
   _16XV0156.Setting[5] := 10; 
   _16XV0156.Setting[6] := 10; 
   _16XV0156.Setting[7] := 0; 
   _16XV0156.Setting[8] := 0; 
   _16XV0156.Buffer[0] := 0; 
   _16XV0156.Buffer[1] := 0; 
   _16XV0156.Buffer[2] := 0; 
   _16XV0156.Buffer[3] := 0; 
   _16XV0156.Buffer[4] := 0; 
   _16XV0156.Buffer[5] := 0; 
   _16XV0156.Register_00 := 0.000000e+000; 
   _16XV0156.Register[1] := 0; 
   _16XV0156.Register[2] := 0; 
   _16XV0156.Register[3] := 0; 
   _16XV0156.Register[4] := 0; 
   _16XV0156.Register[5] := 0; 
   _16XV0156.Register[6] := 0; 
   _16XV0156.AccessLevel[0] := 2000; 
   _16XV0156.AccessLevel[1] := 2050; 
   _16XV0156.AccessLevel[2] := 7000; 
   _16XV0156.AccessLevel[3] := 7050; 
   _16XV0156.Bit[0] := FALSE; 
   _16XV0156.Bit[1] := FALSE; 
   _16XV0156.Bit[2] := FALSE; 
   _16XV0156.Bit[3] := FALSE; 
   _16XV0156.Bit[4] := FALSE; 
   _16XV0156.Bit[5] := FALSE; 
   _16XV0156.Bit[6] := FALSE; 
   _16XV0156.Bit[7] := FALSE; 
   _16XV0156.Bit[8] := FALSE; 
   _16XV0156.Bit[9] := FALSE; 
   _16XV0156.Bit[10] := FALSE; 
   _16XV0156.Bit[11] := FALSE; 
   _16XV0156.Bit[12] := FALSE; 
   _16XV0156.Bit[13] := FALSE; 
   _16XV0156.Bit[14] := FALSE; 
   _16XV0156.Bit[15] := FALSE; 
   _16XV0156.Edge[0] := FALSE; 
   _16XV0156.Edge[1] := FALSE; 
   _16XV0156.Edge[2] := FALSE; 
   _16XV0156.Edge[3] := FALSE; 
   _16XV0156.Edge[4] := FALSE; 
   _16XV0156.Edge[5] := FALSE; 
   _16XV0156.Edge[6] := FALSE; 
   _16XV0156.Edge[7] := FALSE; 
   _16XV0156.Edge[8] := FALSE; 
   _16XV0156.Edge[9] := FALSE; 
   _16XV0156.Edge[10] := FALSE; 
   _16XV0156.Edge[11] := FALSE; 
   _16XV0156.Edge[12] := FALSE; 
   _16XV0156.Edge[13] := FALSE; 
   _16XV0156.Edge[14] := FALSE; 
   _16XV0156.Edge[15] := FALSE; 
   _16XV0158.Feedback0 := FALSE; 
   _16XV0158.Feedback1 := FALSE; 
   _16XV0158.Feedback2 := FALSE; 
   _16XV0158.Feedback3 := FALSE; 
   _16XV0158.Output0 := FALSE; 
   _16XV0158.Output1 := FALSE; 
   _16XV0158.Output2 := FALSE; 
   _16XV0158.Output3 := FALSE; 
   _16XV0158.AutoOutput0 := FALSE; 
   _16XV0158.AutoOutput1 := FALSE; 
   _16XV0158.AutoOutput2 := FALSE; 
   _16XV0158.AutoOutput3 := FALSE; 
   _16XV0158.ForceOutput0 := FALSE; 
   _16XV0158.ForceOutput1 := FALSE; 
   _16XV0158.ForceOutput2 := FALSE; 
   _16XV0158.ForceOutput3 := FALSE; 
   _16XV0158.WorkinMode0 := FALSE; 
   _16XV0158.WorkinMode1 := FALSE; 
   _16XV0158.WorkinMode2 := FALSE; 
   _16XV0158.WorkinMode3 := FALSE; 
   _16XV0158.WorkinMode4 := FALSE; 
   _16XV0158.WorkinMode5 := FALSE; 
   _16XV0158.WorkinMode6 := FALSE; 
   _16XV0158.Fault_00 := FALSE; 
   _16XV0158.Fault_01 := FALSE; 
   _16XV0158.Fault_02 := FALSE; 
   _16XV0158.Fault_03 := FALSE; 
   _16XV0158.Fault_04 := FALSE; 
   _16XV0158.Fault_05 := FALSE; 
   _16XV0158.Fault_06 := FALSE; 
   _16XV0158.Fault_07 := FALSE; 
   _16XV0158.Acknowledged := FALSE; 
   _16XV0158.IOFeedback0 := FALSE; 
   _16XV0158.IOFeedback1 := FALSE; 
   _16XV0158.IOFeedback2 := FALSE; 
   _16XV0158.IOFeedback3 := FALSE; 
   _16XV0158.Acknowledgment := FALSE; 
   _16XV0158.Bit_4_5 := FALSE; 
   _16XV0158.Bit_4_6 := FALSE; 
   _16XV0158.Bit_4_7 := FALSE; 
   _16XV0158.Byte_5 := B#16#0; 
   _16XV0158.Setting[0] := 0; 
   _16XV0158.Setting[1] := 6000; 
   _16XV0158.Setting[2] := 45; 
   _16XV0158.Setting[3] := 31; 
   _16XV0158.Setting[4] := 1; 
   _16XV0158.Setting[5] := 10; 
   _16XV0158.Setting[6] := 10; 
   _16XV0158.Setting[7] := 0; 
   _16XV0158.Setting[8] := 0; 
   _16XV0158.Buffer[0] := 0; 
   _16XV0158.Buffer[1] := 0; 
   _16XV0158.Buffer[2] := 0; 
   _16XV0158.Buffer[3] := 0; 
   _16XV0158.Buffer[4] := 0; 
   _16XV0158.Buffer[5] := 0; 
   _16XV0158.Register_00 := 0.000000e+000; 
   _16XV0158.Register[1] := 0; 
   _16XV0158.Register[2] := 0; 
   _16XV0158.Register[3] := 0; 
   _16XV0158.Register[4] := 0; 
   _16XV0158.Register[5] := 0; 
   _16XV0158.Register[6] := 0; 
   _16XV0158.AccessLevel[0] := 2000; 
   _16XV0158.AccessLevel[1] := 2050; 
   _16XV0158.AccessLevel[2] := 7000; 
   _16XV0158.AccessLevel[3] := 7050; 
   _16XV0158.Bit[0] := FALSE; 
   _16XV0158.Bit[1] := FALSE; 
   _16XV0158.Bit[2] := FALSE; 
   _16XV0158.Bit[3] := FALSE; 
   _16XV0158.Bit[4] := FALSE; 
   _16XV0158.Bit[5] := FALSE; 
   _16XV0158.Bit[6] := FALSE; 
   _16XV0158.Bit[7] := FALSE; 
   _16XV0158.Bit[8] := FALSE; 
   _16XV0158.Bit[9] := FALSE; 
   _16XV0158.Bit[10] := FALSE; 
   _16XV0158.Bit[11] := FALSE; 
   _16XV0158.Bit[12] := FALSE; 
   _16XV0158.Bit[13] := FALSE; 
   _16XV0158.Bit[14] := FALSE; 
   _16XV0158.Bit[15] := FALSE; 
   _16XV0158.Edge[0] := FALSE; 
   _16XV0158.Edge[1] := FALSE; 
   _16XV0158.Edge[2] := FALSE; 
   _16XV0158.Edge[3] := FALSE; 
   _16XV0158.Edge[4] := FALSE; 
   _16XV0158.Edge[5] := FALSE; 
   _16XV0158.Edge[6] := FALSE; 
   _16XV0158.Edge[7] := FALSE; 
   _16XV0158.Edge[8] := FALSE; 
   _16XV0158.Edge[9] := FALSE; 
   _16XV0158.Edge[10] := FALSE; 
   _16XV0158.Edge[11] := FALSE; 
   _16XV0158.Edge[12] := FALSE; 
   _16XV0158.Edge[13] := FALSE; 
   _16XV0158.Edge[14] := FALSE; 
   _16XV0158.Edge[15] := FALSE; 
   _16XV0159.Feedback0 := FALSE; 
   _16XV0159.Feedback1 := FALSE; 
   _16XV0159.Feedback2 := FALSE; 
   _16XV0159.Feedback3 := FALSE; 
   _16XV0159.Output0 := FALSE; 
   _16XV0159.Output1 := FALSE; 
   _16XV0159.Output2 := FALSE; 
   _16XV0159.Output3 := FALSE; 
   _16XV0159.AutoOutput0 := FALSE; 
   _16XV0159.AutoOutput1 := FALSE; 
   _16XV0159.AutoOutput2 := FALSE; 
   _16XV0159.AutoOutput3 := FALSE; 
   _16XV0159.ForceOutput0 := FALSE; 
   _16XV0159.ForceOutput1 := FALSE; 
   _16XV0159.ForceOutput2 := FALSE; 
   _16XV0159.ForceOutput3 := FALSE; 
   _16XV0159.WorkinMode0 := FALSE; 
   _16XV0159.WorkinMode1 := FALSE; 
   _16XV0159.WorkinMode2 := FALSE; 
   _16XV0159.WorkinMode3 := FALSE; 
   _16XV0159.WorkinMode4 := FALSE; 
   _16XV0159.WorkinMode5 := FALSE; 
   _16XV0159.WorkinMode6 := FALSE; 
   _16XV0159.Fault_00 := FALSE; 
   _16XV0159.Fault_01 := FALSE; 
   _16XV0159.Fault_02 := FALSE; 
   _16XV0159.Fault_03 := FALSE; 
   _16XV0159.Fault_04 := FALSE; 
   _16XV0159.Fault_05 := FALSE; 
   _16XV0159.Fault_06 := FALSE; 
   _16XV0159.Fault_07 := FALSE; 
   _16XV0159.Acknowledged := FALSE; 
   _16XV0159.IOFeedback0 := FALSE; 
   _16XV0159.IOFeedback1 := FALSE; 
   _16XV0159.IOFeedback2 := FALSE; 
   _16XV0159.IOFeedback3 := FALSE; 
   _16XV0159.Acknowledgment := FALSE; 
   _16XV0159.Bit_4_5 := FALSE; 
   _16XV0159.Bit_4_6 := FALSE; 
   _16XV0159.Bit_4_7 := FALSE; 
   _16XV0159.Byte_5 := B#16#0; 
   _16XV0159.Setting[0] := 0; 
   _16XV0159.Setting[1] := 6000; 
   _16XV0159.Setting[2] := 45; 
   _16XV0159.Setting[3] := 31; 
   _16XV0159.Setting[4] := 1; 
   _16XV0159.Setting[5] := 10; 
   _16XV0159.Setting[6] := 10; 
   _16XV0159.Setting[7] := 0; 
   _16XV0159.Setting[8] := 0; 
   _16XV0159.Buffer[0] := 0; 
   _16XV0159.Buffer[1] := 0; 
   _16XV0159.Buffer[2] := 0; 
   _16XV0159.Buffer[3] := 0; 
   _16XV0159.Buffer[4] := 0; 
   _16XV0159.Buffer[5] := 0; 
   _16XV0159.Register_00 := 0.000000e+000; 
   _16XV0159.Register[1] := 0; 
   _16XV0159.Register[2] := 0; 
   _16XV0159.Register[3] := 0; 
   _16XV0159.Register[4] := 0; 
   _16XV0159.Register[5] := 0; 
   _16XV0159.Register[6] := 0; 
   _16XV0159.AccessLevel[0] := 2000; 
   _16XV0159.AccessLevel[1] := 2050; 
   _16XV0159.AccessLevel[2] := 7000; 
   _16XV0159.AccessLevel[3] := 7050; 
   _16XV0159.Bit[0] := FALSE; 
   _16XV0159.Bit[1] := FALSE; 
   _16XV0159.Bit[2] := FALSE; 
   _16XV0159.Bit[3] := FALSE; 
   _16XV0159.Bit[4] := FALSE; 
   _16XV0159.Bit[5] := FALSE; 
   _16XV0159.Bit[6] := FALSE; 
   _16XV0159.Bit[7] := FALSE; 
   _16XV0159.Bit[8] := FALSE; 
   _16XV0159.Bit[9] := FALSE; 
   _16XV0159.Bit[10] := FALSE; 
   _16XV0159.Bit[11] := FALSE; 
   _16XV0159.Bit[12] := FALSE; 
   _16XV0159.Bit[13] := FALSE; 
   _16XV0159.Bit[14] := FALSE; 
   _16XV0159.Bit[15] := FALSE; 
   _16XV0159.Edge[0] := FALSE; 
   _16XV0159.Edge[1] := FALSE; 
   _16XV0159.Edge[2] := FALSE; 
   _16XV0159.Edge[3] := FALSE; 
   _16XV0159.Edge[4] := FALSE; 
   _16XV0159.Edge[5] := FALSE; 
   _16XV0159.Edge[6] := FALSE; 
   _16XV0159.Edge[7] := FALSE; 
   _16XV0159.Edge[8] := FALSE; 
   _16XV0159.Edge[9] := FALSE; 
   _16XV0159.Edge[10] := FALSE; 
   _16XV0159.Edge[11] := FALSE; 
   _16XV0159.Edge[12] := FALSE; 
   _16XV0159.Edge[13] := FALSE; 
   _16XV0159.Edge[14] := FALSE; 
   _16XV0159.Edge[15] := FALSE; 
   _16XV0163.Feedback0 := FALSE; 
   _16XV0163.Feedback1 := FALSE; 
   _16XV0163.Feedback2 := FALSE; 
   _16XV0163.Feedback3 := FALSE; 
   _16XV0163.Output0 := FALSE; 
   _16XV0163.Output1 := FALSE; 
   _16XV0163.Output2 := FALSE; 
   _16XV0163.Output3 := FALSE; 
   _16XV0163.AutoOutput0 := FALSE; 
   _16XV0163.AutoOutput1 := FALSE; 
   _16XV0163.AutoOutput2 := FALSE; 
   _16XV0163.AutoOutput3 := FALSE; 
   _16XV0163.ForceOutput0 := FALSE; 
   _16XV0163.ForceOutput1 := FALSE; 
   _16XV0163.ForceOutput2 := FALSE; 
   _16XV0163.ForceOutput3 := FALSE; 
   _16XV0163.WorkinMode0 := FALSE; 
   _16XV0163.WorkinMode1 := FALSE; 
   _16XV0163.WorkinMode2 := FALSE; 
   _16XV0163.WorkinMode3 := FALSE; 
   _16XV0163.WorkinMode4 := FALSE; 
   _16XV0163.WorkinMode5 := FALSE; 
   _16XV0163.WorkinMode6 := FALSE; 
   _16XV0163.Fault_00 := FALSE; 
   _16XV0163.Fault_01 := FALSE; 
   _16XV0163.Fault_02 := FALSE; 
   _16XV0163.Fault_03 := FALSE; 
   _16XV0163.Fault_04 := FALSE; 
   _16XV0163.Fault_05 := FALSE; 
   _16XV0163.Fault_06 := FALSE; 
   _16XV0163.Fault_07 := FALSE; 
   _16XV0163.Acknowledged := FALSE; 
   _16XV0163.IOFeedback0 := FALSE; 
   _16XV0163.IOFeedback1 := FALSE; 
   _16XV0163.IOFeedback2 := FALSE; 
   _16XV0163.IOFeedback3 := FALSE; 
   _16XV0163.Acknowledgment := FALSE; 
   _16XV0163.Bit_4_5 := FALSE; 
   _16XV0163.Bit_4_6 := FALSE; 
   _16XV0163.Bit_4_7 := FALSE; 
   _16XV0163.Byte_5 := B#16#0; 
   _16XV0163.Setting[0] := 0; 
   _16XV0163.Setting[1] := 6000; 
   _16XV0163.Setting[2] := 45; 
   _16XV0163.Setting[3] := 31; 
   _16XV0163.Setting[4] := 1; 
   _16XV0163.Setting[5] := 10; 
   _16XV0163.Setting[6] := 10; 
   _16XV0163.Setting[7] := 0; 
   _16XV0163.Setting[8] := 0; 
   _16XV0163.Buffer[0] := 0; 
   _16XV0163.Buffer[1] := 0; 
   _16XV0163.Buffer[2] := 0; 
   _16XV0163.Buffer[3] := 0; 
   _16XV0163.Buffer[4] := 0; 
   _16XV0163.Buffer[5] := 0; 
   _16XV0163.Register_00 := 0.000000e+000; 
   _16XV0163.Register[1] := 0; 
   _16XV0163.Register[2] := 0; 
   _16XV0163.Register[3] := 0; 
   _16XV0163.Register[4] := 0; 
   _16XV0163.Register[5] := 0; 
   _16XV0163.Register[6] := 0; 
   _16XV0163.AccessLevel[0] := 2000; 
   _16XV0163.AccessLevel[1] := 2050; 
   _16XV0163.AccessLevel[2] := 7000; 
   _16XV0163.AccessLevel[3] := 7050; 
   _16XV0163.Bit[0] := FALSE; 
   _16XV0163.Bit[1] := FALSE; 
   _16XV0163.Bit[2] := FALSE; 
   _16XV0163.Bit[3] := FALSE; 
   _16XV0163.Bit[4] := FALSE; 
   _16XV0163.Bit[5] := FALSE; 
   _16XV0163.Bit[6] := FALSE; 
   _16XV0163.Bit[7] := FALSE; 
   _16XV0163.Bit[8] := FALSE; 
   _16XV0163.Bit[9] := FALSE; 
   _16XV0163.Bit[10] := FALSE; 
   _16XV0163.Bit[11] := FALSE; 
   _16XV0163.Bit[12] := FALSE; 
   _16XV0163.Bit[13] := FALSE; 
   _16XV0163.Bit[14] := FALSE; 
   _16XV0163.Bit[15] := FALSE; 
   _16XV0163.Edge[0] := FALSE; 
   _16XV0163.Edge[1] := FALSE; 
   _16XV0163.Edge[2] := FALSE; 
   _16XV0163.Edge[3] := FALSE; 
   _16XV0163.Edge[4] := FALSE; 
   _16XV0163.Edge[5] := FALSE; 
   _16XV0163.Edge[6] := FALSE; 
   _16XV0163.Edge[7] := FALSE; 
   _16XV0163.Edge[8] := FALSE; 
   _16XV0163.Edge[9] := FALSE; 
   _16XV0163.Edge[10] := FALSE; 
   _16XV0163.Edge[11] := FALSE; 
   _16XV0163.Edge[12] := FALSE; 
   _16XV0163.Edge[13] := FALSE; 
   _16XV0163.Edge[14] := FALSE; 
   _16XV0163.Edge[15] := FALSE; 
   _16XV0170.Feedback0 := FALSE; 
   _16XV0170.Feedback1 := FALSE; 
   _16XV0170.Feedback2 := FALSE; 
   _16XV0170.Feedback3 := FALSE; 
   _16XV0170.Output0 := FALSE; 
   _16XV0170.Output1 := FALSE; 
   _16XV0170.Output2 := FALSE; 
   _16XV0170.Output3 := FALSE; 
   _16XV0170.AutoOutput0 := FALSE; 
   _16XV0170.AutoOutput1 := FALSE; 
   _16XV0170.AutoOutput2 := FALSE; 
   _16XV0170.AutoOutput3 := FALSE; 
   _16XV0170.ForceOutput0 := FALSE; 
   _16XV0170.ForceOutput1 := FALSE; 
   _16XV0170.ForceOutput2 := FALSE; 
   _16XV0170.ForceOutput3 := FALSE; 
   _16XV0170.WorkinMode0 := FALSE; 
   _16XV0170.WorkinMode1 := FALSE; 
   _16XV0170.WorkinMode2 := FALSE; 
   _16XV0170.WorkinMode3 := FALSE; 
   _16XV0170.WorkinMode4 := FALSE; 
   _16XV0170.WorkinMode5 := FALSE; 
   _16XV0170.WorkinMode6 := FALSE; 
   _16XV0170.Fault_00 := FALSE; 
   _16XV0170.Fault_01 := FALSE; 
   _16XV0170.Fault_02 := FALSE; 
   _16XV0170.Fault_03 := FALSE; 
   _16XV0170.Fault_04 := FALSE; 
   _16XV0170.Fault_05 := FALSE; 
   _16XV0170.Fault_06 := FALSE; 
   _16XV0170.Fault_07 := FALSE; 
   _16XV0170.Acknowledged := FALSE; 
   _16XV0170.IOFeedback0 := FALSE; 
   _16XV0170.IOFeedback1 := FALSE; 
   _16XV0170.IOFeedback2 := FALSE; 
   _16XV0170.IOFeedback3 := FALSE; 
   _16XV0170.Acknowledgment := FALSE; 
   _16XV0170.Bit_4_5 := FALSE; 
   _16XV0170.Bit_4_6 := FALSE; 
   _16XV0170.Bit_4_7 := FALSE; 
   _16XV0170.Byte_5 := B#16#0; 
   _16XV0170.Setting[0] := 0; 
   _16XV0170.Setting[1] := 6000; 
   _16XV0170.Setting[2] := 45; 
   _16XV0170.Setting[3] := 31; 
   _16XV0170.Setting[4] := 1; 
   _16XV0170.Setting[5] := 10; 
   _16XV0170.Setting[6] := 10; 
   _16XV0170.Setting[7] := 0; 
   _16XV0170.Setting[8] := 0; 
   _16XV0170.Buffer[0] := 0; 
   _16XV0170.Buffer[1] := 0; 
   _16XV0170.Buffer[2] := 0; 
   _16XV0170.Buffer[3] := 0; 
   _16XV0170.Buffer[4] := 0; 
   _16XV0170.Buffer[5] := 0; 
   _16XV0170.Register_00 := 0.000000e+000; 
   _16XV0170.Register[1] := 0; 
   _16XV0170.Register[2] := 0; 
   _16XV0170.Register[3] := 0; 
   _16XV0170.Register[4] := 0; 
   _16XV0170.Register[5] := 0; 
   _16XV0170.Register[6] := 0; 
   _16XV0170.AccessLevel[0] := 2000; 
   _16XV0170.AccessLevel[1] := 2050; 
   _16XV0170.AccessLevel[2] := 7000; 
   _16XV0170.AccessLevel[3] := 7050; 
   _16XV0170.Bit[0] := FALSE; 
   _16XV0170.Bit[1] := FALSE; 
   _16XV0170.Bit[2] := FALSE; 
   _16XV0170.Bit[3] := FALSE; 
   _16XV0170.Bit[4] := FALSE; 
   _16XV0170.Bit[5] := FALSE; 
   _16XV0170.Bit[6] := FALSE; 
   _16XV0170.Bit[7] := FALSE; 
   _16XV0170.Bit[8] := FALSE; 
   _16XV0170.Bit[9] := FALSE; 
   _16XV0170.Bit[10] := FALSE; 
   _16XV0170.Bit[11] := FALSE; 
   _16XV0170.Bit[12] := FALSE; 
   _16XV0170.Bit[13] := FALSE; 
   _16XV0170.Bit[14] := FALSE; 
   _16XV0170.Bit[15] := FALSE; 
   _16XV0170.Edge[0] := FALSE; 
   _16XV0170.Edge[1] := FALSE; 
   _16XV0170.Edge[2] := FALSE; 
   _16XV0170.Edge[3] := FALSE; 
   _16XV0170.Edge[4] := FALSE; 
   _16XV0170.Edge[5] := FALSE; 
   _16XV0170.Edge[6] := FALSE; 
   _16XV0170.Edge[7] := FALSE; 
   _16XV0170.Edge[8] := FALSE; 
   _16XV0170.Edge[9] := FALSE; 
   _16XV0170.Edge[10] := FALSE; 
   _16XV0170.Edge[11] := FALSE; 
   _16XV0170.Edge[12] := FALSE; 
   _16XV0170.Edge[13] := FALSE; 
   _16XV0170.Edge[14] := FALSE; 
   _16XV0170.Edge[15] := FALSE; 
   _16XV0175.Feedback0 := FALSE; 
   _16XV0175.Feedback1 := FALSE; 
   _16XV0175.Feedback2 := FALSE; 
   _16XV0175.Feedback3 := FALSE; 
   _16XV0175.Output0 := FALSE; 
   _16XV0175.Output1 := FALSE; 
   _16XV0175.Output2 := FALSE; 
   _16XV0175.Output3 := FALSE; 
   _16XV0175.AutoOutput0 := FALSE; 
   _16XV0175.AutoOutput1 := FALSE; 
   _16XV0175.AutoOutput2 := FALSE; 
   _16XV0175.AutoOutput3 := FALSE; 
   _16XV0175.ForceOutput0 := FALSE; 
   _16XV0175.ForceOutput1 := FALSE; 
   _16XV0175.ForceOutput2 := FALSE; 
   _16XV0175.ForceOutput3 := FALSE; 
   _16XV0175.WorkinMode0 := FALSE; 
   _16XV0175.WorkinMode1 := FALSE; 
   _16XV0175.WorkinMode2 := FALSE; 
   _16XV0175.WorkinMode3 := FALSE; 
   _16XV0175.WorkinMode4 := FALSE; 
   _16XV0175.WorkinMode5 := FALSE; 
   _16XV0175.WorkinMode6 := FALSE; 
   _16XV0175.Fault_00 := FALSE; 
   _16XV0175.Fault_01 := FALSE; 
   _16XV0175.Fault_02 := FALSE; 
   _16XV0175.Fault_03 := FALSE; 
   _16XV0175.Fault_04 := FALSE; 
   _16XV0175.Fault_05 := FALSE; 
   _16XV0175.Fault_06 := FALSE; 
   _16XV0175.Fault_07 := FALSE; 
   _16XV0175.Acknowledged := FALSE; 
   _16XV0175.IOFeedback0 := FALSE; 
   _16XV0175.IOFeedback1 := FALSE; 
   _16XV0175.IOFeedback2 := FALSE; 
   _16XV0175.IOFeedback3 := FALSE; 
   _16XV0175.Acknowledgment := FALSE; 
   _16XV0175.Bit_4_5 := FALSE; 
   _16XV0175.Bit_4_6 := FALSE; 
   _16XV0175.Bit_4_7 := FALSE; 
   _16XV0175.Byte_5 := B#16#0; 
   _16XV0175.Setting[0] := 0; 
   _16XV0175.Setting[1] := 6000; 
   _16XV0175.Setting[2] := 45; 
   _16XV0175.Setting[3] := 31; 
   _16XV0175.Setting[4] := 1; 
   _16XV0175.Setting[5] := 10; 
   _16XV0175.Setting[6] := 10; 
   _16XV0175.Setting[7] := 0; 
   _16XV0175.Setting[8] := 0; 
   _16XV0175.Buffer[0] := 0; 
   _16XV0175.Buffer[1] := 0; 
   _16XV0175.Buffer[2] := 0; 
   _16XV0175.Buffer[3] := 0; 
   _16XV0175.Buffer[4] := 0; 
   _16XV0175.Buffer[5] := 0; 
   _16XV0175.Register_00 := 0.000000e+000; 
   _16XV0175.Register[1] := 0; 
   _16XV0175.Register[2] := 0; 
   _16XV0175.Register[3] := 0; 
   _16XV0175.Register[4] := 0; 
   _16XV0175.Register[5] := 0; 
   _16XV0175.Register[6] := 0; 
   _16XV0175.AccessLevel[0] := 2000; 
   _16XV0175.AccessLevel[1] := 2050; 
   _16XV0175.AccessLevel[2] := 7000; 
   _16XV0175.AccessLevel[3] := 7050; 
   _16XV0175.Bit[0] := FALSE; 
   _16XV0175.Bit[1] := FALSE; 
   _16XV0175.Bit[2] := FALSE; 
   _16XV0175.Bit[3] := FALSE; 
   _16XV0175.Bit[4] := FALSE; 
   _16XV0175.Bit[5] := FALSE; 
   _16XV0175.Bit[6] := FALSE; 
   _16XV0175.Bit[7] := FALSE; 
   _16XV0175.Bit[8] := FALSE; 
   _16XV0175.Bit[9] := FALSE; 
   _16XV0175.Bit[10] := FALSE; 
   _16XV0175.Bit[11] := FALSE; 
   _16XV0175.Bit[12] := FALSE; 
   _16XV0175.Bit[13] := FALSE; 
   _16XV0175.Bit[14] := FALSE; 
   _16XV0175.Bit[15] := FALSE; 
   _16XV0175.Edge[0] := FALSE; 
   _16XV0175.Edge[1] := FALSE; 
   _16XV0175.Edge[2] := FALSE; 
   _16XV0175.Edge[3] := FALSE; 
   _16XV0175.Edge[4] := FALSE; 
   _16XV0175.Edge[5] := FALSE; 
   _16XV0175.Edge[6] := FALSE; 
   _16XV0175.Edge[7] := FALSE; 
   _16XV0175.Edge[8] := FALSE; 
   _16XV0175.Edge[9] := FALSE; 
   _16XV0175.Edge[10] := FALSE; 
   _16XV0175.Edge[11] := FALSE; 
   _16XV0175.Edge[12] := FALSE; 
   _16XV0175.Edge[13] := FALSE; 
   _16XV0175.Edge[14] := FALSE; 
   _16XV0175.Edge[15] := FALSE; 
   _16XV0178.Feedback0 := FALSE; 
   _16XV0178.Feedback1 := FALSE; 
   _16XV0178.Feedback2 := FALSE; 
   _16XV0178.Feedback3 := FALSE; 
   _16XV0178.Output0 := FALSE; 
   _16XV0178.Output1 := FALSE; 
   _16XV0178.Output2 := FALSE; 
   _16XV0178.Output3 := FALSE; 
   _16XV0178.AutoOutput0 := FALSE; 
   _16XV0178.AutoOutput1 := FALSE; 
   _16XV0178.AutoOutput2 := FALSE; 
   _16XV0178.AutoOutput3 := FALSE; 
   _16XV0178.ForceOutput0 := FALSE; 
   _16XV0178.ForceOutput1 := FALSE; 
   _16XV0178.ForceOutput2 := FALSE; 
   _16XV0178.ForceOutput3 := FALSE; 
   _16XV0178.WorkinMode0 := FALSE; 
   _16XV0178.WorkinMode1 := FALSE; 
   _16XV0178.WorkinMode2 := FALSE; 
   _16XV0178.WorkinMode3 := FALSE; 
   _16XV0178.WorkinMode4 := FALSE; 
   _16XV0178.WorkinMode5 := FALSE; 
   _16XV0178.WorkinMode6 := FALSE; 
   _16XV0178.Fault_00 := FALSE; 
   _16XV0178.Fault_01 := FALSE; 
   _16XV0178.Fault_02 := FALSE; 
   _16XV0178.Fault_03 := FALSE; 
   _16XV0178.Fault_04 := FALSE; 
   _16XV0178.Fault_05 := FALSE; 
   _16XV0178.Fault_06 := FALSE; 
   _16XV0178.Fault_07 := FALSE; 
   _16XV0178.Acknowledged := FALSE; 
   _16XV0178.IOFeedback0 := FALSE; 
   _16XV0178.IOFeedback1 := FALSE; 
   _16XV0178.IOFeedback2 := FALSE; 
   _16XV0178.IOFeedback3 := FALSE; 
   _16XV0178.Acknowledgment := FALSE; 
   _16XV0178.Bit_4_5 := FALSE; 
   _16XV0178.Bit_4_6 := FALSE; 
   _16XV0178.Bit_4_7 := FALSE; 
   _16XV0178.Byte_5 := B#16#0; 
   _16XV0178.Setting[0] := 0; 
   _16XV0178.Setting[1] := 6000; 
   _16XV0178.Setting[2] := 45; 
   _16XV0178.Setting[3] := 31; 
   _16XV0178.Setting[4] := 1; 
   _16XV0178.Setting[5] := 10; 
   _16XV0178.Setting[6] := 10; 
   _16XV0178.Setting[7] := 0; 
   _16XV0178.Setting[8] := 0; 
   _16XV0178.Buffer[0] := 0; 
   _16XV0178.Buffer[1] := 0; 
   _16XV0178.Buffer[2] := 0; 
   _16XV0178.Buffer[3] := 0; 
   _16XV0178.Buffer[4] := 0; 
   _16XV0178.Buffer[5] := 0; 
   _16XV0178.Register_00 := 0.000000e+000; 
   _16XV0178.Register[1] := 0; 
   _16XV0178.Register[2] := 0; 
   _16XV0178.Register[3] := 0; 
   _16XV0178.Register[4] := 0; 
   _16XV0178.Register[5] := 0; 
   _16XV0178.Register[6] := 0; 
   _16XV0178.AccessLevel[0] := 2000; 
   _16XV0178.AccessLevel[1] := 2050; 
   _16XV0178.AccessLevel[2] := 7000; 
   _16XV0178.AccessLevel[3] := 7050; 
   _16XV0178.Bit[0] := FALSE; 
   _16XV0178.Bit[1] := FALSE; 
   _16XV0178.Bit[2] := FALSE; 
   _16XV0178.Bit[3] := FALSE; 
   _16XV0178.Bit[4] := FALSE; 
   _16XV0178.Bit[5] := FALSE; 
   _16XV0178.Bit[6] := FALSE; 
   _16XV0178.Bit[7] := FALSE; 
   _16XV0178.Bit[8] := FALSE; 
   _16XV0178.Bit[9] := FALSE; 
   _16XV0178.Bit[10] := FALSE; 
   _16XV0178.Bit[11] := FALSE; 
   _16XV0178.Bit[12] := FALSE; 
   _16XV0178.Bit[13] := FALSE; 
   _16XV0178.Bit[14] := FALSE; 
   _16XV0178.Bit[15] := FALSE; 
   _16XV0178.Edge[0] := FALSE; 
   _16XV0178.Edge[1] := FALSE; 
   _16XV0178.Edge[2] := FALSE; 
   _16XV0178.Edge[3] := FALSE; 
   _16XV0178.Edge[4] := FALSE; 
   _16XV0178.Edge[5] := FALSE; 
   _16XV0178.Edge[6] := FALSE; 
   _16XV0178.Edge[7] := FALSE; 
   _16XV0178.Edge[8] := FALSE; 
   _16XV0178.Edge[9] := FALSE; 
   _16XV0178.Edge[10] := FALSE; 
   _16XV0178.Edge[11] := FALSE; 
   _16XV0178.Edge[12] := FALSE; 
   _16XV0178.Edge[13] := FALSE; 
   _16XV0178.Edge[14] := FALSE; 
   _16XV0178.Edge[15] := FALSE; 
   _16XV2110.Feedback0 := FALSE; 
   _16XV2110.Feedback1 := FALSE; 
   _16XV2110.Feedback2 := FALSE; 
   _16XV2110.Feedback3 := FALSE; 
   _16XV2110.Output0 := FALSE; 
   _16XV2110.Output1 := FALSE; 
   _16XV2110.Output2 := FALSE; 
   _16XV2110.Output3 := FALSE; 
   _16XV2110.AutoOutput0 := FALSE; 
   _16XV2110.AutoOutput1 := FALSE; 
   _16XV2110.AutoOutput2 := FALSE; 
   _16XV2110.AutoOutput3 := FALSE; 
   _16XV2110.ForceOutput0 := FALSE; 
   _16XV2110.ForceOutput1 := FALSE; 
   _16XV2110.ForceOutput2 := FALSE; 
   _16XV2110.ForceOutput3 := FALSE; 
   _16XV2110.WorkinMode0 := FALSE; 
   _16XV2110.WorkinMode1 := FALSE; 
   _16XV2110.WorkinMode2 := FALSE; 
   _16XV2110.WorkinMode3 := FALSE; 
   _16XV2110.WorkinMode4 := FALSE; 
   _16XV2110.WorkinMode5 := FALSE; 
   _16XV2110.WorkinMode6 := FALSE; 
   _16XV2110.Fault_00 := FALSE; 
   _16XV2110.Fault_01 := FALSE; 
   _16XV2110.Fault_02 := FALSE; 
   _16XV2110.Fault_03 := FALSE; 
   _16XV2110.Fault_04 := FALSE; 
   _16XV2110.Fault_05 := FALSE; 
   _16XV2110.Fault_06 := FALSE; 
   _16XV2110.Fault_07 := FALSE; 
   _16XV2110.Acknowledged := FALSE; 
   _16XV2110.IOFeedback0 := FALSE; 
   _16XV2110.IOFeedback1 := FALSE; 
   _16XV2110.IOFeedback2 := FALSE; 
   _16XV2110.IOFeedback3 := FALSE; 
   _16XV2110.Acknowledgment := FALSE; 
   _16XV2110.Bit_4_5 := FALSE; 
   _16XV2110.Bit_4_6 := FALSE; 
   _16XV2110.Bit_4_7 := FALSE; 
   _16XV2110.Byte_5 := B#16#0; 
   _16XV2110.Setting[0] := 0; 
   _16XV2110.Setting[1] := 6000; 
   _16XV2110.Setting[2] := 45; 
   _16XV2110.Setting[3] := 31; 
   _16XV2110.Setting[4] := 1; 
   _16XV2110.Setting[5] := 10; 
   _16XV2110.Setting[6] := 10; 
   _16XV2110.Setting[7] := 0; 
   _16XV2110.Setting[8] := 0; 
   _16XV2110.Buffer[0] := 0; 
   _16XV2110.Buffer[1] := 0; 
   _16XV2110.Buffer[2] := 0; 
   _16XV2110.Buffer[3] := 0; 
   _16XV2110.Buffer[4] := 0; 
   _16XV2110.Buffer[5] := 0; 
   _16XV2110.Register_00 := 0.000000e+000; 
   _16XV2110.Register[1] := 0; 
   _16XV2110.Register[2] := 0; 
   _16XV2110.Register[3] := 0; 
   _16XV2110.Register[4] := 0; 
   _16XV2110.Register[5] := 0; 
   _16XV2110.Register[6] := 0; 
   _16XV2110.AccessLevel[0] := 2000; 
   _16XV2110.AccessLevel[1] := 2050; 
   _16XV2110.AccessLevel[2] := 7000; 
   _16XV2110.AccessLevel[3] := 7050; 
   _16XV2110.Bit[0] := FALSE; 
   _16XV2110.Bit[1] := FALSE; 
   _16XV2110.Bit[2] := FALSE; 
   _16XV2110.Bit[3] := FALSE; 
   _16XV2110.Bit[4] := FALSE; 
   _16XV2110.Bit[5] := FALSE; 
   _16XV2110.Bit[6] := FALSE; 
   _16XV2110.Bit[7] := FALSE; 
   _16XV2110.Bit[8] := FALSE; 
   _16XV2110.Bit[9] := FALSE; 
   _16XV2110.Bit[10] := FALSE; 
   _16XV2110.Bit[11] := FALSE; 
   _16XV2110.Bit[12] := FALSE; 
   _16XV2110.Bit[13] := FALSE; 
   _16XV2110.Bit[14] := FALSE; 
   _16XV2110.Bit[15] := FALSE; 
   _16XV2110.Edge[0] := FALSE; 
   _16XV2110.Edge[1] := FALSE; 
   _16XV2110.Edge[2] := FALSE; 
   _16XV2110.Edge[3] := FALSE; 
   _16XV2110.Edge[4] := FALSE; 
   _16XV2110.Edge[5] := FALSE; 
   _16XV2110.Edge[6] := FALSE; 
   _16XV2110.Edge[7] := FALSE; 
   _16XV2110.Edge[8] := FALSE; 
   _16XV2110.Edge[9] := FALSE; 
   _16XV2110.Edge[10] := FALSE; 
   _16XV2110.Edge[11] := FALSE; 
   _16XV2110.Edge[12] := FALSE; 
   _16XV2110.Edge[13] := FALSE; 
   _16XV2110.Edge[14] := FALSE; 
   _16XV2110.Edge[15] := FALSE; 
   _16XV2112.Feedback0 := FALSE; 
   _16XV2112.Feedback1 := FALSE; 
   _16XV2112.Feedback2 := FALSE; 
   _16XV2112.Feedback3 := FALSE; 
   _16XV2112.Output0 := FALSE; 
   _16XV2112.Output1 := FALSE; 
   _16XV2112.Output2 := FALSE; 
   _16XV2112.Output3 := FALSE; 
   _16XV2112.AutoOutput0 := FALSE; 
   _16XV2112.AutoOutput1 := FALSE; 
   _16XV2112.AutoOutput2 := FALSE; 
   _16XV2112.AutoOutput3 := FALSE; 
   _16XV2112.ForceOutput0 := FALSE; 
   _16XV2112.ForceOutput1 := FALSE; 
   _16XV2112.ForceOutput2 := FALSE; 
   _16XV2112.ForceOutput3 := FALSE; 
   _16XV2112.WorkinMode0 := FALSE; 
   _16XV2112.WorkinMode1 := FALSE; 
   _16XV2112.WorkinMode2 := FALSE; 
   _16XV2112.WorkinMode3 := FALSE; 
   _16XV2112.WorkinMode4 := FALSE; 
   _16XV2112.WorkinMode5 := FALSE; 
   _16XV2112.WorkinMode6 := FALSE; 
   _16XV2112.Fault_00 := FALSE; 
   _16XV2112.Fault_01 := FALSE; 
   _16XV2112.Fault_02 := FALSE; 
   _16XV2112.Fault_03 := FALSE; 
   _16XV2112.Fault_04 := FALSE; 
   _16XV2112.Fault_05 := FALSE; 
   _16XV2112.Fault_06 := FALSE; 
   _16XV2112.Fault_07 := FALSE; 
   _16XV2112.Acknowledged := FALSE; 
   _16XV2112.IOFeedback0 := FALSE; 
   _16XV2112.IOFeedback1 := FALSE; 
   _16XV2112.IOFeedback2 := FALSE; 
   _16XV2112.IOFeedback3 := FALSE; 
   _16XV2112.Acknowledgment := FALSE; 
   _16XV2112.Bit_4_5 := FALSE; 
   _16XV2112.Bit_4_6 := FALSE; 
   _16XV2112.Bit_4_7 := FALSE; 
   _16XV2112.Byte_5 := B#16#0; 
   _16XV2112.Setting[0] := 0; 
   _16XV2112.Setting[1] := 6000; 
   _16XV2112.Setting[2] := 45; 
   _16XV2112.Setting[3] := 31; 
   _16XV2112.Setting[4] := 1; 
   _16XV2112.Setting[5] := 10; 
   _16XV2112.Setting[6] := 10; 
   _16XV2112.Setting[7] := 0; 
   _16XV2112.Setting[8] := 0; 
   _16XV2112.Buffer[0] := 0; 
   _16XV2112.Buffer[1] := 0; 
   _16XV2112.Buffer[2] := 0; 
   _16XV2112.Buffer[3] := 0; 
   _16XV2112.Buffer[4] := 0; 
   _16XV2112.Buffer[5] := 0; 
   _16XV2112.Register_00 := 0.000000e+000; 
   _16XV2112.Register[1] := 0; 
   _16XV2112.Register[2] := 0; 
   _16XV2112.Register[3] := 0; 
   _16XV2112.Register[4] := 0; 
   _16XV2112.Register[5] := 0; 
   _16XV2112.Register[6] := 0; 
   _16XV2112.AccessLevel[0] := 2000; 
   _16XV2112.AccessLevel[1] := 2050; 
   _16XV2112.AccessLevel[2] := 7000; 
   _16XV2112.AccessLevel[3] := 7050; 
   _16XV2112.Bit[0] := FALSE; 
   _16XV2112.Bit[1] := FALSE; 
   _16XV2112.Bit[2] := FALSE; 
   _16XV2112.Bit[3] := FALSE; 
   _16XV2112.Bit[4] := FALSE; 
   _16XV2112.Bit[5] := FALSE; 
   _16XV2112.Bit[6] := FALSE; 
   _16XV2112.Bit[7] := FALSE; 
   _16XV2112.Bit[8] := FALSE; 
   _16XV2112.Bit[9] := FALSE; 
   _16XV2112.Bit[10] := FALSE; 
   _16XV2112.Bit[11] := FALSE; 
   _16XV2112.Bit[12] := FALSE; 
   _16XV2112.Bit[13] := FALSE; 
   _16XV2112.Bit[14] := FALSE; 
   _16XV2112.Bit[15] := FALSE; 
   _16XV2112.Edge[0] := FALSE; 
   _16XV2112.Edge[1] := FALSE; 
   _16XV2112.Edge[2] := FALSE; 
   _16XV2112.Edge[3] := FALSE; 
   _16XV2112.Edge[4] := FALSE; 
   _16XV2112.Edge[5] := FALSE; 
   _16XV2112.Edge[6] := FALSE; 
   _16XV2112.Edge[7] := FALSE; 
   _16XV2112.Edge[8] := FALSE; 
   _16XV2112.Edge[9] := FALSE; 
   _16XV2112.Edge[10] := FALSE; 
   _16XV2112.Edge[11] := FALSE; 
   _16XV2112.Edge[12] := FALSE; 
   _16XV2112.Edge[13] := FALSE; 
   _16XV2112.Edge[14] := FALSE; 
   _16XV2112.Edge[15] := FALSE; 
   _16XV2151.Feedback0 := FALSE; 
   _16XV2151.Feedback1 := FALSE; 
   _16XV2151.Feedback2 := FALSE; 
   _16XV2151.Feedback3 := FALSE; 
   _16XV2151.Output0 := FALSE; 
   _16XV2151.Output1 := FALSE; 
   _16XV2151.Output2 := FALSE; 
   _16XV2151.Output3 := FALSE; 
   _16XV2151.AutoOutput0 := FALSE; 
   _16XV2151.AutoOutput1 := FALSE; 
   _16XV2151.AutoOutput2 := FALSE; 
   _16XV2151.AutoOutput3 := FALSE; 
   _16XV2151.ForceOutput0 := FALSE; 
   _16XV2151.ForceOutput1 := FALSE; 
   _16XV2151.ForceOutput2 := FALSE; 
   _16XV2151.ForceOutput3 := FALSE; 
   _16XV2151.WorkinMode0 := FALSE; 
   _16XV2151.WorkinMode1 := FALSE; 
   _16XV2151.WorkinMode2 := FALSE; 
   _16XV2151.WorkinMode3 := FALSE; 
   _16XV2151.WorkinMode4 := FALSE; 
   _16XV2151.WorkinMode5 := FALSE; 
   _16XV2151.WorkinMode6 := FALSE; 
   _16XV2151.Fault_00 := FALSE; 
   _16XV2151.Fault_01 := FALSE; 
   _16XV2151.Fault_02 := FALSE; 
   _16XV2151.Fault_03 := FALSE; 
   _16XV2151.Fault_04 := FALSE; 
   _16XV2151.Fault_05 := FALSE; 
   _16XV2151.Fault_06 := FALSE; 
   _16XV2151.Fault_07 := FALSE; 
   _16XV2151.Acknowledged := FALSE; 
   _16XV2151.IOFeedback0 := FALSE; 
   _16XV2151.IOFeedback1 := FALSE; 
   _16XV2151.IOFeedback2 := FALSE; 
   _16XV2151.IOFeedback3 := FALSE; 
   _16XV2151.Acknowledgment := FALSE; 
   _16XV2151.Bit_4_5 := FALSE; 
   _16XV2151.Bit_4_6 := FALSE; 
   _16XV2151.Bit_4_7 := FALSE; 
   _16XV2151.Byte_5 := B#16#0; 
   _16XV2151.Setting[0] := 0; 
   _16XV2151.Setting[1] := 6000; 
   _16XV2151.Setting[2] := 45; 
   _16XV2151.Setting[3] := 31; 
   _16XV2151.Setting[4] := 1; 
   _16XV2151.Setting[5] := 10; 
   _16XV2151.Setting[6] := 10; 
   _16XV2151.Setting[7] := 0; 
   _16XV2151.Setting[8] := 0; 
   _16XV2151.Buffer[0] := 0; 
   _16XV2151.Buffer[1] := 0; 
   _16XV2151.Buffer[2] := 0; 
   _16XV2151.Buffer[3] := 0; 
   _16XV2151.Buffer[4] := 0; 
   _16XV2151.Buffer[5] := 0; 
   _16XV2151.Register_00 := 0.000000e+000; 
   _16XV2151.Register[1] := 0; 
   _16XV2151.Register[2] := 0; 
   _16XV2151.Register[3] := 0; 
   _16XV2151.Register[4] := 0; 
   _16XV2151.Register[5] := 0; 
   _16XV2151.Register[6] := 0; 
   _16XV2151.AccessLevel[0] := 2000; 
   _16XV2151.AccessLevel[1] := 2050; 
   _16XV2151.AccessLevel[2] := 7000; 
   _16XV2151.AccessLevel[3] := 7050; 
   _16XV2151.Bit[0] := FALSE; 
   _16XV2151.Bit[1] := FALSE; 
   _16XV2151.Bit[2] := FALSE; 
   _16XV2151.Bit[3] := FALSE; 
   _16XV2151.Bit[4] := FALSE; 
   _16XV2151.Bit[5] := FALSE; 
   _16XV2151.Bit[6] := FALSE; 
   _16XV2151.Bit[7] := FALSE; 
   _16XV2151.Bit[8] := FALSE; 
   _16XV2151.Bit[9] := FALSE; 
   _16XV2151.Bit[10] := FALSE; 
   _16XV2151.Bit[11] := FALSE; 
   _16XV2151.Bit[12] := FALSE; 
   _16XV2151.Bit[13] := FALSE; 
   _16XV2151.Bit[14] := FALSE; 
   _16XV2151.Bit[15] := FALSE; 
   _16XV2151.Edge[0] := FALSE; 
   _16XV2151.Edge[1] := FALSE; 
   _16XV2151.Edge[2] := FALSE; 
   _16XV2151.Edge[3] := FALSE; 
   _16XV2151.Edge[4] := FALSE; 
   _16XV2151.Edge[5] := FALSE; 
   _16XV2151.Edge[6] := FALSE; 
   _16XV2151.Edge[7] := FALSE; 
   _16XV2151.Edge[8] := FALSE; 
   _16XV2151.Edge[9] := FALSE; 
   _16XV2151.Edge[10] := FALSE; 
   _16XV2151.Edge[11] := FALSE; 
   _16XV2151.Edge[12] := FALSE; 
   _16XV2151.Edge[13] := FALSE; 
   _16XV2151.Edge[14] := FALSE; 
   _16XV2151.Edge[15] := FALSE; 
   _16XV2152.Feedback0 := FALSE; 
   _16XV2152.Feedback1 := FALSE; 
   _16XV2152.Feedback2 := FALSE; 
   _16XV2152.Feedback3 := FALSE; 
   _16XV2152.Output0 := FALSE; 
   _16XV2152.Output1 := FALSE; 
   _16XV2152.Output2 := FALSE; 
   _16XV2152.Output3 := FALSE; 
   _16XV2152.AutoOutput0 := FALSE; 
   _16XV2152.AutoOutput1 := FALSE; 
   _16XV2152.AutoOutput2 := FALSE; 
   _16XV2152.AutoOutput3 := FALSE; 
   _16XV2152.ForceOutput0 := FALSE; 
   _16XV2152.ForceOutput1 := FALSE; 
   _16XV2152.ForceOutput2 := FALSE; 
   _16XV2152.ForceOutput3 := FALSE; 
   _16XV2152.WorkinMode0 := FALSE; 
   _16XV2152.WorkinMode1 := FALSE; 
   _16XV2152.WorkinMode2 := FALSE; 
   _16XV2152.WorkinMode3 := FALSE; 
   _16XV2152.WorkinMode4 := FALSE; 
   _16XV2152.WorkinMode5 := FALSE; 
   _16XV2152.WorkinMode6 := FALSE; 
   _16XV2152.Fault_00 := FALSE; 
   _16XV2152.Fault_01 := FALSE; 
   _16XV2152.Fault_02 := FALSE; 
   _16XV2152.Fault_03 := FALSE; 
   _16XV2152.Fault_04 := FALSE; 
   _16XV2152.Fault_05 := FALSE; 
   _16XV2152.Fault_06 := FALSE; 
   _16XV2152.Fault_07 := FALSE; 
   _16XV2152.Acknowledged := FALSE; 
   _16XV2152.IOFeedback0 := FALSE; 
   _16XV2152.IOFeedback1 := FALSE; 
   _16XV2152.IOFeedback2 := FALSE; 
   _16XV2152.IOFeedback3 := FALSE; 
   _16XV2152.Acknowledgment := FALSE; 
   _16XV2152.Bit_4_5 := FALSE; 
   _16XV2152.Bit_4_6 := FALSE; 
   _16XV2152.Bit_4_7 := FALSE; 
   _16XV2152.Byte_5 := B#16#0; 
   _16XV2152.Setting[0] := 0; 
   _16XV2152.Setting[1] := 6000; 
   _16XV2152.Setting[2] := 45; 
   _16XV2152.Setting[3] := 31; 
   _16XV2152.Setting[4] := 1; 
   _16XV2152.Setting[5] := 10; 
   _16XV2152.Setting[6] := 10; 
   _16XV2152.Setting[7] := 0; 
   _16XV2152.Setting[8] := 0; 
   _16XV2152.Buffer[0] := 0; 
   _16XV2152.Buffer[1] := 0; 
   _16XV2152.Buffer[2] := 0; 
   _16XV2152.Buffer[3] := 0; 
   _16XV2152.Buffer[4] := 0; 
   _16XV2152.Buffer[5] := 0; 
   _16XV2152.Register_00 := 0.000000e+000; 
   _16XV2152.Register[1] := 0; 
   _16XV2152.Register[2] := 0; 
   _16XV2152.Register[3] := 0; 
   _16XV2152.Register[4] := 0; 
   _16XV2152.Register[5] := 0; 
   _16XV2152.Register[6] := 0; 
   _16XV2152.AccessLevel[0] := 2000; 
   _16XV2152.AccessLevel[1] := 2050; 
   _16XV2152.AccessLevel[2] := 7000; 
   _16XV2152.AccessLevel[3] := 7050; 
   _16XV2152.Bit[0] := FALSE; 
   _16XV2152.Bit[1] := FALSE; 
   _16XV2152.Bit[2] := FALSE; 
   _16XV2152.Bit[3] := FALSE; 
   _16XV2152.Bit[4] := FALSE; 
   _16XV2152.Bit[5] := FALSE; 
   _16XV2152.Bit[6] := FALSE; 
   _16XV2152.Bit[7] := FALSE; 
   _16XV2152.Bit[8] := FALSE; 
   _16XV2152.Bit[9] := FALSE; 
   _16XV2152.Bit[10] := FALSE; 
   _16XV2152.Bit[11] := FALSE; 
   _16XV2152.Bit[12] := FALSE; 
   _16XV2152.Bit[13] := FALSE; 
   _16XV2152.Bit[14] := FALSE; 
   _16XV2152.Bit[15] := FALSE; 
   _16XV2152.Edge[0] := FALSE; 
   _16XV2152.Edge[1] := FALSE; 
   _16XV2152.Edge[2] := FALSE; 
   _16XV2152.Edge[3] := FALSE; 
   _16XV2152.Edge[4] := FALSE; 
   _16XV2152.Edge[5] := FALSE; 
   _16XV2152.Edge[6] := FALSE; 
   _16XV2152.Edge[7] := FALSE; 
   _16XV2152.Edge[8] := FALSE; 
   _16XV2152.Edge[9] := FALSE; 
   _16XV2152.Edge[10] := FALSE; 
   _16XV2152.Edge[11] := FALSE; 
   _16XV2152.Edge[12] := FALSE; 
   _16XV2152.Edge[13] := FALSE; 
   _16XV2152.Edge[14] := FALSE; 
   _16XV2152.Edge[15] := FALSE; 
   _16XV2153.Feedback0 := FALSE; 
   _16XV2153.Feedback1 := FALSE; 
   _16XV2153.Feedback2 := FALSE; 
   _16XV2153.Feedback3 := FALSE; 
   _16XV2153.Output0 := FALSE; 
   _16XV2153.Output1 := FALSE; 
   _16XV2153.Output2 := FALSE; 
   _16XV2153.Output3 := FALSE; 
   _16XV2153.AutoOutput0 := FALSE; 
   _16XV2153.AutoOutput1 := FALSE; 
   _16XV2153.AutoOutput2 := FALSE; 
   _16XV2153.AutoOutput3 := FALSE; 
   _16XV2153.ForceOutput0 := FALSE; 
   _16XV2153.ForceOutput1 := FALSE; 
   _16XV2153.ForceOutput2 := FALSE; 
   _16XV2153.ForceOutput3 := FALSE; 
   _16XV2153.WorkinMode0 := FALSE; 
   _16XV2153.WorkinMode1 := FALSE; 
   _16XV2153.WorkinMode2 := FALSE; 
   _16XV2153.WorkinMode3 := FALSE; 
   _16XV2153.WorkinMode4 := FALSE; 
   _16XV2153.WorkinMode5 := FALSE; 
   _16XV2153.WorkinMode6 := FALSE; 
   _16XV2153.Fault_00 := FALSE; 
   _16XV2153.Fault_01 := FALSE; 
   _16XV2153.Fault_02 := FALSE; 
   _16XV2153.Fault_03 := FALSE; 
   _16XV2153.Fault_04 := FALSE; 
   _16XV2153.Fault_05 := FALSE; 
   _16XV2153.Fault_06 := FALSE; 
   _16XV2153.Fault_07 := FALSE; 
   _16XV2153.Acknowledged := FALSE; 
   _16XV2153.IOFeedback0 := FALSE; 
   _16XV2153.IOFeedback1 := FALSE; 
   _16XV2153.IOFeedback2 := FALSE; 
   _16XV2153.IOFeedback3 := FALSE; 
   _16XV2153.Acknowledgment := FALSE; 
   _16XV2153.Bit_4_5 := FALSE; 
   _16XV2153.Bit_4_6 := FALSE; 
   _16XV2153.Bit_4_7 := FALSE; 
   _16XV2153.Byte_5 := B#16#0; 
   _16XV2153.Setting[0] := 0; 
   _16XV2153.Setting[1] := 6000; 
   _16XV2153.Setting[2] := 45; 
   _16XV2153.Setting[3] := 31; 
   _16XV2153.Setting[4] := 1; 
   _16XV2153.Setting[5] := 10; 
   _16XV2153.Setting[6] := 10; 
   _16XV2153.Setting[7] := 0; 
   _16XV2153.Setting[8] := 0; 
   _16XV2153.Buffer[0] := 0; 
   _16XV2153.Buffer[1] := 0; 
   _16XV2153.Buffer[2] := 0; 
   _16XV2153.Buffer[3] := 0; 
   _16XV2153.Buffer[4] := 0; 
   _16XV2153.Buffer[5] := 0; 
   _16XV2153.Register_00 := 0.000000e+000; 
   _16XV2153.Register[1] := 0; 
   _16XV2153.Register[2] := 0; 
   _16XV2153.Register[3] := 0; 
   _16XV2153.Register[4] := 0; 
   _16XV2153.Register[5] := 0; 
   _16XV2153.Register[6] := 0; 
   _16XV2153.AccessLevel[0] := 2000; 
   _16XV2153.AccessLevel[1] := 2050; 
   _16XV2153.AccessLevel[2] := 7000; 
   _16XV2153.AccessLevel[3] := 7050; 
   _16XV2153.Bit[0] := FALSE; 
   _16XV2153.Bit[1] := FALSE; 
   _16XV2153.Bit[2] := FALSE; 
   _16XV2153.Bit[3] := FALSE; 
   _16XV2153.Bit[4] := FALSE; 
   _16XV2153.Bit[5] := FALSE; 
   _16XV2153.Bit[6] := FALSE; 
   _16XV2153.Bit[7] := FALSE; 
   _16XV2153.Bit[8] := FALSE; 
   _16XV2153.Bit[9] := FALSE; 
   _16XV2153.Bit[10] := FALSE; 
   _16XV2153.Bit[11] := FALSE; 
   _16XV2153.Bit[12] := FALSE; 
   _16XV2153.Bit[13] := FALSE; 
   _16XV2153.Bit[14] := FALSE; 
   _16XV2153.Bit[15] := FALSE; 
   _16XV2153.Edge[0] := FALSE; 
   _16XV2153.Edge[1] := FALSE; 
   _16XV2153.Edge[2] := FALSE; 
   _16XV2153.Edge[3] := FALSE; 
   _16XV2153.Edge[4] := FALSE; 
   _16XV2153.Edge[5] := FALSE; 
   _16XV2153.Edge[6] := FALSE; 
   _16XV2153.Edge[7] := FALSE; 
   _16XV2153.Edge[8] := FALSE; 
   _16XV2153.Edge[9] := FALSE; 
   _16XV2153.Edge[10] := FALSE; 
   _16XV2153.Edge[11] := FALSE; 
   _16XV2153.Edge[12] := FALSE; 
   _16XV2153.Edge[13] := FALSE; 
   _16XV2153.Edge[14] := FALSE; 
   _16XV2153.Edge[15] := FALSE; 
   _16XV2161.Feedback0 := FALSE; 
   _16XV2161.Feedback1 := FALSE; 
   _16XV2161.Feedback2 := FALSE; 
   _16XV2161.Feedback3 := FALSE; 
   _16XV2161.Output0 := FALSE; 
   _16XV2161.Output1 := FALSE; 
   _16XV2161.Output2 := FALSE; 
   _16XV2161.Output3 := FALSE; 
   _16XV2161.AutoOutput0 := FALSE; 
   _16XV2161.AutoOutput1 := FALSE; 
   _16XV2161.AutoOutput2 := FALSE; 
   _16XV2161.AutoOutput3 := FALSE; 
   _16XV2161.ForceOutput0 := FALSE; 
   _16XV2161.ForceOutput1 := FALSE; 
   _16XV2161.ForceOutput2 := FALSE; 
   _16XV2161.ForceOutput3 := FALSE; 
   _16XV2161.WorkinMode0 := FALSE; 
   _16XV2161.WorkinMode1 := FALSE; 
   _16XV2161.WorkinMode2 := FALSE; 
   _16XV2161.WorkinMode3 := FALSE; 
   _16XV2161.WorkinMode4 := FALSE; 
   _16XV2161.WorkinMode5 := FALSE; 
   _16XV2161.WorkinMode6 := FALSE; 
   _16XV2161.Fault_00 := FALSE; 
   _16XV2161.Fault_01 := FALSE; 
   _16XV2161.Fault_02 := FALSE; 
   _16XV2161.Fault_03 := FALSE; 
   _16XV2161.Fault_04 := FALSE; 
   _16XV2161.Fault_05 := FALSE; 
   _16XV2161.Fault_06 := FALSE; 
   _16XV2161.Fault_07 := FALSE; 
   _16XV2161.Acknowledged := FALSE; 
   _16XV2161.IOFeedback0 := FALSE; 
   _16XV2161.IOFeedback1 := FALSE; 
   _16XV2161.IOFeedback2 := FALSE; 
   _16XV2161.IOFeedback3 := FALSE; 
   _16XV2161.Acknowledgment := FALSE; 
   _16XV2161.Bit_4_5 := FALSE; 
   _16XV2161.Bit_4_6 := FALSE; 
   _16XV2161.Bit_4_7 := FALSE; 
   _16XV2161.Byte_5 := B#16#0; 
   _16XV2161.Setting[0] := 0; 
   _16XV2161.Setting[1] := 6000; 
   _16XV2161.Setting[2] := 45; 
   _16XV2161.Setting[3] := 31; 
   _16XV2161.Setting[4] := 1; 
   _16XV2161.Setting[5] := 10; 
   _16XV2161.Setting[6] := 10; 
   _16XV2161.Setting[7] := 0; 
   _16XV2161.Setting[8] := 0; 
   _16XV2161.Buffer[0] := 0; 
   _16XV2161.Buffer[1] := 0; 
   _16XV2161.Buffer[2] := 0; 
   _16XV2161.Buffer[3] := 0; 
   _16XV2161.Buffer[4] := 0; 
   _16XV2161.Buffer[5] := 0; 
   _16XV2161.Register_00 := 0.000000e+000; 
   _16XV2161.Register[1] := 0; 
   _16XV2161.Register[2] := 0; 
   _16XV2161.Register[3] := 0; 
   _16XV2161.Register[4] := 0; 
   _16XV2161.Register[5] := 0; 
   _16XV2161.Register[6] := 0; 
   _16XV2161.AccessLevel[0] := 2000; 
   _16XV2161.AccessLevel[1] := 2050; 
   _16XV2161.AccessLevel[2] := 7000; 
   _16XV2161.AccessLevel[3] := 7050; 
   _16XV2161.Bit[0] := FALSE; 
   _16XV2161.Bit[1] := FALSE; 
   _16XV2161.Bit[2] := FALSE; 
   _16XV2161.Bit[3] := FALSE; 
   _16XV2161.Bit[4] := FALSE; 
   _16XV2161.Bit[5] := FALSE; 
   _16XV2161.Bit[6] := FALSE; 
   _16XV2161.Bit[7] := FALSE; 
   _16XV2161.Bit[8] := FALSE; 
   _16XV2161.Bit[9] := FALSE; 
   _16XV2161.Bit[10] := FALSE; 
   _16XV2161.Bit[11] := FALSE; 
   _16XV2161.Bit[12] := FALSE; 
   _16XV2161.Bit[13] := FALSE; 
   _16XV2161.Bit[14] := FALSE; 
   _16XV2161.Bit[15] := FALSE; 
   _16XV2161.Edge[0] := FALSE; 
   _16XV2161.Edge[1] := FALSE; 
   _16XV2161.Edge[2] := FALSE; 
   _16XV2161.Edge[3] := FALSE; 
   _16XV2161.Edge[4] := FALSE; 
   _16XV2161.Edge[5] := FALSE; 
   _16XV2161.Edge[6] := FALSE; 
   _16XV2161.Edge[7] := FALSE; 
   _16XV2161.Edge[8] := FALSE; 
   _16XV2161.Edge[9] := FALSE; 
   _16XV2161.Edge[10] := FALSE; 
   _16XV2161.Edge[11] := FALSE; 
   _16XV2161.Edge[12] := FALSE; 
   _16XV2161.Edge[13] := FALSE; 
   _16XV2161.Edge[14] := FALSE; 
   _16XV2161.Edge[15] := FALSE; 
   _16XV2162.Feedback0 := FALSE; 
   _16XV2162.Feedback1 := FALSE; 
   _16XV2162.Feedback2 := FALSE; 
   _16XV2162.Feedback3 := FALSE; 
   _16XV2162.Output0 := FALSE; 
   _16XV2162.Output1 := FALSE; 
   _16XV2162.Output2 := FALSE; 
   _16XV2162.Output3 := FALSE; 
   _16XV2162.AutoOutput0 := FALSE; 
   _16XV2162.AutoOutput1 := FALSE; 
   _16XV2162.AutoOutput2 := FALSE; 
   _16XV2162.AutoOutput3 := FALSE; 
   _16XV2162.ForceOutput0 := FALSE; 
   _16XV2162.ForceOutput1 := FALSE; 
   _16XV2162.ForceOutput2 := FALSE; 
   _16XV2162.ForceOutput3 := FALSE; 
   _16XV2162.WorkinMode0 := FALSE; 
   _16XV2162.WorkinMode1 := FALSE; 
   _16XV2162.WorkinMode2 := FALSE; 
   _16XV2162.WorkinMode3 := FALSE; 
   _16XV2162.WorkinMode4 := FALSE; 
   _16XV2162.WorkinMode5 := FALSE; 
   _16XV2162.WorkinMode6 := FALSE; 
   _16XV2162.Fault_00 := FALSE; 
   _16XV2162.Fault_01 := FALSE; 
   _16XV2162.Fault_02 := FALSE; 
   _16XV2162.Fault_03 := FALSE; 
   _16XV2162.Fault_04 := FALSE; 
   _16XV2162.Fault_05 := FALSE; 
   _16XV2162.Fault_06 := FALSE; 
   _16XV2162.Fault_07 := FALSE; 
   _16XV2162.Acknowledged := FALSE; 
   _16XV2162.IOFeedback0 := FALSE; 
   _16XV2162.IOFeedback1 := FALSE; 
   _16XV2162.IOFeedback2 := FALSE; 
   _16XV2162.IOFeedback3 := FALSE; 
   _16XV2162.Acknowledgment := FALSE; 
   _16XV2162.Bit_4_5 := FALSE; 
   _16XV2162.Bit_4_6 := FALSE; 
   _16XV2162.Bit_4_7 := FALSE; 
   _16XV2162.Byte_5 := B#16#0; 
   _16XV2162.Setting[0] := 0; 
   _16XV2162.Setting[1] := 6000; 
   _16XV2162.Setting[2] := 45; 
   _16XV2162.Setting[3] := 31; 
   _16XV2162.Setting[4] := 1; 
   _16XV2162.Setting[5] := 10; 
   _16XV2162.Setting[6] := 10; 
   _16XV2162.Setting[7] := 0; 
   _16XV2162.Setting[8] := 0; 
   _16XV2162.Buffer[0] := 0; 
   _16XV2162.Buffer[1] := 0; 
   _16XV2162.Buffer[2] := 0; 
   _16XV2162.Buffer[3] := 0; 
   _16XV2162.Buffer[4] := 0; 
   _16XV2162.Buffer[5] := 0; 
   _16XV2162.Register_00 := 0.000000e+000; 
   _16XV2162.Register[1] := 0; 
   _16XV2162.Register[2] := 0; 
   _16XV2162.Register[3] := 0; 
   _16XV2162.Register[4] := 0; 
   _16XV2162.Register[5] := 0; 
   _16XV2162.Register[6] := 0; 
   _16XV2162.AccessLevel[0] := 2000; 
   _16XV2162.AccessLevel[1] := 2050; 
   _16XV2162.AccessLevel[2] := 7000; 
   _16XV2162.AccessLevel[3] := 7050; 
   _16XV2162.Bit[0] := FALSE; 
   _16XV2162.Bit[1] := FALSE; 
   _16XV2162.Bit[2] := FALSE; 
   _16XV2162.Bit[3] := FALSE; 
   _16XV2162.Bit[4] := FALSE; 
   _16XV2162.Bit[5] := FALSE; 
   _16XV2162.Bit[6] := FALSE; 
   _16XV2162.Bit[7] := FALSE; 
   _16XV2162.Bit[8] := FALSE; 
   _16XV2162.Bit[9] := FALSE; 
   _16XV2162.Bit[10] := FALSE; 
   _16XV2162.Bit[11] := FALSE; 
   _16XV2162.Bit[12] := FALSE; 
   _16XV2162.Bit[13] := FALSE; 
   _16XV2162.Bit[14] := FALSE; 
   _16XV2162.Bit[15] := FALSE; 
   _16XV2162.Edge[0] := FALSE; 
   _16XV2162.Edge[1] := FALSE; 
   _16XV2162.Edge[2] := FALSE; 
   _16XV2162.Edge[3] := FALSE; 
   _16XV2162.Edge[4] := FALSE; 
   _16XV2162.Edge[5] := FALSE; 
   _16XV2162.Edge[6] := FALSE; 
   _16XV2162.Edge[7] := FALSE; 
   _16XV2162.Edge[8] := FALSE; 
   _16XV2162.Edge[9] := FALSE; 
   _16XV2162.Edge[10] := FALSE; 
   _16XV2162.Edge[11] := FALSE; 
   _16XV2162.Edge[12] := FALSE; 
   _16XV2162.Edge[13] := FALSE; 
   _16XV2162.Edge[14] := FALSE; 
   _16XV2162.Edge[15] := FALSE; 
   _16XV2176.Feedback0 := FALSE; 
   _16XV2176.Feedback1 := FALSE; 
   _16XV2176.Feedback2 := FALSE; 
   _16XV2176.Feedback3 := FALSE; 
   _16XV2176.Output0 := FALSE; 
   _16XV2176.Output1 := FALSE; 
   _16XV2176.Output2 := FALSE; 
   _16XV2176.Output3 := FALSE; 
   _16XV2176.AutoOutput0 := FALSE; 
   _16XV2176.AutoOutput1 := FALSE; 
   _16XV2176.AutoOutput2 := FALSE; 
   _16XV2176.AutoOutput3 := FALSE; 
   _16XV2176.ForceOutput0 := FALSE; 
   _16XV2176.ForceOutput1 := FALSE; 
   _16XV2176.ForceOutput2 := FALSE; 
   _16XV2176.ForceOutput3 := FALSE; 
   _16XV2176.WorkinMode0 := FALSE; 
   _16XV2176.WorkinMode1 := FALSE; 
   _16XV2176.WorkinMode2 := FALSE; 
   _16XV2176.WorkinMode3 := FALSE; 
   _16XV2176.WorkinMode4 := FALSE; 
   _16XV2176.WorkinMode5 := FALSE; 
   _16XV2176.WorkinMode6 := FALSE; 
   _16XV2176.Fault_00 := FALSE; 
   _16XV2176.Fault_01 := FALSE; 
   _16XV2176.Fault_02 := FALSE; 
   _16XV2176.Fault_03 := FALSE; 
   _16XV2176.Fault_04 := FALSE; 
   _16XV2176.Fault_05 := FALSE; 
   _16XV2176.Fault_06 := FALSE; 
   _16XV2176.Fault_07 := FALSE; 
   _16XV2176.Acknowledged := FALSE; 
   _16XV2176.IOFeedback0 := FALSE; 
   _16XV2176.IOFeedback1 := FALSE; 
   _16XV2176.IOFeedback2 := FALSE; 
   _16XV2176.IOFeedback3 := FALSE; 
   _16XV2176.Acknowledgment := FALSE; 
   _16XV2176.Bit_4_5 := FALSE; 
   _16XV2176.Bit_4_6 := FALSE; 
   _16XV2176.Bit_4_7 := FALSE; 
   _16XV2176.Byte_5 := B#16#0; 
   _16XV2176.Setting[0] := 0; 
   _16XV2176.Setting[1] := 6000; 
   _16XV2176.Setting[2] := 45; 
   _16XV2176.Setting[3] := 31; 
   _16XV2176.Setting[4] := 1; 
   _16XV2176.Setting[5] := 10; 
   _16XV2176.Setting[6] := 10; 
   _16XV2176.Setting[7] := 0; 
   _16XV2176.Setting[8] := 0; 
   _16XV2176.Buffer[0] := 0; 
   _16XV2176.Buffer[1] := 0; 
   _16XV2176.Buffer[2] := 0; 
   _16XV2176.Buffer[3] := 0; 
   _16XV2176.Buffer[4] := 0; 
   _16XV2176.Buffer[5] := 0; 
   _16XV2176.Register_00 := 0.000000e+000; 
   _16XV2176.Register[1] := 0; 
   _16XV2176.Register[2] := 0; 
   _16XV2176.Register[3] := 0; 
   _16XV2176.Register[4] := 0; 
   _16XV2176.Register[5] := 0; 
   _16XV2176.Register[6] := 0; 
   _16XV2176.AccessLevel[0] := 2000; 
   _16XV2176.AccessLevel[1] := 2050; 
   _16XV2176.AccessLevel[2] := 7000; 
   _16XV2176.AccessLevel[3] := 7050; 
   _16XV2176.Bit[0] := FALSE; 
   _16XV2176.Bit[1] := FALSE; 
   _16XV2176.Bit[2] := FALSE; 
   _16XV2176.Bit[3] := FALSE; 
   _16XV2176.Bit[4] := FALSE; 
   _16XV2176.Bit[5] := FALSE; 
   _16XV2176.Bit[6] := FALSE; 
   _16XV2176.Bit[7] := FALSE; 
   _16XV2176.Bit[8] := FALSE; 
   _16XV2176.Bit[9] := FALSE; 
   _16XV2176.Bit[10] := FALSE; 
   _16XV2176.Bit[11] := FALSE; 
   _16XV2176.Bit[12] := FALSE; 
   _16XV2176.Bit[13] := FALSE; 
   _16XV2176.Bit[14] := FALSE; 
   _16XV2176.Bit[15] := FALSE; 
   _16XV2176.Edge[0] := FALSE; 
   _16XV2176.Edge[1] := FALSE; 
   _16XV2176.Edge[2] := FALSE; 
   _16XV2176.Edge[3] := FALSE; 
   _16XV2176.Edge[4] := FALSE; 
   _16XV2176.Edge[5] := FALSE; 
   _16XV2176.Edge[6] := FALSE; 
   _16XV2176.Edge[7] := FALSE; 
   _16XV2176.Edge[8] := FALSE; 
   _16XV2176.Edge[9] := FALSE; 
   _16XV2176.Edge[10] := FALSE; 
   _16XV2176.Edge[11] := FALSE; 
   _16XV2176.Edge[12] := FALSE; 
   _16XV2176.Edge[13] := FALSE; 
   _16XV2176.Edge[14] := FALSE; 
   _16XV2176.Edge[15] := FALSE; 
   _16XV2178.Feedback0 := FALSE; 
   _16XV2178.Feedback1 := FALSE; 
   _16XV2178.Feedback2 := FALSE; 
   _16XV2178.Feedback3 := FALSE; 
   _16XV2178.Output0 := FALSE; 
   _16XV2178.Output1 := FALSE; 
   _16XV2178.Output2 := FALSE; 
   _16XV2178.Output3 := FALSE; 
   _16XV2178.AutoOutput0 := FALSE; 
   _16XV2178.AutoOutput1 := FALSE; 
   _16XV2178.AutoOutput2 := FALSE; 
   _16XV2178.AutoOutput3 := FALSE; 
   _16XV2178.ForceOutput0 := FALSE; 
   _16XV2178.ForceOutput1 := FALSE; 
   _16XV2178.ForceOutput2 := FALSE; 
   _16XV2178.ForceOutput3 := FALSE; 
   _16XV2178.WorkinMode0 := FALSE; 
   _16XV2178.WorkinMode1 := FALSE; 
   _16XV2178.WorkinMode2 := FALSE; 
   _16XV2178.WorkinMode3 := FALSE; 
   _16XV2178.WorkinMode4 := FALSE; 
   _16XV2178.WorkinMode5 := FALSE; 
   _16XV2178.WorkinMode6 := FALSE; 
   _16XV2178.Fault_00 := FALSE; 
   _16XV2178.Fault_01 := FALSE; 
   _16XV2178.Fault_02 := FALSE; 
   _16XV2178.Fault_03 := FALSE; 
   _16XV2178.Fault_04 := FALSE; 
   _16XV2178.Fault_05 := FALSE; 
   _16XV2178.Fault_06 := FALSE; 
   _16XV2178.Fault_07 := FALSE; 
   _16XV2178.Acknowledged := FALSE; 
   _16XV2178.IOFeedback0 := FALSE; 
   _16XV2178.IOFeedback1 := FALSE; 
   _16XV2178.IOFeedback2 := FALSE; 
   _16XV2178.IOFeedback3 := FALSE; 
   _16XV2178.Acknowledgment := FALSE; 
   _16XV2178.Bit_4_5 := FALSE; 
   _16XV2178.Bit_4_6 := FALSE; 
   _16XV2178.Bit_4_7 := FALSE; 
   _16XV2178.Byte_5 := B#16#0; 
   _16XV2178.Setting[0] := 0; 
   _16XV2178.Setting[1] := 6000; 
   _16XV2178.Setting[2] := 45; 
   _16XV2178.Setting[3] := 31; 
   _16XV2178.Setting[4] := 1; 
   _16XV2178.Setting[5] := 10; 
   _16XV2178.Setting[6] := 10; 
   _16XV2178.Setting[7] := 0; 
   _16XV2178.Setting[8] := 0; 
   _16XV2178.Buffer[0] := 0; 
   _16XV2178.Buffer[1] := 0; 
   _16XV2178.Buffer[2] := 0; 
   _16XV2178.Buffer[3] := 0; 
   _16XV2178.Buffer[4] := 0; 
   _16XV2178.Buffer[5] := 0; 
   _16XV2178.Register_00 := 0.000000e+000; 
   _16XV2178.Register[1] := 0; 
   _16XV2178.Register[2] := 0; 
   _16XV2178.Register[3] := 0; 
   _16XV2178.Register[4] := 0; 
   _16XV2178.Register[5] := 0; 
   _16XV2178.Register[6] := 0; 
   _16XV2178.AccessLevel[0] := 2000; 
   _16XV2178.AccessLevel[1] := 2050; 
   _16XV2178.AccessLevel[2] := 7000; 
   _16XV2178.AccessLevel[3] := 7050; 
   _16XV2178.Bit[0] := FALSE; 
   _16XV2178.Bit[1] := FALSE; 
   _16XV2178.Bit[2] := FALSE; 
   _16XV2178.Bit[3] := FALSE; 
   _16XV2178.Bit[4] := FALSE; 
   _16XV2178.Bit[5] := FALSE; 
   _16XV2178.Bit[6] := FALSE; 
   _16XV2178.Bit[7] := FALSE; 
   _16XV2178.Bit[8] := FALSE; 
   _16XV2178.Bit[9] := FALSE; 
   _16XV2178.Bit[10] := FALSE; 
   _16XV2178.Bit[11] := FALSE; 
   _16XV2178.Bit[12] := FALSE; 
   _16XV2178.Bit[13] := FALSE; 
   _16XV2178.Bit[14] := FALSE; 
   _16XV2178.Bit[15] := FALSE; 
   _16XV2178.Edge[0] := FALSE; 
   _16XV2178.Edge[1] := FALSE; 
   _16XV2178.Edge[2] := FALSE; 
   _16XV2178.Edge[3] := FALSE; 
   _16XV2178.Edge[4] := FALSE; 
   _16XV2178.Edge[5] := FALSE; 
   _16XV2178.Edge[6] := FALSE; 
   _16XV2178.Edge[7] := FALSE; 
   _16XV2178.Edge[8] := FALSE; 
   _16XV2178.Edge[9] := FALSE; 
   _16XV2178.Edge[10] := FALSE; 
   _16XV2178.Edge[11] := FALSE; 
   _16XV2178.Edge[12] := FALSE; 
   _16XV2178.Edge[13] := FALSE; 
   _16XV2178.Edge[14] := FALSE; 
   _16XV2178.Edge[15] := FALSE; 
   _16XV2210.Feedback0 := FALSE; 
   _16XV2210.Feedback1 := FALSE; 
   _16XV2210.Feedback2 := FALSE; 
   _16XV2210.Feedback3 := FALSE; 
   _16XV2210.Output0 := FALSE; 
   _16XV2210.Output1 := FALSE; 
   _16XV2210.Output2 := FALSE; 
   _16XV2210.Output3 := FALSE; 
   _16XV2210.AutoOutput0 := FALSE; 
   _16XV2210.AutoOutput1 := FALSE; 
   _16XV2210.AutoOutput2 := FALSE; 
   _16XV2210.AutoOutput3 := FALSE; 
   _16XV2210.ForceOutput0 := FALSE; 
   _16XV2210.ForceOutput1 := FALSE; 
   _16XV2210.ForceOutput2 := FALSE; 
   _16XV2210.ForceOutput3 := FALSE; 
   _16XV2210.WorkinMode0 := FALSE; 
   _16XV2210.WorkinMode1 := FALSE; 
   _16XV2210.WorkinMode2 := FALSE; 
   _16XV2210.WorkinMode3 := FALSE; 
   _16XV2210.WorkinMode4 := FALSE; 
   _16XV2210.WorkinMode5 := FALSE; 
   _16XV2210.WorkinMode6 := FALSE; 
   _16XV2210.Fault_00 := FALSE; 
   _16XV2210.Fault_01 := FALSE; 
   _16XV2210.Fault_02 := FALSE; 
   _16XV2210.Fault_03 := FALSE; 
   _16XV2210.Fault_04 := FALSE; 
   _16XV2210.Fault_05 := FALSE; 
   _16XV2210.Fault_06 := FALSE; 
   _16XV2210.Fault_07 := FALSE; 
   _16XV2210.Acknowledged := FALSE; 
   _16XV2210.IOFeedback0 := FALSE; 
   _16XV2210.IOFeedback1 := FALSE; 
   _16XV2210.IOFeedback2 := FALSE; 
   _16XV2210.IOFeedback3 := FALSE; 
   _16XV2210.Acknowledgment := FALSE; 
   _16XV2210.Bit_4_5 := FALSE; 
   _16XV2210.Bit_4_6 := FALSE; 
   _16XV2210.Bit_4_7 := FALSE; 
   _16XV2210.Byte_5 := B#16#0; 
   _16XV2210.Setting[0] := 0; 
   _16XV2210.Setting[1] := 6000; 
   _16XV2210.Setting[2] := 45; 
   _16XV2210.Setting[3] := 31; 
   _16XV2210.Setting[4] := 1; 
   _16XV2210.Setting[5] := 10; 
   _16XV2210.Setting[6] := 10; 
   _16XV2210.Setting[7] := 0; 
   _16XV2210.Setting[8] := 0; 
   _16XV2210.Buffer[0] := 0; 
   _16XV2210.Buffer[1] := 0; 
   _16XV2210.Buffer[2] := 0; 
   _16XV2210.Buffer[3] := 0; 
   _16XV2210.Buffer[4] := 0; 
   _16XV2210.Buffer[5] := 0; 
   _16XV2210.Register_00 := 0.000000e+000; 
   _16XV2210.Register[1] := 0; 
   _16XV2210.Register[2] := 0; 
   _16XV2210.Register[3] := 0; 
   _16XV2210.Register[4] := 0; 
   _16XV2210.Register[5] := 0; 
   _16XV2210.Register[6] := 0; 
   _16XV2210.AccessLevel[0] := 2000; 
   _16XV2210.AccessLevel[1] := 2050; 
   _16XV2210.AccessLevel[2] := 7000; 
   _16XV2210.AccessLevel[3] := 7050; 
   _16XV2210.Bit[0] := FALSE; 
   _16XV2210.Bit[1] := FALSE; 
   _16XV2210.Bit[2] := FALSE; 
   _16XV2210.Bit[3] := FALSE; 
   _16XV2210.Bit[4] := FALSE; 
   _16XV2210.Bit[5] := FALSE; 
   _16XV2210.Bit[6] := FALSE; 
   _16XV2210.Bit[7] := FALSE; 
   _16XV2210.Bit[8] := FALSE; 
   _16XV2210.Bit[9] := FALSE; 
   _16XV2210.Bit[10] := FALSE; 
   _16XV2210.Bit[11] := FALSE; 
   _16XV2210.Bit[12] := FALSE; 
   _16XV2210.Bit[13] := FALSE; 
   _16XV2210.Bit[14] := FALSE; 
   _16XV2210.Bit[15] := FALSE; 
   _16XV2210.Edge[0] := FALSE; 
   _16XV2210.Edge[1] := FALSE; 
   _16XV2210.Edge[2] := FALSE; 
   _16XV2210.Edge[3] := FALSE; 
   _16XV2210.Edge[4] := FALSE; 
   _16XV2210.Edge[5] := FALSE; 
   _16XV2210.Edge[6] := FALSE; 
   _16XV2210.Edge[7] := FALSE; 
   _16XV2210.Edge[8] := FALSE; 
   _16XV2210.Edge[9] := FALSE; 
   _16XV2210.Edge[10] := FALSE; 
   _16XV2210.Edge[11] := FALSE; 
   _16XV2210.Edge[12] := FALSE; 
   _16XV2210.Edge[13] := FALSE; 
   _16XV2210.Edge[14] := FALSE; 
   _16XV2210.Edge[15] := FALSE; 
   _16XV2212.Feedback0 := FALSE; 
   _16XV2212.Feedback1 := FALSE; 
   _16XV2212.Feedback2 := FALSE; 
   _16XV2212.Feedback3 := FALSE; 
   _16XV2212.Output0 := FALSE; 
   _16XV2212.Output1 := FALSE; 
   _16XV2212.Output2 := FALSE; 
   _16XV2212.Output3 := FALSE; 
   _16XV2212.AutoOutput0 := FALSE; 
   _16XV2212.AutoOutput1 := FALSE; 
   _16XV2212.AutoOutput2 := FALSE; 
   _16XV2212.AutoOutput3 := FALSE; 
   _16XV2212.ForceOutput0 := FALSE; 
   _16XV2212.ForceOutput1 := FALSE; 
   _16XV2212.ForceOutput2 := FALSE; 
   _16XV2212.ForceOutput3 := FALSE; 
   _16XV2212.WorkinMode0 := FALSE; 
   _16XV2212.WorkinMode1 := FALSE; 
   _16XV2212.WorkinMode2 := FALSE; 
   _16XV2212.WorkinMode3 := FALSE; 
   _16XV2212.WorkinMode4 := FALSE; 
   _16XV2212.WorkinMode5 := FALSE; 
   _16XV2212.WorkinMode6 := FALSE; 
   _16XV2212.Fault_00 := FALSE; 
   _16XV2212.Fault_01 := FALSE; 
   _16XV2212.Fault_02 := FALSE; 
   _16XV2212.Fault_03 := FALSE; 
   _16XV2212.Fault_04 := FALSE; 
   _16XV2212.Fault_05 := FALSE; 
   _16XV2212.Fault_06 := FALSE; 
   _16XV2212.Fault_07 := FALSE; 
   _16XV2212.Acknowledged := FALSE; 
   _16XV2212.IOFeedback0 := FALSE; 
   _16XV2212.IOFeedback1 := FALSE; 
   _16XV2212.IOFeedback2 := FALSE; 
   _16XV2212.IOFeedback3 := FALSE; 
   _16XV2212.Acknowledgment := FALSE; 
   _16XV2212.Bit_4_5 := FALSE; 
   _16XV2212.Bit_4_6 := FALSE; 
   _16XV2212.Bit_4_7 := FALSE; 
   _16XV2212.Byte_5 := B#16#0; 
   _16XV2212.Setting[0] := 0; 
   _16XV2212.Setting[1] := 6000; 
   _16XV2212.Setting[2] := 45; 
   _16XV2212.Setting[3] := 31; 
   _16XV2212.Setting[4] := 1; 
   _16XV2212.Setting[5] := 10; 
   _16XV2212.Setting[6] := 10; 
   _16XV2212.Setting[7] := 0; 
   _16XV2212.Setting[8] := 0; 
   _16XV2212.Buffer[0] := 0; 
   _16XV2212.Buffer[1] := 0; 
   _16XV2212.Buffer[2] := 0; 
   _16XV2212.Buffer[3] := 0; 
   _16XV2212.Buffer[4] := 0; 
   _16XV2212.Buffer[5] := 0; 
   _16XV2212.Register_00 := 0.000000e+000; 
   _16XV2212.Register[1] := 0; 
   _16XV2212.Register[2] := 0; 
   _16XV2212.Register[3] := 0; 
   _16XV2212.Register[4] := 0; 
   _16XV2212.Register[5] := 0; 
   _16XV2212.Register[6] := 0; 
   _16XV2212.AccessLevel[0] := 2000; 
   _16XV2212.AccessLevel[1] := 2050; 
   _16XV2212.AccessLevel[2] := 7000; 
   _16XV2212.AccessLevel[3] := 7050; 
   _16XV2212.Bit[0] := FALSE; 
   _16XV2212.Bit[1] := FALSE; 
   _16XV2212.Bit[2] := FALSE; 
   _16XV2212.Bit[3] := FALSE; 
   _16XV2212.Bit[4] := FALSE; 
   _16XV2212.Bit[5] := FALSE; 
   _16XV2212.Bit[6] := FALSE; 
   _16XV2212.Bit[7] := FALSE; 
   _16XV2212.Bit[8] := FALSE; 
   _16XV2212.Bit[9] := FALSE; 
   _16XV2212.Bit[10] := FALSE; 
   _16XV2212.Bit[11] := FALSE; 
   _16XV2212.Bit[12] := FALSE; 
   _16XV2212.Bit[13] := FALSE; 
   _16XV2212.Bit[14] := FALSE; 
   _16XV2212.Bit[15] := FALSE; 
   _16XV2212.Edge[0] := FALSE; 
   _16XV2212.Edge[1] := FALSE; 
   _16XV2212.Edge[2] := FALSE; 
   _16XV2212.Edge[3] := FALSE; 
   _16XV2212.Edge[4] := FALSE; 
   _16XV2212.Edge[5] := FALSE; 
   _16XV2212.Edge[6] := FALSE; 
   _16XV2212.Edge[7] := FALSE; 
   _16XV2212.Edge[8] := FALSE; 
   _16XV2212.Edge[9] := FALSE; 
   _16XV2212.Edge[10] := FALSE; 
   _16XV2212.Edge[11] := FALSE; 
   _16XV2212.Edge[12] := FALSE; 
   _16XV2212.Edge[13] := FALSE; 
   _16XV2212.Edge[14] := FALSE; 
   _16XV2212.Edge[15] := FALSE; 
   _16XV2251.Feedback0 := FALSE; 
   _16XV2251.Feedback1 := FALSE; 
   _16XV2251.Feedback2 := FALSE; 
   _16XV2251.Feedback3 := FALSE; 
   _16XV2251.Output0 := FALSE; 
   _16XV2251.Output1 := FALSE; 
   _16XV2251.Output2 := FALSE; 
   _16XV2251.Output3 := FALSE; 
   _16XV2251.AutoOutput0 := FALSE; 
   _16XV2251.AutoOutput1 := FALSE; 
   _16XV2251.AutoOutput2 := FALSE; 
   _16XV2251.AutoOutput3 := FALSE; 
   _16XV2251.ForceOutput0 := FALSE; 
   _16XV2251.ForceOutput1 := FALSE; 
   _16XV2251.ForceOutput2 := FALSE; 
   _16XV2251.ForceOutput3 := FALSE; 
   _16XV2251.WorkinMode0 := FALSE; 
   _16XV2251.WorkinMode1 := FALSE; 
   _16XV2251.WorkinMode2 := FALSE; 
   _16XV2251.WorkinMode3 := FALSE; 
   _16XV2251.WorkinMode4 := FALSE; 
   _16XV2251.WorkinMode5 := FALSE; 
   _16XV2251.WorkinMode6 := FALSE; 
   _16XV2251.Fault_00 := FALSE; 
   _16XV2251.Fault_01 := FALSE; 
   _16XV2251.Fault_02 := FALSE; 
   _16XV2251.Fault_03 := FALSE; 
   _16XV2251.Fault_04 := FALSE; 
   _16XV2251.Fault_05 := FALSE; 
   _16XV2251.Fault_06 := FALSE; 
   _16XV2251.Fault_07 := FALSE; 
   _16XV2251.Acknowledged := FALSE; 
   _16XV2251.IOFeedback0 := FALSE; 
   _16XV2251.IOFeedback1 := FALSE; 
   _16XV2251.IOFeedback2 := FALSE; 
   _16XV2251.IOFeedback3 := FALSE; 
   _16XV2251.Acknowledgment := FALSE; 
   _16XV2251.Bit_4_5 := FALSE; 
   _16XV2251.Bit_4_6 := FALSE; 
   _16XV2251.Bit_4_7 := FALSE; 
   _16XV2251.Byte_5 := B#16#0; 
   _16XV2251.Setting[0] := 0; 
   _16XV2251.Setting[1] := 6000; 
   _16XV2251.Setting[2] := 45; 
   _16XV2251.Setting[3] := 31; 
   _16XV2251.Setting[4] := 1; 
   _16XV2251.Setting[5] := 10; 
   _16XV2251.Setting[6] := 10; 
   _16XV2251.Setting[7] := 0; 
   _16XV2251.Setting[8] := 0; 
   _16XV2251.Buffer[0] := 0; 
   _16XV2251.Buffer[1] := 0; 
   _16XV2251.Buffer[2] := 0; 
   _16XV2251.Buffer[3] := 0; 
   _16XV2251.Buffer[4] := 0; 
   _16XV2251.Buffer[5] := 0; 
   _16XV2251.Register_00 := 0.000000e+000; 
   _16XV2251.Register[1] := 0; 
   _16XV2251.Register[2] := 0; 
   _16XV2251.Register[3] := 0; 
   _16XV2251.Register[4] := 0; 
   _16XV2251.Register[5] := 0; 
   _16XV2251.Register[6] := 0; 
   _16XV2251.AccessLevel[0] := 2000; 
   _16XV2251.AccessLevel[1] := 2050; 
   _16XV2251.AccessLevel[2] := 7000; 
   _16XV2251.AccessLevel[3] := 7050; 
   _16XV2251.Bit[0] := FALSE; 
   _16XV2251.Bit[1] := FALSE; 
   _16XV2251.Bit[2] := FALSE; 
   _16XV2251.Bit[3] := FALSE; 
   _16XV2251.Bit[4] := FALSE; 
   _16XV2251.Bit[5] := FALSE; 
   _16XV2251.Bit[6] := FALSE; 
   _16XV2251.Bit[7] := FALSE; 
   _16XV2251.Bit[8] := FALSE; 
   _16XV2251.Bit[9] := FALSE; 
   _16XV2251.Bit[10] := FALSE; 
   _16XV2251.Bit[11] := FALSE; 
   _16XV2251.Bit[12] := FALSE; 
   _16XV2251.Bit[13] := FALSE; 
   _16XV2251.Bit[14] := FALSE; 
   _16XV2251.Bit[15] := FALSE; 
   _16XV2251.Edge[0] := FALSE; 
   _16XV2251.Edge[1] := FALSE; 
   _16XV2251.Edge[2] := FALSE; 
   _16XV2251.Edge[3] := FALSE; 
   _16XV2251.Edge[4] := FALSE; 
   _16XV2251.Edge[5] := FALSE; 
   _16XV2251.Edge[6] := FALSE; 
   _16XV2251.Edge[7] := FALSE; 
   _16XV2251.Edge[8] := FALSE; 
   _16XV2251.Edge[9] := FALSE; 
   _16XV2251.Edge[10] := FALSE; 
   _16XV2251.Edge[11] := FALSE; 
   _16XV2251.Edge[12] := FALSE; 
   _16XV2251.Edge[13] := FALSE; 
   _16XV2251.Edge[14] := FALSE; 
   _16XV2251.Edge[15] := FALSE; 
   _16XV2252.Feedback0 := FALSE; 
   _16XV2252.Feedback1 := FALSE; 
   _16XV2252.Feedback2 := FALSE; 
   _16XV2252.Feedback3 := FALSE; 
   _16XV2252.Output0 := FALSE; 
   _16XV2252.Output1 := FALSE; 
   _16XV2252.Output2 := FALSE; 
   _16XV2252.Output3 := FALSE; 
   _16XV2252.AutoOutput0 := FALSE; 
   _16XV2252.AutoOutput1 := FALSE; 
   _16XV2252.AutoOutput2 := FALSE; 
   _16XV2252.AutoOutput3 := FALSE; 
   _16XV2252.ForceOutput0 := FALSE; 
   _16XV2252.ForceOutput1 := FALSE; 
   _16XV2252.ForceOutput2 := FALSE; 
   _16XV2252.ForceOutput3 := FALSE; 
   _16XV2252.WorkinMode0 := FALSE; 
   _16XV2252.WorkinMode1 := FALSE; 
   _16XV2252.WorkinMode2 := FALSE; 
   _16XV2252.WorkinMode3 := FALSE; 
   _16XV2252.WorkinMode4 := FALSE; 
   _16XV2252.WorkinMode5 := FALSE; 
   _16XV2252.WorkinMode6 := FALSE; 
   _16XV2252.Fault_00 := FALSE; 
   _16XV2252.Fault_01 := FALSE; 
   _16XV2252.Fault_02 := FALSE; 
   _16XV2252.Fault_03 := FALSE; 
   _16XV2252.Fault_04 := FALSE; 
   _16XV2252.Fault_05 := FALSE; 
   _16XV2252.Fault_06 := FALSE; 
   _16XV2252.Fault_07 := FALSE; 
   _16XV2252.Acknowledged := FALSE; 
   _16XV2252.IOFeedback0 := FALSE; 
   _16XV2252.IOFeedback1 := FALSE; 
   _16XV2252.IOFeedback2 := FALSE; 
   _16XV2252.IOFeedback3 := FALSE; 
   _16XV2252.Acknowledgment := FALSE; 
   _16XV2252.Bit_4_5 := FALSE; 
   _16XV2252.Bit_4_6 := FALSE; 
   _16XV2252.Bit_4_7 := FALSE; 
   _16XV2252.Byte_5 := B#16#0; 
   _16XV2252.Setting[0] := 0; 
   _16XV2252.Setting[1] := 6000; 
   _16XV2252.Setting[2] := 45; 
   _16XV2252.Setting[3] := 31; 
   _16XV2252.Setting[4] := 1; 
   _16XV2252.Setting[5] := 10; 
   _16XV2252.Setting[6] := 10; 
   _16XV2252.Setting[7] := 0; 
   _16XV2252.Setting[8] := 0; 
   _16XV2252.Buffer[0] := 0; 
   _16XV2252.Buffer[1] := 0; 
   _16XV2252.Buffer[2] := 0; 
   _16XV2252.Buffer[3] := 0; 
   _16XV2252.Buffer[4] := 0; 
   _16XV2252.Buffer[5] := 0; 
   _16XV2252.Register_00 := 0.000000e+000; 
   _16XV2252.Register[1] := 0; 
   _16XV2252.Register[2] := 0; 
   _16XV2252.Register[3] := 0; 
   _16XV2252.Register[4] := 0; 
   _16XV2252.Register[5] := 0; 
   _16XV2252.Register[6] := 0; 
   _16XV2252.AccessLevel[0] := 2000; 
   _16XV2252.AccessLevel[1] := 2050; 
   _16XV2252.AccessLevel[2] := 7000; 
   _16XV2252.AccessLevel[3] := 7050; 
   _16XV2252.Bit[0] := FALSE; 
   _16XV2252.Bit[1] := FALSE; 
   _16XV2252.Bit[2] := FALSE; 
   _16XV2252.Bit[3] := FALSE; 
   _16XV2252.Bit[4] := FALSE; 
   _16XV2252.Bit[5] := FALSE; 
   _16XV2252.Bit[6] := FALSE; 
   _16XV2252.Bit[7] := FALSE; 
   _16XV2252.Bit[8] := FALSE; 
   _16XV2252.Bit[9] := FALSE; 
   _16XV2252.Bit[10] := FALSE; 
   _16XV2252.Bit[11] := FALSE; 
   _16XV2252.Bit[12] := FALSE; 
   _16XV2252.Bit[13] := FALSE; 
   _16XV2252.Bit[14] := FALSE; 
   _16XV2252.Bit[15] := FALSE; 
   _16XV2252.Edge[0] := FALSE; 
   _16XV2252.Edge[1] := FALSE; 
   _16XV2252.Edge[2] := FALSE; 
   _16XV2252.Edge[3] := FALSE; 
   _16XV2252.Edge[4] := FALSE; 
   _16XV2252.Edge[5] := FALSE; 
   _16XV2252.Edge[6] := FALSE; 
   _16XV2252.Edge[7] := FALSE; 
   _16XV2252.Edge[8] := FALSE; 
   _16XV2252.Edge[9] := FALSE; 
   _16XV2252.Edge[10] := FALSE; 
   _16XV2252.Edge[11] := FALSE; 
   _16XV2252.Edge[12] := FALSE; 
   _16XV2252.Edge[13] := FALSE; 
   _16XV2252.Edge[14] := FALSE; 
   _16XV2252.Edge[15] := FALSE; 
   _16XV2253.Feedback0 := FALSE; 
   _16XV2253.Feedback1 := FALSE; 
   _16XV2253.Feedback2 := FALSE; 
   _16XV2253.Feedback3 := FALSE; 
   _16XV2253.Output0 := FALSE; 
   _16XV2253.Output1 := FALSE; 
   _16XV2253.Output2 := FALSE; 
   _16XV2253.Output3 := FALSE; 
   _16XV2253.AutoOutput0 := FALSE; 
   _16XV2253.AutoOutput1 := FALSE; 
   _16XV2253.AutoOutput2 := FALSE; 
   _16XV2253.AutoOutput3 := FALSE; 
   _16XV2253.ForceOutput0 := FALSE; 
   _16XV2253.ForceOutput1 := FALSE; 
   _16XV2253.ForceOutput2 := FALSE; 
   _16XV2253.ForceOutput3 := FALSE; 
   _16XV2253.WorkinMode0 := FALSE; 
   _16XV2253.WorkinMode1 := FALSE; 
   _16XV2253.WorkinMode2 := FALSE; 
   _16XV2253.WorkinMode3 := FALSE; 
   _16XV2253.WorkinMode4 := FALSE; 
   _16XV2253.WorkinMode5 := FALSE; 
   _16XV2253.WorkinMode6 := FALSE; 
   _16XV2253.Fault_00 := FALSE; 
   _16XV2253.Fault_01 := FALSE; 
   _16XV2253.Fault_02 := FALSE; 
   _16XV2253.Fault_03 := FALSE; 
   _16XV2253.Fault_04 := FALSE; 
   _16XV2253.Fault_05 := FALSE; 
   _16XV2253.Fault_06 := FALSE; 
   _16XV2253.Fault_07 := FALSE; 
   _16XV2253.Acknowledged := FALSE; 
   _16XV2253.IOFeedback0 := FALSE; 
   _16XV2253.IOFeedback1 := FALSE; 
   _16XV2253.IOFeedback2 := FALSE; 
   _16XV2253.IOFeedback3 := FALSE; 
   _16XV2253.Acknowledgment := FALSE; 
   _16XV2253.Bit_4_5 := FALSE; 
   _16XV2253.Bit_4_6 := FALSE; 
   _16XV2253.Bit_4_7 := FALSE; 
   _16XV2253.Byte_5 := B#16#0; 
   _16XV2253.Setting[0] := 0; 
   _16XV2253.Setting[1] := 6000; 
   _16XV2253.Setting[2] := 45; 
   _16XV2253.Setting[3] := 31; 
   _16XV2253.Setting[4] := 1; 
   _16XV2253.Setting[5] := 10; 
   _16XV2253.Setting[6] := 10; 
   _16XV2253.Setting[7] := 0; 
   _16XV2253.Setting[8] := 0; 
   _16XV2253.Buffer[0] := 0; 
   _16XV2253.Buffer[1] := 0; 
   _16XV2253.Buffer[2] := 0; 
   _16XV2253.Buffer[3] := 0; 
   _16XV2253.Buffer[4] := 0; 
   _16XV2253.Buffer[5] := 0; 
   _16XV2253.Register_00 := 0.000000e+000; 
   _16XV2253.Register[1] := 0; 
   _16XV2253.Register[2] := 0; 
   _16XV2253.Register[3] := 0; 
   _16XV2253.Register[4] := 0; 
   _16XV2253.Register[5] := 0; 
   _16XV2253.Register[6] := 0; 
   _16XV2253.AccessLevel[0] := 2000; 
   _16XV2253.AccessLevel[1] := 2050; 
   _16XV2253.AccessLevel[2] := 7000; 
   _16XV2253.AccessLevel[3] := 7050; 
   _16XV2253.Bit[0] := FALSE; 
   _16XV2253.Bit[1] := FALSE; 
   _16XV2253.Bit[2] := FALSE; 
   _16XV2253.Bit[3] := FALSE; 
   _16XV2253.Bit[4] := FALSE; 
   _16XV2253.Bit[5] := FALSE; 
   _16XV2253.Bit[6] := FALSE; 
   _16XV2253.Bit[7] := FALSE; 
   _16XV2253.Bit[8] := FALSE; 
   _16XV2253.Bit[9] := FALSE; 
   _16XV2253.Bit[10] := FALSE; 
   _16XV2253.Bit[11] := FALSE; 
   _16XV2253.Bit[12] := FALSE; 
   _16XV2253.Bit[13] := FALSE; 
   _16XV2253.Bit[14] := FALSE; 
   _16XV2253.Bit[15] := FALSE; 
   _16XV2253.Edge[0] := FALSE; 
   _16XV2253.Edge[1] := FALSE; 
   _16XV2253.Edge[2] := FALSE; 
   _16XV2253.Edge[3] := FALSE; 
   _16XV2253.Edge[4] := FALSE; 
   _16XV2253.Edge[5] := FALSE; 
   _16XV2253.Edge[6] := FALSE; 
   _16XV2253.Edge[7] := FALSE; 
   _16XV2253.Edge[8] := FALSE; 
   _16XV2253.Edge[9] := FALSE; 
   _16XV2253.Edge[10] := FALSE; 
   _16XV2253.Edge[11] := FALSE; 
   _16XV2253.Edge[12] := FALSE; 
   _16XV2253.Edge[13] := FALSE; 
   _16XV2253.Edge[14] := FALSE; 
   _16XV2253.Edge[15] := FALSE; 
   _16XV2261.Feedback0 := FALSE; 
   _16XV2261.Feedback1 := FALSE; 
   _16XV2261.Feedback2 := FALSE; 
   _16XV2261.Feedback3 := FALSE; 
   _16XV2261.Output0 := FALSE; 
   _16XV2261.Output1 := FALSE; 
   _16XV2261.Output2 := FALSE; 
   _16XV2261.Output3 := FALSE; 
   _16XV2261.AutoOutput0 := FALSE; 
   _16XV2261.AutoOutput1 := FALSE; 
   _16XV2261.AutoOutput2 := FALSE; 
   _16XV2261.AutoOutput3 := FALSE; 
   _16XV2261.ForceOutput0 := FALSE; 
   _16XV2261.ForceOutput1 := FALSE; 
   _16XV2261.ForceOutput2 := FALSE; 
   _16XV2261.ForceOutput3 := FALSE; 
   _16XV2261.WorkinMode0 := FALSE; 
   _16XV2261.WorkinMode1 := FALSE; 
   _16XV2261.WorkinMode2 := FALSE; 
   _16XV2261.WorkinMode3 := FALSE; 
   _16XV2261.WorkinMode4 := FALSE; 
   _16XV2261.WorkinMode5 := FALSE; 
   _16XV2261.WorkinMode6 := FALSE; 
   _16XV2261.Fault_00 := FALSE; 
   _16XV2261.Fault_01 := FALSE; 
   _16XV2261.Fault_02 := FALSE; 
   _16XV2261.Fault_03 := FALSE; 
   _16XV2261.Fault_04 := FALSE; 
   _16XV2261.Fault_05 := FALSE; 
   _16XV2261.Fault_06 := FALSE; 
   _16XV2261.Fault_07 := FALSE; 
   _16XV2261.Acknowledged := FALSE; 
   _16XV2261.IOFeedback0 := FALSE; 
   _16XV2261.IOFeedback1 := FALSE; 
   _16XV2261.IOFeedback2 := FALSE; 
   _16XV2261.IOFeedback3 := FALSE; 
   _16XV2261.Acknowledgment := FALSE; 
   _16XV2261.Bit_4_5 := FALSE; 
   _16XV2261.Bit_4_6 := FALSE; 
   _16XV2261.Bit_4_7 := FALSE; 
   _16XV2261.Byte_5 := B#16#0; 
   _16XV2261.Setting[0] := 0; 
   _16XV2261.Setting[1] := 6000; 
   _16XV2261.Setting[2] := 45; 
   _16XV2261.Setting[3] := 31; 
   _16XV2261.Setting[4] := 1; 
   _16XV2261.Setting[5] := 10; 
   _16XV2261.Setting[6] := 10; 
   _16XV2261.Setting[7] := 0; 
   _16XV2261.Setting[8] := 0; 
   _16XV2261.Buffer[0] := 0; 
   _16XV2261.Buffer[1] := 0; 
   _16XV2261.Buffer[2] := 0; 
   _16XV2261.Buffer[3] := 0; 
   _16XV2261.Buffer[4] := 0; 
   _16XV2261.Buffer[5] := 0; 
   _16XV2261.Register_00 := 0.000000e+000; 
   _16XV2261.Register[1] := 0; 
   _16XV2261.Register[2] := 0; 
   _16XV2261.Register[3] := 0; 
   _16XV2261.Register[4] := 0; 
   _16XV2261.Register[5] := 0; 
   _16XV2261.Register[6] := 0; 
   _16XV2261.AccessLevel[0] := 2000; 
   _16XV2261.AccessLevel[1] := 2050; 
   _16XV2261.AccessLevel[2] := 7000; 
   _16XV2261.AccessLevel[3] := 7050; 
   _16XV2261.Bit[0] := FALSE; 
   _16XV2261.Bit[1] := FALSE; 
   _16XV2261.Bit[2] := FALSE; 
   _16XV2261.Bit[3] := FALSE; 
   _16XV2261.Bit[4] := FALSE; 
   _16XV2261.Bit[5] := FALSE; 
   _16XV2261.Bit[6] := FALSE; 
   _16XV2261.Bit[7] := FALSE; 
   _16XV2261.Bit[8] := FALSE; 
   _16XV2261.Bit[9] := FALSE; 
   _16XV2261.Bit[10] := FALSE; 
   _16XV2261.Bit[11] := FALSE; 
   _16XV2261.Bit[12] := FALSE; 
   _16XV2261.Bit[13] := FALSE; 
   _16XV2261.Bit[14] := FALSE; 
   _16XV2261.Bit[15] := FALSE; 
   _16XV2261.Edge[0] := FALSE; 
   _16XV2261.Edge[1] := FALSE; 
   _16XV2261.Edge[2] := FALSE; 
   _16XV2261.Edge[3] := FALSE; 
   _16XV2261.Edge[4] := FALSE; 
   _16XV2261.Edge[5] := FALSE; 
   _16XV2261.Edge[6] := FALSE; 
   _16XV2261.Edge[7] := FALSE; 
   _16XV2261.Edge[8] := FALSE; 
   _16XV2261.Edge[9] := FALSE; 
   _16XV2261.Edge[10] := FALSE; 
   _16XV2261.Edge[11] := FALSE; 
   _16XV2261.Edge[12] := FALSE; 
   _16XV2261.Edge[13] := FALSE; 
   _16XV2261.Edge[14] := FALSE; 
   _16XV2261.Edge[15] := FALSE; 
   _16XV2262.Feedback0 := FALSE; 
   _16XV2262.Feedback1 := FALSE; 
   _16XV2262.Feedback2 := FALSE; 
   _16XV2262.Feedback3 := FALSE; 
   _16XV2262.Output0 := FALSE; 
   _16XV2262.Output1 := FALSE; 
   _16XV2262.Output2 := FALSE; 
   _16XV2262.Output3 := FALSE; 
   _16XV2262.AutoOutput0 := FALSE; 
   _16XV2262.AutoOutput1 := FALSE; 
   _16XV2262.AutoOutput2 := FALSE; 
   _16XV2262.AutoOutput3 := FALSE; 
   _16XV2262.ForceOutput0 := FALSE; 
   _16XV2262.ForceOutput1 := FALSE; 
   _16XV2262.ForceOutput2 := FALSE; 
   _16XV2262.ForceOutput3 := FALSE; 
   _16XV2262.WorkinMode0 := FALSE; 
   _16XV2262.WorkinMode1 := FALSE; 
   _16XV2262.WorkinMode2 := FALSE; 
   _16XV2262.WorkinMode3 := FALSE; 
   _16XV2262.WorkinMode4 := FALSE; 
   _16XV2262.WorkinMode5 := FALSE; 
   _16XV2262.WorkinMode6 := FALSE; 
   _16XV2262.Fault_00 := FALSE; 
   _16XV2262.Fault_01 := FALSE; 
   _16XV2262.Fault_02 := FALSE; 
   _16XV2262.Fault_03 := FALSE; 
   _16XV2262.Fault_04 := FALSE; 
   _16XV2262.Fault_05 := FALSE; 
   _16XV2262.Fault_06 := FALSE; 
   _16XV2262.Fault_07 := FALSE; 
   _16XV2262.Acknowledged := FALSE; 
   _16XV2262.IOFeedback0 := FALSE; 
   _16XV2262.IOFeedback1 := FALSE; 
   _16XV2262.IOFeedback2 := FALSE; 
   _16XV2262.IOFeedback3 := FALSE; 
   _16XV2262.Acknowledgment := FALSE; 
   _16XV2262.Bit_4_5 := FALSE; 
   _16XV2262.Bit_4_6 := FALSE; 
   _16XV2262.Bit_4_7 := FALSE; 
   _16XV2262.Byte_5 := B#16#0; 
   _16XV2262.Setting[0] := 0; 
   _16XV2262.Setting[1] := 6000; 
   _16XV2262.Setting[2] := 45; 
   _16XV2262.Setting[3] := 31; 
   _16XV2262.Setting[4] := 1; 
   _16XV2262.Setting[5] := 10; 
   _16XV2262.Setting[6] := 10; 
   _16XV2262.Setting[7] := 0; 
   _16XV2262.Setting[8] := 0; 
   _16XV2262.Buffer[0] := 0; 
   _16XV2262.Buffer[1] := 0; 
   _16XV2262.Buffer[2] := 0; 
   _16XV2262.Buffer[3] := 0; 
   _16XV2262.Buffer[4] := 0; 
   _16XV2262.Buffer[5] := 0; 
   _16XV2262.Register_00 := 0.000000e+000; 
   _16XV2262.Register[1] := 0; 
   _16XV2262.Register[2] := 0; 
   _16XV2262.Register[3] := 0; 
   _16XV2262.Register[4] := 0; 
   _16XV2262.Register[5] := 0; 
   _16XV2262.Register[6] := 0; 
   _16XV2262.AccessLevel[0] := 2000; 
   _16XV2262.AccessLevel[1] := 2050; 
   _16XV2262.AccessLevel[2] := 7000; 
   _16XV2262.AccessLevel[3] := 7050; 
   _16XV2262.Bit[0] := FALSE; 
   _16XV2262.Bit[1] := FALSE; 
   _16XV2262.Bit[2] := FALSE; 
   _16XV2262.Bit[3] := FALSE; 
   _16XV2262.Bit[4] := FALSE; 
   _16XV2262.Bit[5] := FALSE; 
   _16XV2262.Bit[6] := FALSE; 
   _16XV2262.Bit[7] := FALSE; 
   _16XV2262.Bit[8] := FALSE; 
   _16XV2262.Bit[9] := FALSE; 
   _16XV2262.Bit[10] := FALSE; 
   _16XV2262.Bit[11] := FALSE; 
   _16XV2262.Bit[12] := FALSE; 
   _16XV2262.Bit[13] := FALSE; 
   _16XV2262.Bit[14] := FALSE; 
   _16XV2262.Bit[15] := FALSE; 
   _16XV2262.Edge[0] := FALSE; 
   _16XV2262.Edge[1] := FALSE; 
   _16XV2262.Edge[2] := FALSE; 
   _16XV2262.Edge[3] := FALSE; 
   _16XV2262.Edge[4] := FALSE; 
   _16XV2262.Edge[5] := FALSE; 
   _16XV2262.Edge[6] := FALSE; 
   _16XV2262.Edge[7] := FALSE; 
   _16XV2262.Edge[8] := FALSE; 
   _16XV2262.Edge[9] := FALSE; 
   _16XV2262.Edge[10] := FALSE; 
   _16XV2262.Edge[11] := FALSE; 
   _16XV2262.Edge[12] := FALSE; 
   _16XV2262.Edge[13] := FALSE; 
   _16XV2262.Edge[14] := FALSE; 
   _16XV2262.Edge[15] := FALSE; 
   _16XV2276.Feedback0 := FALSE; 
   _16XV2276.Feedback1 := FALSE; 
   _16XV2276.Feedback2 := FALSE; 
   _16XV2276.Feedback3 := FALSE; 
   _16XV2276.Output0 := FALSE; 
   _16XV2276.Output1 := FALSE; 
   _16XV2276.Output2 := FALSE; 
   _16XV2276.Output3 := FALSE; 
   _16XV2276.AutoOutput0 := FALSE; 
   _16XV2276.AutoOutput1 := FALSE; 
   _16XV2276.AutoOutput2 := FALSE; 
   _16XV2276.AutoOutput3 := FALSE; 
   _16XV2276.ForceOutput0 := FALSE; 
   _16XV2276.ForceOutput1 := FALSE; 
   _16XV2276.ForceOutput2 := FALSE; 
   _16XV2276.ForceOutput3 := FALSE; 
   _16XV2276.WorkinMode0 := FALSE; 
   _16XV2276.WorkinMode1 := FALSE; 
   _16XV2276.WorkinMode2 := FALSE; 
   _16XV2276.WorkinMode3 := FALSE; 
   _16XV2276.WorkinMode4 := FALSE; 
   _16XV2276.WorkinMode5 := FALSE; 
   _16XV2276.WorkinMode6 := FALSE; 
   _16XV2276.Fault_00 := FALSE; 
   _16XV2276.Fault_01 := FALSE; 
   _16XV2276.Fault_02 := FALSE; 
   _16XV2276.Fault_03 := FALSE; 
   _16XV2276.Fault_04 := FALSE; 
   _16XV2276.Fault_05 := FALSE; 
   _16XV2276.Fault_06 := FALSE; 
   _16XV2276.Fault_07 := FALSE; 
   _16XV2276.Acknowledged := FALSE; 
   _16XV2276.IOFeedback0 := FALSE; 
   _16XV2276.IOFeedback1 := FALSE; 
   _16XV2276.IOFeedback2 := FALSE; 
   _16XV2276.IOFeedback3 := FALSE; 
   _16XV2276.Acknowledgment := FALSE; 
   _16XV2276.Bit_4_5 := FALSE; 
   _16XV2276.Bit_4_6 := FALSE; 
   _16XV2276.Bit_4_7 := FALSE; 
   _16XV2276.Byte_5 := B#16#0; 
   _16XV2276.Setting[0] := 0; 
   _16XV2276.Setting[1] := 6000; 
   _16XV2276.Setting[2] := 45; 
   _16XV2276.Setting[3] := 31; 
   _16XV2276.Setting[4] := 1; 
   _16XV2276.Setting[5] := 10; 
   _16XV2276.Setting[6] := 10; 
   _16XV2276.Setting[7] := 0; 
   _16XV2276.Setting[8] := 0; 
   _16XV2276.Buffer[0] := 0; 
   _16XV2276.Buffer[1] := 0; 
   _16XV2276.Buffer[2] := 0; 
   _16XV2276.Buffer[3] := 0; 
   _16XV2276.Buffer[4] := 0; 
   _16XV2276.Buffer[5] := 0; 
   _16XV2276.Register_00 := 0.000000e+000; 
   _16XV2276.Register[1] := 0; 
   _16XV2276.Register[2] := 0; 
   _16XV2276.Register[3] := 0; 
   _16XV2276.Register[4] := 0; 
   _16XV2276.Register[5] := 0; 
   _16XV2276.Register[6] := 0; 
   _16XV2276.AccessLevel[0] := 2000; 
   _16XV2276.AccessLevel[1] := 2050; 
   _16XV2276.AccessLevel[2] := 7000; 
   _16XV2276.AccessLevel[3] := 7050; 
   _16XV2276.Bit[0] := FALSE; 
   _16XV2276.Bit[1] := FALSE; 
   _16XV2276.Bit[2] := FALSE; 
   _16XV2276.Bit[3] := FALSE; 
   _16XV2276.Bit[4] := FALSE; 
   _16XV2276.Bit[5] := FALSE; 
   _16XV2276.Bit[6] := FALSE; 
   _16XV2276.Bit[7] := FALSE; 
   _16XV2276.Bit[8] := FALSE; 
   _16XV2276.Bit[9] := FALSE; 
   _16XV2276.Bit[10] := FALSE; 
   _16XV2276.Bit[11] := FALSE; 
   _16XV2276.Bit[12] := FALSE; 
   _16XV2276.Bit[13] := FALSE; 
   _16XV2276.Bit[14] := FALSE; 
   _16XV2276.Bit[15] := FALSE; 
   _16XV2276.Edge[0] := FALSE; 
   _16XV2276.Edge[1] := FALSE; 
   _16XV2276.Edge[2] := FALSE; 
   _16XV2276.Edge[3] := FALSE; 
   _16XV2276.Edge[4] := FALSE; 
   _16XV2276.Edge[5] := FALSE; 
   _16XV2276.Edge[6] := FALSE; 
   _16XV2276.Edge[7] := FALSE; 
   _16XV2276.Edge[8] := FALSE; 
   _16XV2276.Edge[9] := FALSE; 
   _16XV2276.Edge[10] := FALSE; 
   _16XV2276.Edge[11] := FALSE; 
   _16XV2276.Edge[12] := FALSE; 
   _16XV2276.Edge[13] := FALSE; 
   _16XV2276.Edge[14] := FALSE; 
   _16XV2276.Edge[15] := FALSE; 
   _16XV2278.Feedback0 := FALSE; 
   _16XV2278.Feedback1 := FALSE; 
   _16XV2278.Feedback2 := FALSE; 
   _16XV2278.Feedback3 := FALSE; 
   _16XV2278.Output0 := FALSE; 
   _16XV2278.Output1 := FALSE; 
   _16XV2278.Output2 := FALSE; 
   _16XV2278.Output3 := FALSE; 
   _16XV2278.AutoOutput0 := FALSE; 
   _16XV2278.AutoOutput1 := FALSE; 
   _16XV2278.AutoOutput2 := FALSE; 
   _16XV2278.AutoOutput3 := FALSE; 
   _16XV2278.ForceOutput0 := FALSE; 
   _16XV2278.ForceOutput1 := FALSE; 
   _16XV2278.ForceOutput2 := FALSE; 
   _16XV2278.ForceOutput3 := FALSE; 
   _16XV2278.WorkinMode0 := FALSE; 
   _16XV2278.WorkinMode1 := FALSE; 
   _16XV2278.WorkinMode2 := FALSE; 
   _16XV2278.WorkinMode3 := FALSE; 
   _16XV2278.WorkinMode4 := FALSE; 
   _16XV2278.WorkinMode5 := FALSE; 
   _16XV2278.WorkinMode6 := FALSE; 
   _16XV2278.Fault_00 := FALSE; 
   _16XV2278.Fault_01 := FALSE; 
   _16XV2278.Fault_02 := FALSE; 
   _16XV2278.Fault_03 := FALSE; 
   _16XV2278.Fault_04 := FALSE; 
   _16XV2278.Fault_05 := FALSE; 
   _16XV2278.Fault_06 := FALSE; 
   _16XV2278.Fault_07 := FALSE; 
   _16XV2278.Acknowledged := FALSE; 
   _16XV2278.IOFeedback0 := FALSE; 
   _16XV2278.IOFeedback1 := FALSE; 
   _16XV2278.IOFeedback2 := FALSE; 
   _16XV2278.IOFeedback3 := FALSE; 
   _16XV2278.Acknowledgment := FALSE; 
   _16XV2278.Bit_4_5 := FALSE; 
   _16XV2278.Bit_4_6 := FALSE; 
   _16XV2278.Bit_4_7 := FALSE; 
   _16XV2278.Byte_5 := B#16#0; 
   _16XV2278.Setting[0] := 0; 
   _16XV2278.Setting[1] := 6000; 
   _16XV2278.Setting[2] := 45; 
   _16XV2278.Setting[3] := 31; 
   _16XV2278.Setting[4] := 1; 
   _16XV2278.Setting[5] := 10; 
   _16XV2278.Setting[6] := 10; 
   _16XV2278.Setting[7] := 0; 
   _16XV2278.Setting[8] := 0; 
   _16XV2278.Buffer[0] := 0; 
   _16XV2278.Buffer[1] := 0; 
   _16XV2278.Buffer[2] := 0; 
   _16XV2278.Buffer[3] := 0; 
   _16XV2278.Buffer[4] := 0; 
   _16XV2278.Buffer[5] := 0; 
   _16XV2278.Register_00 := 0.000000e+000; 
   _16XV2278.Register[1] := 0; 
   _16XV2278.Register[2] := 0; 
   _16XV2278.Register[3] := 0; 
   _16XV2278.Register[4] := 0; 
   _16XV2278.Register[5] := 0; 
   _16XV2278.Register[6] := 0; 
   _16XV2278.AccessLevel[0] := 2000; 
   _16XV2278.AccessLevel[1] := 2050; 
   _16XV2278.AccessLevel[2] := 7000; 
   _16XV2278.AccessLevel[3] := 7050; 
   _16XV2278.Bit[0] := FALSE; 
   _16XV2278.Bit[1] := FALSE; 
   _16XV2278.Bit[2] := FALSE; 
   _16XV2278.Bit[3] := FALSE; 
   _16XV2278.Bit[4] := FALSE; 
   _16XV2278.Bit[5] := FALSE; 
   _16XV2278.Bit[6] := FALSE; 
   _16XV2278.Bit[7] := FALSE; 
   _16XV2278.Bit[8] := FALSE; 
   _16XV2278.Bit[9] := FALSE; 
   _16XV2278.Bit[10] := FALSE; 
   _16XV2278.Bit[11] := FALSE; 
   _16XV2278.Bit[12] := FALSE; 
   _16XV2278.Bit[13] := FALSE; 
   _16XV2278.Bit[14] := FALSE; 
   _16XV2278.Bit[15] := FALSE; 
   _16XV2278.Edge[0] := FALSE; 
   _16XV2278.Edge[1] := FALSE; 
   _16XV2278.Edge[2] := FALSE; 
   _16XV2278.Edge[3] := FALSE; 
   _16XV2278.Edge[4] := FALSE; 
   _16XV2278.Edge[5] := FALSE; 
   _16XV2278.Edge[6] := FALSE; 
   _16XV2278.Edge[7] := FALSE; 
   _16XV2278.Edge[8] := FALSE; 
   _16XV2278.Edge[9] := FALSE; 
   _16XV2278.Edge[10] := FALSE; 
   _16XV2278.Edge[11] := FALSE; 
   _16XV2278.Edge[12] := FALSE; 
   _16XV2278.Edge[13] := FALSE; 
   _16XV2278.Edge[14] := FALSE; 
   _16XV2278.Edge[15] := FALSE; 
   _16XV1051.Feedback0 := FALSE; 
   _16XV1051.Feedback1 := FALSE; 
   _16XV1051.Feedback2 := FALSE; 
   _16XV1051.Feedback3 := FALSE; 
   _16XV1051.Output0 := FALSE; 
   _16XV1051.Output1 := FALSE; 
   _16XV1051.Output2 := FALSE; 
   _16XV1051.Output3 := FALSE; 
   _16XV1051.AutoOutput0 := FALSE; 
   _16XV1051.AutoOutput1 := FALSE; 
   _16XV1051.AutoOutput2 := FALSE; 
   _16XV1051.AutoOutput3 := FALSE; 
   _16XV1051.ForceOutput0 := FALSE; 
   _16XV1051.ForceOutput1 := FALSE; 
   _16XV1051.ForceOutput2 := FALSE; 
   _16XV1051.ForceOutput3 := FALSE; 
   _16XV1051.WorkinMode0 := FALSE; 
   _16XV1051.WorkinMode1 := FALSE; 
   _16XV1051.WorkinMode2 := FALSE; 
   _16XV1051.WorkinMode3 := FALSE; 
   _16XV1051.WorkinMode4 := FALSE; 
   _16XV1051.WorkinMode5 := FALSE; 
   _16XV1051.WorkinMode6 := FALSE; 
   _16XV1051.Fault_00 := FALSE; 
   _16XV1051.Fault_01 := FALSE; 
   _16XV1051.Fault_02 := FALSE; 
   _16XV1051.Fault_03 := FALSE; 
   _16XV1051.Fault_04 := FALSE; 
   _16XV1051.Fault_05 := FALSE; 
   _16XV1051.Fault_06 := FALSE; 
   _16XV1051.Fault_07 := FALSE; 
   _16XV1051.Acknowledged := FALSE; 
   _16XV1051.IOFeedback0 := FALSE; 
   _16XV1051.IOFeedback1 := FALSE; 
   _16XV1051.IOFeedback2 := FALSE; 
   _16XV1051.IOFeedback3 := FALSE; 
   _16XV1051.Acknowledgment := FALSE; 
   _16XV1051.Bit_4_5 := FALSE; 
   _16XV1051.Bit_4_6 := FALSE; 
   _16XV1051.Bit_4_7 := FALSE; 
   _16XV1051.Byte_5 := B#16#0; 
   _16XV1051.Setting[0] := 0; 
   _16XV1051.Setting[1] := 6000; 
   _16XV1051.Setting[2] := 45; 
   _16XV1051.Setting[3] := 31; 
   _16XV1051.Setting[4] := 1; 
   _16XV1051.Setting[5] := 10; 
   _16XV1051.Setting[6] := 10; 
   _16XV1051.Setting[7] := 0; 
   _16XV1051.Setting[8] := 0; 
   _16XV1051.Buffer[0] := 0; 
   _16XV1051.Buffer[1] := 0; 
   _16XV1051.Buffer[2] := 0; 
   _16XV1051.Buffer[3] := 0; 
   _16XV1051.Buffer[4] := 0; 
   _16XV1051.Buffer[5] := 0; 
   _16XV1051.Register_00 := 0.000000e+000; 
   _16XV1051.Register[1] := 0; 
   _16XV1051.Register[2] := 0; 
   _16XV1051.Register[3] := 0; 
   _16XV1051.Register[4] := 0; 
   _16XV1051.Register[5] := 0; 
   _16XV1051.Register[6] := 0; 
   _16XV1051.AccessLevel[0] := 2000; 
   _16XV1051.AccessLevel[1] := 2050; 
   _16XV1051.AccessLevel[2] := 7000; 
   _16XV1051.AccessLevel[3] := 7050; 
   _16XV1051.Bit[0] := FALSE; 
   _16XV1051.Bit[1] := FALSE; 
   _16XV1051.Bit[2] := FALSE; 
   _16XV1051.Bit[3] := FALSE; 
   _16XV1051.Bit[4] := FALSE; 
   _16XV1051.Bit[5] := FALSE; 
   _16XV1051.Bit[6] := FALSE; 
   _16XV1051.Bit[7] := FALSE; 
   _16XV1051.Bit[8] := FALSE; 
   _16XV1051.Bit[9] := FALSE; 
   _16XV1051.Bit[10] := FALSE; 
   _16XV1051.Bit[11] := FALSE; 
   _16XV1051.Bit[12] := FALSE; 
   _16XV1051.Bit[13] := FALSE; 
   _16XV1051.Bit[14] := FALSE; 
   _16XV1051.Bit[15] := FALSE; 
   _16XV1051.Edge[0] := FALSE; 
   _16XV1051.Edge[1] := FALSE; 
   _16XV1051.Edge[2] := FALSE; 
   _16XV1051.Edge[3] := FALSE; 
   _16XV1051.Edge[4] := FALSE; 
   _16XV1051.Edge[5] := FALSE; 
   _16XV1051.Edge[6] := FALSE; 
   _16XV1051.Edge[7] := FALSE; 
   _16XV1051.Edge[8] := FALSE; 
   _16XV1051.Edge[9] := FALSE; 
   _16XV1051.Edge[10] := FALSE; 
   _16XV1051.Edge[11] := FALSE; 
   _16XV1051.Edge[12] := FALSE; 
   _16XV1051.Edge[13] := FALSE; 
   _16XV1051.Edge[14] := FALSE; 
   _16XV1051.Edge[15] := FALSE; 
   _16XV1072.Feedback0 := FALSE; 
   _16XV1072.Feedback1 := FALSE; 
   _16XV1072.Feedback2 := FALSE; 
   _16XV1072.Feedback3 := FALSE; 
   _16XV1072.Output0 := FALSE; 
   _16XV1072.Output1 := FALSE; 
   _16XV1072.Output2 := FALSE; 
   _16XV1072.Output3 := FALSE; 
   _16XV1072.AutoOutput0 := FALSE; 
   _16XV1072.AutoOutput1 := FALSE; 
   _16XV1072.AutoOutput2 := FALSE; 
   _16XV1072.AutoOutput3 := FALSE; 
   _16XV1072.ForceOutput0 := FALSE; 
   _16XV1072.ForceOutput1 := FALSE; 
   _16XV1072.ForceOutput2 := FALSE; 
   _16XV1072.ForceOutput3 := FALSE; 
   _16XV1072.WorkinMode0 := FALSE; 
   _16XV1072.WorkinMode1 := FALSE; 
   _16XV1072.WorkinMode2 := FALSE; 
   _16XV1072.WorkinMode3 := FALSE; 
   _16XV1072.WorkinMode4 := FALSE; 
   _16XV1072.WorkinMode5 := FALSE; 
   _16XV1072.WorkinMode6 := FALSE; 
   _16XV1072.Fault_00 := FALSE; 
   _16XV1072.Fault_01 := FALSE; 
   _16XV1072.Fault_02 := FALSE; 
   _16XV1072.Fault_03 := FALSE; 
   _16XV1072.Fault_04 := FALSE; 
   _16XV1072.Fault_05 := FALSE; 
   _16XV1072.Fault_06 := FALSE; 
   _16XV1072.Fault_07 := FALSE; 
   _16XV1072.Acknowledged := FALSE; 
   _16XV1072.IOFeedback0 := FALSE; 
   _16XV1072.IOFeedback1 := FALSE; 
   _16XV1072.IOFeedback2 := FALSE; 
   _16XV1072.IOFeedback3 := FALSE; 
   _16XV1072.Acknowledgment := FALSE; 
   _16XV1072.Bit_4_5 := FALSE; 
   _16XV1072.Bit_4_6 := FALSE; 
   _16XV1072.Bit_4_7 := FALSE; 
   _16XV1072.Byte_5 := B#16#0; 
   _16XV1072.Setting[0] := 0; 
   _16XV1072.Setting[1] := 6000; 
   _16XV1072.Setting[2] := 45; 
   _16XV1072.Setting[3] := 31; 
   _16XV1072.Setting[4] := 1; 
   _16XV1072.Setting[5] := 10; 
   _16XV1072.Setting[6] := 10; 
   _16XV1072.Setting[7] := 0; 
   _16XV1072.Setting[8] := 0; 
   _16XV1072.Buffer[0] := 0; 
   _16XV1072.Buffer[1] := 0; 
   _16XV1072.Buffer[2] := 0; 
   _16XV1072.Buffer[3] := 0; 
   _16XV1072.Buffer[4] := 0; 
   _16XV1072.Buffer[5] := 0; 
   _16XV1072.Register_00 := 0.000000e+000; 
   _16XV1072.Register[1] := 0; 
   _16XV1072.Register[2] := 0; 
   _16XV1072.Register[3] := 0; 
   _16XV1072.Register[4] := 0; 
   _16XV1072.Register[5] := 0; 
   _16XV1072.Register[6] := 0; 
   _16XV1072.AccessLevel[0] := 2000; 
   _16XV1072.AccessLevel[1] := 2050; 
   _16XV1072.AccessLevel[2] := 7000; 
   _16XV1072.AccessLevel[3] := 7050; 
   _16XV1072.Bit[0] := FALSE; 
   _16XV1072.Bit[1] := FALSE; 
   _16XV1072.Bit[2] := FALSE; 
   _16XV1072.Bit[3] := FALSE; 
   _16XV1072.Bit[4] := FALSE; 
   _16XV1072.Bit[5] := FALSE; 
   _16XV1072.Bit[6] := FALSE; 
   _16XV1072.Bit[7] := FALSE; 
   _16XV1072.Bit[8] := FALSE; 
   _16XV1072.Bit[9] := FALSE; 
   _16XV1072.Bit[10] := FALSE; 
   _16XV1072.Bit[11] := FALSE; 
   _16XV1072.Bit[12] := FALSE; 
   _16XV1072.Bit[13] := FALSE; 
   _16XV1072.Bit[14] := FALSE; 
   _16XV1072.Bit[15] := FALSE; 
   _16XV1072.Edge[0] := FALSE; 
   _16XV1072.Edge[1] := FALSE; 
   _16XV1072.Edge[2] := FALSE; 
   _16XV1072.Edge[3] := FALSE; 
   _16XV1072.Edge[4] := FALSE; 
   _16XV1072.Edge[5] := FALSE; 
   _16XV1072.Edge[6] := FALSE; 
   _16XV1072.Edge[7] := FALSE; 
   _16XV1072.Edge[8] := FALSE; 
   _16XV1072.Edge[9] := FALSE; 
   _16XV1072.Edge[10] := FALSE; 
   _16XV1072.Edge[11] := FALSE; 
   _16XV1072.Edge[12] := FALSE; 
   _16XV1072.Edge[13] := FALSE; 
   _16XV1072.Edge[14] := FALSE; 
   _16XV1072.Edge[15] := FALSE; 
   _16XV9882.Feedback0 := FALSE; 
   _16XV9882.Feedback1 := FALSE; 
   _16XV9882.Feedback2 := FALSE; 
   _16XV9882.Feedback3 := FALSE; 
   _16XV9882.Output0 := FALSE; 
   _16XV9882.Output1 := FALSE; 
   _16XV9882.Output2 := FALSE; 
   _16XV9882.Output3 := FALSE; 
   _16XV9882.AutoOutput0 := FALSE; 
   _16XV9882.AutoOutput1 := FALSE; 
   _16XV9882.AutoOutput2 := FALSE; 
   _16XV9882.AutoOutput3 := FALSE; 
   _16XV9882.ForceOutput0 := FALSE; 
   _16XV9882.ForceOutput1 := FALSE; 
   _16XV9882.ForceOutput2 := FALSE; 
   _16XV9882.ForceOutput3 := FALSE; 
   _16XV9882.WorkinMode0 := FALSE; 
   _16XV9882.WorkinMode1 := FALSE; 
   _16XV9882.WorkinMode2 := FALSE; 
   _16XV9882.WorkinMode3 := FALSE; 
   _16XV9882.WorkinMode4 := FALSE; 
   _16XV9882.WorkinMode5 := FALSE; 
   _16XV9882.WorkinMode6 := FALSE; 
   _16XV9882.Fault_00 := FALSE; 
   _16XV9882.Fault_01 := FALSE; 
   _16XV9882.Fault_02 := FALSE; 
   _16XV9882.Fault_03 := FALSE; 
   _16XV9882.Fault_04 := FALSE; 
   _16XV9882.Fault_05 := FALSE; 
   _16XV9882.Fault_06 := FALSE; 
   _16XV9882.Fault_07 := FALSE; 
   _16XV9882.Acknowledged := FALSE; 
   _16XV9882.IOFeedback0 := FALSE; 
   _16XV9882.IOFeedback1 := FALSE; 
   _16XV9882.IOFeedback2 := FALSE; 
   _16XV9882.IOFeedback3 := FALSE; 
   _16XV9882.Acknowledgment := FALSE; 
   _16XV9882.Bit_4_5 := FALSE; 
   _16XV9882.Bit_4_6 := FALSE; 
   _16XV9882.Bit_4_7 := FALSE; 
   _16XV9882.Byte_5 := B#16#0; 
   _16XV9882.Setting[0] := 0; 
   _16XV9882.Setting[1] := 6000; 
   _16XV9882.Setting[2] := 45; 
   _16XV9882.Setting[3] := 31; 
   _16XV9882.Setting[4] := 1; 
   _16XV9882.Setting[5] := 10; 
   _16XV9882.Setting[6] := 10; 
   _16XV9882.Setting[7] := 0; 
   _16XV9882.Setting[8] := 0; 
   _16XV9882.Buffer[0] := 0; 
   _16XV9882.Buffer[1] := 0; 
   _16XV9882.Buffer[2] := 0; 
   _16XV9882.Buffer[3] := 0; 
   _16XV9882.Buffer[4] := 0; 
   _16XV9882.Buffer[5] := 0; 
   _16XV9882.Register_00 := 0.000000e+000; 
   _16XV9882.Register[1] := 0; 
   _16XV9882.Register[2] := 0; 
   _16XV9882.Register[3] := 0; 
   _16XV9882.Register[4] := 0; 
   _16XV9882.Register[5] := 0; 
   _16XV9882.Register[6] := 0; 
   _16XV9882.AccessLevel[0] := 2000; 
   _16XV9882.AccessLevel[1] := 2050; 
   _16XV9882.AccessLevel[2] := 7000; 
   _16XV9882.AccessLevel[3] := 7050; 
   _16XV9882.Bit[0] := FALSE; 
   _16XV9882.Bit[1] := FALSE; 
   _16XV9882.Bit[2] := FALSE; 
   _16XV9882.Bit[3] := FALSE; 
   _16XV9882.Bit[4] := FALSE; 
   _16XV9882.Bit[5] := FALSE; 
   _16XV9882.Bit[6] := FALSE; 
   _16XV9882.Bit[7] := FALSE; 
   _16XV9882.Bit[8] := FALSE; 
   _16XV9882.Bit[9] := FALSE; 
   _16XV9882.Bit[10] := FALSE; 
   _16XV9882.Bit[11] := FALSE; 
   _16XV9882.Bit[12] := FALSE; 
   _16XV9882.Bit[13] := FALSE; 
   _16XV9882.Bit[14] := FALSE; 
   _16XV9882.Bit[15] := FALSE; 
   _16XV9882.Edge[0] := FALSE; 
   _16XV9882.Edge[1] := FALSE; 
   _16XV9882.Edge[2] := FALSE; 
   _16XV9882.Edge[3] := FALSE; 
   _16XV9882.Edge[4] := FALSE; 
   _16XV9882.Edge[5] := FALSE; 
   _16XV9882.Edge[6] := FALSE; 
   _16XV9882.Edge[7] := FALSE; 
   _16XV9882.Edge[8] := FALSE; 
   _16XV9882.Edge[9] := FALSE; 
   _16XV9882.Edge[10] := FALSE; 
   _16XV9882.Edge[11] := FALSE; 
   _16XV9882.Edge[12] := FALSE; 
   _16XV9882.Edge[13] := FALSE; 
   _16XV9882.Edge[14] := FALSE; 
   _16XV9882.Edge[15] := FALSE; 
   _16XV9952.Feedback0 := FALSE; 
   _16XV9952.Feedback1 := FALSE; 
   _16XV9952.Feedback2 := FALSE; 
   _16XV9952.Feedback3 := FALSE; 
   _16XV9952.Output0 := FALSE; 
   _16XV9952.Output1 := FALSE; 
   _16XV9952.Output2 := FALSE; 
   _16XV9952.Output3 := FALSE; 
   _16XV9952.AutoOutput0 := FALSE; 
   _16XV9952.AutoOutput1 := FALSE; 
   _16XV9952.AutoOutput2 := FALSE; 
   _16XV9952.AutoOutput3 := FALSE; 
   _16XV9952.ForceOutput0 := FALSE; 
   _16XV9952.ForceOutput1 := FALSE; 
   _16XV9952.ForceOutput2 := FALSE; 
   _16XV9952.ForceOutput3 := FALSE; 
   _16XV9952.WorkinMode0 := FALSE; 
   _16XV9952.WorkinMode1 := FALSE; 
   _16XV9952.WorkinMode2 := FALSE; 
   _16XV9952.WorkinMode3 := FALSE; 
   _16XV9952.WorkinMode4 := FALSE; 
   _16XV9952.WorkinMode5 := FALSE; 
   _16XV9952.WorkinMode6 := FALSE; 
   _16XV9952.Fault_00 := FALSE; 
   _16XV9952.Fault_01 := FALSE; 
   _16XV9952.Fault_02 := FALSE; 
   _16XV9952.Fault_03 := FALSE; 
   _16XV9952.Fault_04 := FALSE; 
   _16XV9952.Fault_05 := FALSE; 
   _16XV9952.Fault_06 := FALSE; 
   _16XV9952.Fault_07 := FALSE; 
   _16XV9952.Acknowledged := FALSE; 
   _16XV9952.IOFeedback0 := FALSE; 
   _16XV9952.IOFeedback1 := FALSE; 
   _16XV9952.IOFeedback2 := FALSE; 
   _16XV9952.IOFeedback3 := FALSE; 
   _16XV9952.Acknowledgment := FALSE; 
   _16XV9952.Bit_4_5 := FALSE; 
   _16XV9952.Bit_4_6 := FALSE; 
   _16XV9952.Bit_4_7 := FALSE; 
   _16XV9952.Byte_5 := B#16#0; 
   _16XV9952.Setting[0] := 0; 
   _16XV9952.Setting[1] := 6000; 
   _16XV9952.Setting[2] := 45; 
   _16XV9952.Setting[3] := 31; 
   _16XV9952.Setting[4] := 1; 
   _16XV9952.Setting[5] := 10; 
   _16XV9952.Setting[6] := 10; 
   _16XV9952.Setting[7] := 0; 
   _16XV9952.Setting[8] := 0; 
   _16XV9952.Buffer[0] := 0; 
   _16XV9952.Buffer[1] := 0; 
   _16XV9952.Buffer[2] := 0; 
   _16XV9952.Buffer[3] := 0; 
   _16XV9952.Buffer[4] := 0; 
   _16XV9952.Buffer[5] := 0; 
   _16XV9952.Register_00 := 0.000000e+000; 
   _16XV9952.Register[1] := 0; 
   _16XV9952.Register[2] := 0; 
   _16XV9952.Register[3] := 0; 
   _16XV9952.Register[4] := 0; 
   _16XV9952.Register[5] := 0; 
   _16XV9952.Register[6] := 0; 
   _16XV9952.AccessLevel[0] := 2000; 
   _16XV9952.AccessLevel[1] := 2050; 
   _16XV9952.AccessLevel[2] := 7000; 
   _16XV9952.AccessLevel[3] := 7050; 
   _16XV9952.Bit[0] := FALSE; 
   _16XV9952.Bit[1] := FALSE; 
   _16XV9952.Bit[2] := FALSE; 
   _16XV9952.Bit[3] := FALSE; 
   _16XV9952.Bit[4] := FALSE; 
   _16XV9952.Bit[5] := FALSE; 
   _16XV9952.Bit[6] := FALSE; 
   _16XV9952.Bit[7] := FALSE; 
   _16XV9952.Bit[8] := FALSE; 
   _16XV9952.Bit[9] := FALSE; 
   _16XV9952.Bit[10] := FALSE; 
   _16XV9952.Bit[11] := FALSE; 
   _16XV9952.Bit[12] := FALSE; 
   _16XV9952.Bit[13] := FALSE; 
   _16XV9952.Bit[14] := FALSE; 
   _16XV9952.Bit[15] := FALSE; 
   _16XV9952.Edge[0] := FALSE; 
   _16XV9952.Edge[1] := FALSE; 
   _16XV9952.Edge[2] := FALSE; 
   _16XV9952.Edge[3] := FALSE; 
   _16XV9952.Edge[4] := FALSE; 
   _16XV9952.Edge[5] := FALSE; 
   _16XV9952.Edge[6] := FALSE; 
   _16XV9952.Edge[7] := FALSE; 
   _16XV9952.Edge[8] := FALSE; 
   _16XV9952.Edge[9] := FALSE; 
   _16XV9952.Edge[10] := FALSE; 
   _16XV9952.Edge[11] := FALSE; 
   _16XV9952.Edge[12] := FALSE; 
   _16XV9952.Edge[13] := FALSE; 
   _16XV9952.Edge[14] := FALSE; 
   _16XV9952.Edge[15] := FALSE; 
   _16XV9922.Feedback0 := FALSE; 
   _16XV9922.Feedback1 := FALSE; 
   _16XV9922.Feedback2 := FALSE; 
   _16XV9922.Feedback3 := FALSE; 
   _16XV9922.Output0 := FALSE; 
   _16XV9922.Output1 := FALSE; 
   _16XV9922.Output2 := FALSE; 
   _16XV9922.Output3 := FALSE; 
   _16XV9922.AutoOutput0 := FALSE; 
   _16XV9922.AutoOutput1 := FALSE; 
   _16XV9922.AutoOutput2 := FALSE; 
   _16XV9922.AutoOutput3 := FALSE; 
   _16XV9922.ForceOutput0 := FALSE; 
   _16XV9922.ForceOutput1 := FALSE; 
   _16XV9922.ForceOutput2 := FALSE; 
   _16XV9922.ForceOutput3 := FALSE; 
   _16XV9922.WorkinMode0 := FALSE; 
   _16XV9922.WorkinMode1 := FALSE; 
   _16XV9922.WorkinMode2 := FALSE; 
   _16XV9922.WorkinMode3 := FALSE; 
   _16XV9922.WorkinMode4 := FALSE; 
   _16XV9922.WorkinMode5 := FALSE; 
   _16XV9922.WorkinMode6 := FALSE; 
   _16XV9922.Fault_00 := FALSE; 
   _16XV9922.Fault_01 := FALSE; 
   _16XV9922.Fault_02 := FALSE; 
   _16XV9922.Fault_03 := FALSE; 
   _16XV9922.Fault_04 := FALSE; 
   _16XV9922.Fault_05 := FALSE; 
   _16XV9922.Fault_06 := FALSE; 
   _16XV9922.Fault_07 := FALSE; 
   _16XV9922.Acknowledged := FALSE; 
   _16XV9922.IOFeedback0 := FALSE; 
   _16XV9922.IOFeedback1 := FALSE; 
   _16XV9922.IOFeedback2 := FALSE; 
   _16XV9922.IOFeedback3 := FALSE; 
   _16XV9922.Acknowledgment := FALSE; 
   _16XV9922.Bit_4_5 := FALSE; 
   _16XV9922.Bit_4_6 := FALSE; 
   _16XV9922.Bit_4_7 := FALSE; 
   _16XV9922.Byte_5 := B#16#0; 
   _16XV9922.Setting[0] := 0; 
   _16XV9922.Setting[1] := 6000; 
   _16XV9922.Setting[2] := 45; 
   _16XV9922.Setting[3] := 31; 
   _16XV9922.Setting[4] := 1; 
   _16XV9922.Setting[5] := 10; 
   _16XV9922.Setting[6] := 10; 
   _16XV9922.Setting[7] := 0; 
   _16XV9922.Setting[8] := 0; 
   _16XV9922.Buffer[0] := 0; 
   _16XV9922.Buffer[1] := 0; 
   _16XV9922.Buffer[2] := 0; 
   _16XV9922.Buffer[3] := 0; 
   _16XV9922.Buffer[4] := 0; 
   _16XV9922.Buffer[5] := 0; 
   _16XV9922.Register_00 := 0.000000e+000; 
   _16XV9922.Register[1] := 0; 
   _16XV9922.Register[2] := 0; 
   _16XV9922.Register[3] := 0; 
   _16XV9922.Register[4] := 0; 
   _16XV9922.Register[5] := 0; 
   _16XV9922.Register[6] := 0; 
   _16XV9922.AccessLevel[0] := 2000; 
   _16XV9922.AccessLevel[1] := 2050; 
   _16XV9922.AccessLevel[2] := 7000; 
   _16XV9922.AccessLevel[3] := 7050; 
   _16XV9922.Bit[0] := FALSE; 
   _16XV9922.Bit[1] := FALSE; 
   _16XV9922.Bit[2] := FALSE; 
   _16XV9922.Bit[3] := FALSE; 
   _16XV9922.Bit[4] := FALSE; 
   _16XV9922.Bit[5] := FALSE; 
   _16XV9922.Bit[6] := FALSE; 
   _16XV9922.Bit[7] := FALSE; 
   _16XV9922.Bit[8] := FALSE; 
   _16XV9922.Bit[9] := FALSE; 
   _16XV9922.Bit[10] := FALSE; 
   _16XV9922.Bit[11] := FALSE; 
   _16XV9922.Bit[12] := FALSE; 
   _16XV9922.Bit[13] := FALSE; 
   _16XV9922.Bit[14] := FALSE; 
   _16XV9922.Bit[15] := FALSE; 
   _16XV9922.Edge[0] := FALSE; 
   _16XV9922.Edge[1] := FALSE; 
   _16XV9922.Edge[2] := FALSE; 
   _16XV9922.Edge[3] := FALSE; 
   _16XV9922.Edge[4] := FALSE; 
   _16XV9922.Edge[5] := FALSE; 
   _16XV9922.Edge[6] := FALSE; 
   _16XV9922.Edge[7] := FALSE; 
   _16XV9922.Edge[8] := FALSE; 
   _16XV9922.Edge[9] := FALSE; 
   _16XV9922.Edge[10] := FALSE; 
   _16XV9922.Edge[11] := FALSE; 
   _16XV9922.Edge[12] := FALSE; 
   _16XV9922.Edge[13] := FALSE; 
   _16XV9922.Edge[14] := FALSE; 
   _16XV9922.Edge[15] := FALSE; 
   _16XV0101.Feedback0 := FALSE; 
   _16XV0101.Feedback1 := FALSE; 
   _16XV0101.Feedback2 := FALSE; 
   _16XV0101.Feedback3 := FALSE; 
   _16XV0101.Output0 := FALSE; 
   _16XV0101.Output1 := FALSE; 
   _16XV0101.Output2 := FALSE; 
   _16XV0101.Output3 := FALSE; 
   _16XV0101.AutoOutput0 := FALSE; 
   _16XV0101.AutoOutput1 := FALSE; 
   _16XV0101.AutoOutput2 := FALSE; 
   _16XV0101.AutoOutput3 := FALSE; 
   _16XV0101.ForceOutput0 := FALSE; 
   _16XV0101.ForceOutput1 := FALSE; 
   _16XV0101.ForceOutput2 := FALSE; 
   _16XV0101.ForceOutput3 := FALSE; 
   _16XV0101.WorkinMode0 := FALSE; 
   _16XV0101.WorkinMode1 := FALSE; 
   _16XV0101.WorkinMode2 := FALSE; 
   _16XV0101.WorkinMode3 := FALSE; 
   _16XV0101.WorkinMode4 := FALSE; 
   _16XV0101.WorkinMode5 := FALSE; 
   _16XV0101.WorkinMode6 := FALSE; 
   _16XV0101.Fault_00 := FALSE; 
   _16XV0101.Fault_01 := FALSE; 
   _16XV0101.Fault_02 := FALSE; 
   _16XV0101.Fault_03 := FALSE; 
   _16XV0101.Fault_04 := FALSE; 
   _16XV0101.Fault_05 := FALSE; 
   _16XV0101.Fault_06 := FALSE; 
   _16XV0101.Fault_07 := FALSE; 
   _16XV0101.Acknowledged := FALSE; 
   _16XV0101.IOFeedback0 := FALSE; 
   _16XV0101.IOFeedback1 := FALSE; 
   _16XV0101.IOFeedback2 := FALSE; 
   _16XV0101.IOFeedback3 := FALSE; 
   _16XV0101.Acknowledgment := FALSE; 
   _16XV0101.Bit_4_5 := FALSE; 
   _16XV0101.Bit_4_6 := FALSE; 
   _16XV0101.Bit_4_7 := FALSE; 
   _16XV0101.Byte_5 := B#16#0; 
   _16XV0101.Setting[0] := 0; 
   _16XV0101.Setting[1] := 6000; 
   _16XV0101.Setting[2] := 45; 
   _16XV0101.Setting[3] := 31; 
   _16XV0101.Setting[4] := 1; 
   _16XV0101.Setting[5] := 10; 
   _16XV0101.Setting[6] := 10; 
   _16XV0101.Setting[7] := 0; 
   _16XV0101.Setting[8] := 0; 
   _16XV0101.Buffer[0] := 0; 
   _16XV0101.Buffer[1] := 0; 
   _16XV0101.Buffer[2] := 0; 
   _16XV0101.Buffer[3] := 0; 
   _16XV0101.Buffer[4] := 0; 
   _16XV0101.Buffer[5] := 0; 
   _16XV0101.Register_00 := 0.000000e+000; 
   _16XV0101.Register[1] := 0; 
   _16XV0101.Register[2] := 0; 
   _16XV0101.Register[3] := 0; 
   _16XV0101.Register[4] := 0; 
   _16XV0101.Register[5] := 0; 
   _16XV0101.Register[6] := 0; 
   _16XV0101.AccessLevel[0] := 2000; 
   _16XV0101.AccessLevel[1] := 2050; 
   _16XV0101.AccessLevel[2] := 7000; 
   _16XV0101.AccessLevel[3] := 7050; 
   _16XV0101.Bit[0] := FALSE; 
   _16XV0101.Bit[1] := FALSE; 
   _16XV0101.Bit[2] := FALSE; 
   _16XV0101.Bit[3] := FALSE; 
   _16XV0101.Bit[4] := FALSE; 
   _16XV0101.Bit[5] := FALSE; 
   _16XV0101.Bit[6] := FALSE; 
   _16XV0101.Bit[7] := FALSE; 
   _16XV0101.Bit[8] := FALSE; 
   _16XV0101.Bit[9] := FALSE; 
   _16XV0101.Bit[10] := FALSE; 
   _16XV0101.Bit[11] := FALSE; 
   _16XV0101.Bit[12] := FALSE; 
   _16XV0101.Bit[13] := FALSE; 
   _16XV0101.Bit[14] := FALSE; 
   _16XV0101.Bit[15] := FALSE; 
   _16XV0101.Edge[0] := FALSE; 
   _16XV0101.Edge[1] := FALSE; 
   _16XV0101.Edge[2] := FALSE; 
   _16XV0101.Edge[3] := FALSE; 
   _16XV0101.Edge[4] := FALSE; 
   _16XV0101.Edge[5] := FALSE; 
   _16XV0101.Edge[6] := FALSE; 
   _16XV0101.Edge[7] := FALSE; 
   _16XV0101.Edge[8] := FALSE; 
   _16XV0101.Edge[9] := FALSE; 
   _16XV0101.Edge[10] := FALSE; 
   _16XV0101.Edge[11] := FALSE; 
   _16XV0101.Edge[12] := FALSE; 
   _16XV0101.Edge[13] := FALSE; 
   _16XV0101.Edge[14] := FALSE; 
   _16XV0101.Edge[15] := FALSE; 
   _16XV0103.Feedback0 := FALSE; 
   _16XV0103.Feedback1 := FALSE; 
   _16XV0103.Feedback2 := FALSE; 
   _16XV0103.Feedback3 := FALSE; 
   _16XV0103.Output0 := FALSE; 
   _16XV0103.Output1 := FALSE; 
   _16XV0103.Output2 := FALSE; 
   _16XV0103.Output3 := FALSE; 
   _16XV0103.AutoOutput0 := FALSE; 
   _16XV0103.AutoOutput1 := FALSE; 
   _16XV0103.AutoOutput2 := FALSE; 
   _16XV0103.AutoOutput3 := FALSE; 
   _16XV0103.ForceOutput0 := FALSE; 
   _16XV0103.ForceOutput1 := FALSE; 
   _16XV0103.ForceOutput2 := FALSE; 
   _16XV0103.ForceOutput3 := FALSE; 
   _16XV0103.WorkinMode0 := FALSE; 
   _16XV0103.WorkinMode1 := FALSE; 
   _16XV0103.WorkinMode2 := FALSE; 
   _16XV0103.WorkinMode3 := FALSE; 
   _16XV0103.WorkinMode4 := FALSE; 
   _16XV0103.WorkinMode5 := FALSE; 
   _16XV0103.WorkinMode6 := FALSE; 
   _16XV0103.Fault_00 := FALSE; 
   _16XV0103.Fault_01 := FALSE; 
   _16XV0103.Fault_02 := FALSE; 
   _16XV0103.Fault_03 := FALSE; 
   _16XV0103.Fault_04 := FALSE; 
   _16XV0103.Fault_05 := FALSE; 
   _16XV0103.Fault_06 := FALSE; 
   _16XV0103.Fault_07 := FALSE; 
   _16XV0103.Acknowledged := FALSE; 
   _16XV0103.IOFeedback0 := FALSE; 
   _16XV0103.IOFeedback1 := FALSE; 
   _16XV0103.IOFeedback2 := FALSE; 
   _16XV0103.IOFeedback3 := FALSE; 
   _16XV0103.Acknowledgment := FALSE; 
   _16XV0103.Bit_4_5 := FALSE; 
   _16XV0103.Bit_4_6 := FALSE; 
   _16XV0103.Bit_4_7 := FALSE; 
   _16XV0103.Byte_5 := B#16#0; 
   _16XV0103.Setting[0] := 0; 
   _16XV0103.Setting[1] := 6000; 
   _16XV0103.Setting[2] := 45; 
   _16XV0103.Setting[3] := 31; 
   _16XV0103.Setting[4] := 1; 
   _16XV0103.Setting[5] := 10; 
   _16XV0103.Setting[6] := 10; 
   _16XV0103.Setting[7] := 0; 
   _16XV0103.Setting[8] := 0; 
   _16XV0103.Buffer[0] := 0; 
   _16XV0103.Buffer[1] := 0; 
   _16XV0103.Buffer[2] := 0; 
   _16XV0103.Buffer[3] := 0; 
   _16XV0103.Buffer[4] := 0; 
   _16XV0103.Buffer[5] := 0; 
   _16XV0103.Register_00 := 0.000000e+000; 
   _16XV0103.Register[1] := 0; 
   _16XV0103.Register[2] := 0; 
   _16XV0103.Register[3] := 0; 
   _16XV0103.Register[4] := 0; 
   _16XV0103.Register[5] := 0; 
   _16XV0103.Register[6] := 0; 
   _16XV0103.AccessLevel[0] := 2000; 
   _16XV0103.AccessLevel[1] := 2050; 
   _16XV0103.AccessLevel[2] := 7000; 
   _16XV0103.AccessLevel[3] := 7050; 
   _16XV0103.Bit[0] := FALSE; 
   _16XV0103.Bit[1] := FALSE; 
   _16XV0103.Bit[2] := FALSE; 
   _16XV0103.Bit[3] := FALSE; 
   _16XV0103.Bit[4] := FALSE; 
   _16XV0103.Bit[5] := FALSE; 
   _16XV0103.Bit[6] := FALSE; 
   _16XV0103.Bit[7] := FALSE; 
   _16XV0103.Bit[8] := FALSE; 
   _16XV0103.Bit[9] := FALSE; 
   _16XV0103.Bit[10] := FALSE; 
   _16XV0103.Bit[11] := FALSE; 
   _16XV0103.Bit[12] := FALSE; 
   _16XV0103.Bit[13] := FALSE; 
   _16XV0103.Bit[14] := FALSE; 
   _16XV0103.Bit[15] := FALSE; 
   _16XV0103.Edge[0] := FALSE; 
   _16XV0103.Edge[1] := FALSE; 
   _16XV0103.Edge[2] := FALSE; 
   _16XV0103.Edge[3] := FALSE; 
   _16XV0103.Edge[4] := FALSE; 
   _16XV0103.Edge[5] := FALSE; 
   _16XV0103.Edge[6] := FALSE; 
   _16XV0103.Edge[7] := FALSE; 
   _16XV0103.Edge[8] := FALSE; 
   _16XV0103.Edge[9] := FALSE; 
   _16XV0103.Edge[10] := FALSE; 
   _16XV0103.Edge[11] := FALSE; 
   _16XV0103.Edge[12] := FALSE; 
   _16XV0103.Edge[13] := FALSE; 
   _16XV0103.Edge[14] := FALSE; 
   _16XV0103.Edge[15] := FALSE; 
   _16XV0104.Feedback0 := FALSE; 
   _16XV0104.Feedback1 := FALSE; 
   _16XV0104.Feedback2 := FALSE; 
   _16XV0104.Feedback3 := FALSE; 
   _16XV0104.Output0 := FALSE; 
   _16XV0104.Output1 := FALSE; 
   _16XV0104.Output2 := FALSE; 
   _16XV0104.Output3 := FALSE; 
   _16XV0104.AutoOutput0 := FALSE; 
   _16XV0104.AutoOutput1 := FALSE; 
   _16XV0104.AutoOutput2 := FALSE; 
   _16XV0104.AutoOutput3 := FALSE; 
   _16XV0104.ForceOutput0 := FALSE; 
   _16XV0104.ForceOutput1 := FALSE; 
   _16XV0104.ForceOutput2 := FALSE; 
   _16XV0104.ForceOutput3 := FALSE; 
   _16XV0104.WorkinMode0 := FALSE; 
   _16XV0104.WorkinMode1 := FALSE; 
   _16XV0104.WorkinMode2 := FALSE; 
   _16XV0104.WorkinMode3 := FALSE; 
   _16XV0104.WorkinMode4 := FALSE; 
   _16XV0104.WorkinMode5 := FALSE; 
   _16XV0104.WorkinMode6 := FALSE; 
   _16XV0104.Fault_00 := FALSE; 
   _16XV0104.Fault_01 := FALSE; 
   _16XV0104.Fault_02 := FALSE; 
   _16XV0104.Fault_03 := FALSE; 
   _16XV0104.Fault_04 := FALSE; 
   _16XV0104.Fault_05 := FALSE; 
   _16XV0104.Fault_06 := FALSE; 
   _16XV0104.Fault_07 := FALSE; 
   _16XV0104.Acknowledged := FALSE; 
   _16XV0104.IOFeedback0 := FALSE; 
   _16XV0104.IOFeedback1 := FALSE; 
   _16XV0104.IOFeedback2 := FALSE; 
   _16XV0104.IOFeedback3 := FALSE; 
   _16XV0104.Acknowledgment := FALSE; 
   _16XV0104.Bit_4_5 := FALSE; 
   _16XV0104.Bit_4_6 := FALSE; 
   _16XV0104.Bit_4_7 := FALSE; 
   _16XV0104.Byte_5 := B#16#0; 
   _16XV0104.Setting[0] := 0; 
   _16XV0104.Setting[1] := 6000; 
   _16XV0104.Setting[2] := 45; 
   _16XV0104.Setting[3] := 31; 
   _16XV0104.Setting[4] := 1; 
   _16XV0104.Setting[5] := 10; 
   _16XV0104.Setting[6] := 10; 
   _16XV0104.Setting[7] := 0; 
   _16XV0104.Setting[8] := 0; 
   _16XV0104.Buffer[0] := 0; 
   _16XV0104.Buffer[1] := 0; 
   _16XV0104.Buffer[2] := 0; 
   _16XV0104.Buffer[3] := 0; 
   _16XV0104.Buffer[4] := 0; 
   _16XV0104.Buffer[5] := 0; 
   _16XV0104.Register_00 := 0.000000e+000; 
   _16XV0104.Register[1] := 0; 
   _16XV0104.Register[2] := 0; 
   _16XV0104.Register[3] := 0; 
   _16XV0104.Register[4] := 0; 
   _16XV0104.Register[5] := 0; 
   _16XV0104.Register[6] := 0; 
   _16XV0104.AccessLevel[0] := 2000; 
   _16XV0104.AccessLevel[1] := 2050; 
   _16XV0104.AccessLevel[2] := 7000; 
   _16XV0104.AccessLevel[3] := 7050; 
   _16XV0104.Bit[0] := FALSE; 
   _16XV0104.Bit[1] := FALSE; 
   _16XV0104.Bit[2] := FALSE; 
   _16XV0104.Bit[3] := FALSE; 
   _16XV0104.Bit[4] := FALSE; 
   _16XV0104.Bit[5] := FALSE; 
   _16XV0104.Bit[6] := FALSE; 
   _16XV0104.Bit[7] := FALSE; 
   _16XV0104.Bit[8] := FALSE; 
   _16XV0104.Bit[9] := FALSE; 
   _16XV0104.Bit[10] := FALSE; 
   _16XV0104.Bit[11] := FALSE; 
   _16XV0104.Bit[12] := FALSE; 
   _16XV0104.Bit[13] := FALSE; 
   _16XV0104.Bit[14] := FALSE; 
   _16XV0104.Bit[15] := FALSE; 
   _16XV0104.Edge[0] := FALSE; 
   _16XV0104.Edge[1] := FALSE; 
   _16XV0104.Edge[2] := FALSE; 
   _16XV0104.Edge[3] := FALSE; 
   _16XV0104.Edge[4] := FALSE; 
   _16XV0104.Edge[5] := FALSE; 
   _16XV0104.Edge[6] := FALSE; 
   _16XV0104.Edge[7] := FALSE; 
   _16XV0104.Edge[8] := FALSE; 
   _16XV0104.Edge[9] := FALSE; 
   _16XV0104.Edge[10] := FALSE; 
   _16XV0104.Edge[11] := FALSE; 
   _16XV0104.Edge[12] := FALSE; 
   _16XV0104.Edge[13] := FALSE; 
   _16XV0104.Edge[14] := FALSE; 
   _16XV0104.Edge[15] := FALSE; 
   _16XV0105.Feedback0 := FALSE; 
   _16XV0105.Feedback1 := FALSE; 
   _16XV0105.Feedback2 := FALSE; 
   _16XV0105.Feedback3 := FALSE; 
   _16XV0105.Output0 := FALSE; 
   _16XV0105.Output1 := FALSE; 
   _16XV0105.Output2 := FALSE; 
   _16XV0105.Output3 := FALSE; 
   _16XV0105.AutoOutput0 := FALSE; 
   _16XV0105.AutoOutput1 := FALSE; 
   _16XV0105.AutoOutput2 := FALSE; 
   _16XV0105.AutoOutput3 := FALSE; 
   _16XV0105.ForceOutput0 := FALSE; 
   _16XV0105.ForceOutput1 := FALSE; 
   _16XV0105.ForceOutput2 := FALSE; 
   _16XV0105.ForceOutput3 := FALSE; 
   _16XV0105.WorkinMode0 := FALSE; 
   _16XV0105.WorkinMode1 := FALSE; 
   _16XV0105.WorkinMode2 := FALSE; 
   _16XV0105.WorkinMode3 := FALSE; 
   _16XV0105.WorkinMode4 := FALSE; 
   _16XV0105.WorkinMode5 := FALSE; 
   _16XV0105.WorkinMode6 := FALSE; 
   _16XV0105.Fault_00 := FALSE; 
   _16XV0105.Fault_01 := FALSE; 
   _16XV0105.Fault_02 := FALSE; 
   _16XV0105.Fault_03 := FALSE; 
   _16XV0105.Fault_04 := FALSE; 
   _16XV0105.Fault_05 := FALSE; 
   _16XV0105.Fault_06 := FALSE; 
   _16XV0105.Fault_07 := FALSE; 
   _16XV0105.Acknowledged := FALSE; 
   _16XV0105.IOFeedback0 := FALSE; 
   _16XV0105.IOFeedback1 := FALSE; 
   _16XV0105.IOFeedback2 := FALSE; 
   _16XV0105.IOFeedback3 := FALSE; 
   _16XV0105.Acknowledgment := FALSE; 
   _16XV0105.Bit_4_5 := FALSE; 
   _16XV0105.Bit_4_6 := FALSE; 
   _16XV0105.Bit_4_7 := FALSE; 
   _16XV0105.Byte_5 := B#16#0; 
   _16XV0105.Setting[0] := 0; 
   _16XV0105.Setting[1] := 6000; 
   _16XV0105.Setting[2] := 45; 
   _16XV0105.Setting[3] := 31; 
   _16XV0105.Setting[4] := 1; 
   _16XV0105.Setting[5] := 10; 
   _16XV0105.Setting[6] := 10; 
   _16XV0105.Setting[7] := 0; 
   _16XV0105.Setting[8] := 0; 
   _16XV0105.Buffer[0] := 0; 
   _16XV0105.Buffer[1] := 0; 
   _16XV0105.Buffer[2] := 0; 
   _16XV0105.Buffer[3] := 0; 
   _16XV0105.Buffer[4] := 0; 
   _16XV0105.Buffer[5] := 0; 
   _16XV0105.Register_00 := 0.000000e+000; 
   _16XV0105.Register[1] := 0; 
   _16XV0105.Register[2] := 0; 
   _16XV0105.Register[3] := 0; 
   _16XV0105.Register[4] := 0; 
   _16XV0105.Register[5] := 0; 
   _16XV0105.Register[6] := 0; 
   _16XV0105.AccessLevel[0] := 2000; 
   _16XV0105.AccessLevel[1] := 2050; 
   _16XV0105.AccessLevel[2] := 7000; 
   _16XV0105.AccessLevel[3] := 7050; 
   _16XV0105.Bit[0] := FALSE; 
   _16XV0105.Bit[1] := FALSE; 
   _16XV0105.Bit[2] := FALSE; 
   _16XV0105.Bit[3] := FALSE; 
   _16XV0105.Bit[4] := FALSE; 
   _16XV0105.Bit[5] := FALSE; 
   _16XV0105.Bit[6] := FALSE; 
   _16XV0105.Bit[7] := FALSE; 
   _16XV0105.Bit[8] := FALSE; 
   _16XV0105.Bit[9] := FALSE; 
   _16XV0105.Bit[10] := FALSE; 
   _16XV0105.Bit[11] := FALSE; 
   _16XV0105.Bit[12] := FALSE; 
   _16XV0105.Bit[13] := FALSE; 
   _16XV0105.Bit[14] := FALSE; 
   _16XV0105.Bit[15] := FALSE; 
   _16XV0105.Edge[0] := FALSE; 
   _16XV0105.Edge[1] := FALSE; 
   _16XV0105.Edge[2] := FALSE; 
   _16XV0105.Edge[3] := FALSE; 
   _16XV0105.Edge[4] := FALSE; 
   _16XV0105.Edge[5] := FALSE; 
   _16XV0105.Edge[6] := FALSE; 
   _16XV0105.Edge[7] := FALSE; 
   _16XV0105.Edge[8] := FALSE; 
   _16XV0105.Edge[9] := FALSE; 
   _16XV0105.Edge[10] := FALSE; 
   _16XV0105.Edge[11] := FALSE; 
   _16XV0105.Edge[12] := FALSE; 
   _16XV0105.Edge[13] := FALSE; 
   _16XV0105.Edge[14] := FALSE; 
   _16XV0105.Edge[15] := FALSE; 
   _16XV0106.Feedback0 := FALSE; 
   _16XV0106.Feedback1 := FALSE; 
   _16XV0106.Feedback2 := FALSE; 
   _16XV0106.Feedback3 := FALSE; 
   _16XV0106.Output0 := FALSE; 
   _16XV0106.Output1 := FALSE; 
   _16XV0106.Output2 := FALSE; 
   _16XV0106.Output3 := FALSE; 
   _16XV0106.AutoOutput0 := FALSE; 
   _16XV0106.AutoOutput1 := FALSE; 
   _16XV0106.AutoOutput2 := FALSE; 
   _16XV0106.AutoOutput3 := FALSE; 
   _16XV0106.ForceOutput0 := FALSE; 
   _16XV0106.ForceOutput1 := FALSE; 
   _16XV0106.ForceOutput2 := FALSE; 
   _16XV0106.ForceOutput3 := FALSE; 
   _16XV0106.WorkinMode0 := FALSE; 
   _16XV0106.WorkinMode1 := FALSE; 
   _16XV0106.WorkinMode2 := FALSE; 
   _16XV0106.WorkinMode3 := FALSE; 
   _16XV0106.WorkinMode4 := FALSE; 
   _16XV0106.WorkinMode5 := FALSE; 
   _16XV0106.WorkinMode6 := FALSE; 
   _16XV0106.Fault_00 := FALSE; 
   _16XV0106.Fault_01 := FALSE; 
   _16XV0106.Fault_02 := FALSE; 
   _16XV0106.Fault_03 := FALSE; 
   _16XV0106.Fault_04 := FALSE; 
   _16XV0106.Fault_05 := FALSE; 
   _16XV0106.Fault_06 := FALSE; 
   _16XV0106.Fault_07 := FALSE; 
   _16XV0106.Acknowledged := FALSE; 
   _16XV0106.IOFeedback0 := FALSE; 
   _16XV0106.IOFeedback1 := FALSE; 
   _16XV0106.IOFeedback2 := FALSE; 
   _16XV0106.IOFeedback3 := FALSE; 
   _16XV0106.Acknowledgment := FALSE; 
   _16XV0106.Bit_4_5 := FALSE; 
   _16XV0106.Bit_4_6 := FALSE; 
   _16XV0106.Bit_4_7 := FALSE; 
   _16XV0106.Byte_5 := B#16#0; 
   _16XV0106.Setting[0] := 0; 
   _16XV0106.Setting[1] := 6000; 
   _16XV0106.Setting[2] := 45; 
   _16XV0106.Setting[3] := 31; 
   _16XV0106.Setting[4] := 1; 
   _16XV0106.Setting[5] := 10; 
   _16XV0106.Setting[6] := 10; 
   _16XV0106.Setting[7] := 0; 
   _16XV0106.Setting[8] := 0; 
   _16XV0106.Buffer[0] := 0; 
   _16XV0106.Buffer[1] := 0; 
   _16XV0106.Buffer[2] := 0; 
   _16XV0106.Buffer[3] := 0; 
   _16XV0106.Buffer[4] := 0; 
   _16XV0106.Buffer[5] := 0; 
   _16XV0106.Register_00 := 0.000000e+000; 
   _16XV0106.Register[1] := 0; 
   _16XV0106.Register[2] := 0; 
   _16XV0106.Register[3] := 0; 
   _16XV0106.Register[4] := 0; 
   _16XV0106.Register[5] := 0; 
   _16XV0106.Register[6] := 0; 
   _16XV0106.AccessLevel[0] := 2000; 
   _16XV0106.AccessLevel[1] := 2050; 
   _16XV0106.AccessLevel[2] := 7000; 
   _16XV0106.AccessLevel[3] := 7050; 
   _16XV0106.Bit[0] := FALSE; 
   _16XV0106.Bit[1] := FALSE; 
   _16XV0106.Bit[2] := FALSE; 
   _16XV0106.Bit[3] := FALSE; 
   _16XV0106.Bit[4] := FALSE; 
   _16XV0106.Bit[5] := FALSE; 
   _16XV0106.Bit[6] := FALSE; 
   _16XV0106.Bit[7] := FALSE; 
   _16XV0106.Bit[8] := FALSE; 
   _16XV0106.Bit[9] := FALSE; 
   _16XV0106.Bit[10] := FALSE; 
   _16XV0106.Bit[11] := FALSE; 
   _16XV0106.Bit[12] := FALSE; 
   _16XV0106.Bit[13] := FALSE; 
   _16XV0106.Bit[14] := FALSE; 
   _16XV0106.Bit[15] := FALSE; 
   _16XV0106.Edge[0] := FALSE; 
   _16XV0106.Edge[1] := FALSE; 
   _16XV0106.Edge[2] := FALSE; 
   _16XV0106.Edge[3] := FALSE; 
   _16XV0106.Edge[4] := FALSE; 
   _16XV0106.Edge[5] := FALSE; 
   _16XV0106.Edge[6] := FALSE; 
   _16XV0106.Edge[7] := FALSE; 
   _16XV0106.Edge[8] := FALSE; 
   _16XV0106.Edge[9] := FALSE; 
   _16XV0106.Edge[10] := FALSE; 
   _16XV0106.Edge[11] := FALSE; 
   _16XV0106.Edge[12] := FALSE; 
   _16XV0106.Edge[13] := FALSE; 
   _16XV0106.Edge[14] := FALSE; 
   _16XV0106.Edge[15] := FALSE; 
   _16XV0110.Feedback0 := FALSE; 
   _16XV0110.Feedback1 := FALSE; 
   _16XV0110.Feedback2 := FALSE; 
   _16XV0110.Feedback3 := FALSE; 
   _16XV0110.Output0 := FALSE; 
   _16XV0110.Output1 := FALSE; 
   _16XV0110.Output2 := FALSE; 
   _16XV0110.Output3 := FALSE; 
   _16XV0110.AutoOutput0 := FALSE; 
   _16XV0110.AutoOutput1 := FALSE; 
   _16XV0110.AutoOutput2 := FALSE; 
   _16XV0110.AutoOutput3 := FALSE; 
   _16XV0110.ForceOutput0 := FALSE; 
   _16XV0110.ForceOutput1 := FALSE; 
   _16XV0110.ForceOutput2 := FALSE; 
   _16XV0110.ForceOutput3 := FALSE; 
   _16XV0110.WorkinMode0 := FALSE; 
   _16XV0110.WorkinMode1 := FALSE; 
   _16XV0110.WorkinMode2 := FALSE; 
   _16XV0110.WorkinMode3 := FALSE; 
   _16XV0110.WorkinMode4 := FALSE; 
   _16XV0110.WorkinMode5 := FALSE; 
   _16XV0110.WorkinMode6 := FALSE; 
   _16XV0110.Fault_00 := FALSE; 
   _16XV0110.Fault_01 := FALSE; 
   _16XV0110.Fault_02 := FALSE; 
   _16XV0110.Fault_03 := FALSE; 
   _16XV0110.Fault_04 := FALSE; 
   _16XV0110.Fault_05 := FALSE; 
   _16XV0110.Fault_06 := FALSE; 
   _16XV0110.Fault_07 := FALSE; 
   _16XV0110.Acknowledged := FALSE; 
   _16XV0110.IOFeedback0 := FALSE; 
   _16XV0110.IOFeedback1 := FALSE; 
   _16XV0110.IOFeedback2 := FALSE; 
   _16XV0110.IOFeedback3 := FALSE; 
   _16XV0110.Acknowledgment := FALSE; 
   _16XV0110.Bit_4_5 := FALSE; 
   _16XV0110.Bit_4_6 := FALSE; 
   _16XV0110.Bit_4_7 := FALSE; 
   _16XV0110.Byte_5 := B#16#0; 
   _16XV0110.Setting[0] := 0; 
   _16XV0110.Setting[1] := 6000; 
   _16XV0110.Setting[2] := 45; 
   _16XV0110.Setting[3] := 31; 
   _16XV0110.Setting[4] := 1; 
   _16XV0110.Setting[5] := 10; 
   _16XV0110.Setting[6] := 10; 
   _16XV0110.Setting[7] := 0; 
   _16XV0110.Setting[8] := 0; 
   _16XV0110.Buffer[0] := 0; 
   _16XV0110.Buffer[1] := 0; 
   _16XV0110.Buffer[2] := 0; 
   _16XV0110.Buffer[3] := 0; 
   _16XV0110.Buffer[4] := 0; 
   _16XV0110.Buffer[5] := 0; 
   _16XV0110.Register_00 := 0.000000e+000; 
   _16XV0110.Register[1] := 0; 
   _16XV0110.Register[2] := 0; 
   _16XV0110.Register[3] := 0; 
   _16XV0110.Register[4] := 0; 
   _16XV0110.Register[5] := 0; 
   _16XV0110.Register[6] := 0; 
   _16XV0110.AccessLevel[0] := 2000; 
   _16XV0110.AccessLevel[1] := 2050; 
   _16XV0110.AccessLevel[2] := 7000; 
   _16XV0110.AccessLevel[3] := 7050; 
   _16XV0110.Bit[0] := FALSE; 
   _16XV0110.Bit[1] := FALSE; 
   _16XV0110.Bit[2] := FALSE; 
   _16XV0110.Bit[3] := FALSE; 
   _16XV0110.Bit[4] := FALSE; 
   _16XV0110.Bit[5] := FALSE; 
   _16XV0110.Bit[6] := FALSE; 
   _16XV0110.Bit[7] := FALSE; 
   _16XV0110.Bit[8] := FALSE; 
   _16XV0110.Bit[9] := FALSE; 
   _16XV0110.Bit[10] := FALSE; 
   _16XV0110.Bit[11] := FALSE; 
   _16XV0110.Bit[12] := FALSE; 
   _16XV0110.Bit[13] := FALSE; 
   _16XV0110.Bit[14] := FALSE; 
   _16XV0110.Bit[15] := FALSE; 
   _16XV0110.Edge[0] := FALSE; 
   _16XV0110.Edge[1] := FALSE; 
   _16XV0110.Edge[2] := FALSE; 
   _16XV0110.Edge[3] := FALSE; 
   _16XV0110.Edge[4] := FALSE; 
   _16XV0110.Edge[5] := FALSE; 
   _16XV0110.Edge[6] := FALSE; 
   _16XV0110.Edge[7] := FALSE; 
   _16XV0110.Edge[8] := FALSE; 
   _16XV0110.Edge[9] := FALSE; 
   _16XV0110.Edge[10] := FALSE; 
   _16XV0110.Edge[11] := FALSE; 
   _16XV0110.Edge[12] := FALSE; 
   _16XV0110.Edge[13] := FALSE; 
   _16XV0110.Edge[14] := FALSE; 
   _16XV0110.Edge[15] := FALSE; 
   _16XV0113.Feedback0 := FALSE; 
   _16XV0113.Feedback1 := FALSE; 
   _16XV0113.Feedback2 := FALSE; 
   _16XV0113.Feedback3 := FALSE; 
   _16XV0113.Output0 := FALSE; 
   _16XV0113.Output1 := FALSE; 
   _16XV0113.Output2 := FALSE; 
   _16XV0113.Output3 := FALSE; 
   _16XV0113.AutoOutput0 := FALSE; 
   _16XV0113.AutoOutput1 := FALSE; 
   _16XV0113.AutoOutput2 := FALSE; 
   _16XV0113.AutoOutput3 := FALSE; 
   _16XV0113.ForceOutput0 := FALSE; 
   _16XV0113.ForceOutput1 := FALSE; 
   _16XV0113.ForceOutput2 := FALSE; 
   _16XV0113.ForceOutput3 := FALSE; 
   _16XV0113.WorkinMode0 := FALSE; 
   _16XV0113.WorkinMode1 := FALSE; 
   _16XV0113.WorkinMode2 := FALSE; 
   _16XV0113.WorkinMode3 := FALSE; 
   _16XV0113.WorkinMode4 := FALSE; 
   _16XV0113.WorkinMode5 := FALSE; 
   _16XV0113.WorkinMode6 := FALSE; 
   _16XV0113.Fault_00 := FALSE; 
   _16XV0113.Fault_01 := FALSE; 
   _16XV0113.Fault_02 := FALSE; 
   _16XV0113.Fault_03 := FALSE; 
   _16XV0113.Fault_04 := FALSE; 
   _16XV0113.Fault_05 := FALSE; 
   _16XV0113.Fault_06 := FALSE; 
   _16XV0113.Fault_07 := FALSE; 
   _16XV0113.Acknowledged := FALSE; 
   _16XV0113.IOFeedback0 := FALSE; 
   _16XV0113.IOFeedback1 := FALSE; 
   _16XV0113.IOFeedback2 := FALSE; 
   _16XV0113.IOFeedback3 := FALSE; 
   _16XV0113.Acknowledgment := FALSE; 
   _16XV0113.Bit_4_5 := FALSE; 
   _16XV0113.Bit_4_6 := FALSE; 
   _16XV0113.Bit_4_7 := FALSE; 
   _16XV0113.Byte_5 := B#16#0; 
   _16XV0113.Setting[0] := 0; 
   _16XV0113.Setting[1] := 6000; 
   _16XV0113.Setting[2] := 45; 
   _16XV0113.Setting[3] := 31; 
   _16XV0113.Setting[4] := 1; 
   _16XV0113.Setting[5] := 10; 
   _16XV0113.Setting[6] := 10; 
   _16XV0113.Setting[7] := 0; 
   _16XV0113.Setting[8] := 0; 
   _16XV0113.Buffer[0] := 0; 
   _16XV0113.Buffer[1] := 0; 
   _16XV0113.Buffer[2] := 0; 
   _16XV0113.Buffer[3] := 0; 
   _16XV0113.Buffer[4] := 0; 
   _16XV0113.Buffer[5] := 0; 
   _16XV0113.Register_00 := 0.000000e+000; 
   _16XV0113.Register[1] := 0; 
   _16XV0113.Register[2] := 0; 
   _16XV0113.Register[3] := 0; 
   _16XV0113.Register[4] := 0; 
   _16XV0113.Register[5] := 0; 
   _16XV0113.Register[6] := 0; 
   _16XV0113.AccessLevel[0] := 2000; 
   _16XV0113.AccessLevel[1] := 2050; 
   _16XV0113.AccessLevel[2] := 7000; 
   _16XV0113.AccessLevel[3] := 7050; 
   _16XV0113.Bit[0] := FALSE; 
   _16XV0113.Bit[1] := FALSE; 
   _16XV0113.Bit[2] := FALSE; 
   _16XV0113.Bit[3] := FALSE; 
   _16XV0113.Bit[4] := FALSE; 
   _16XV0113.Bit[5] := FALSE; 
   _16XV0113.Bit[6] := FALSE; 
   _16XV0113.Bit[7] := FALSE; 
   _16XV0113.Bit[8] := FALSE; 
   _16XV0113.Bit[9] := FALSE; 
   _16XV0113.Bit[10] := FALSE; 
   _16XV0113.Bit[11] := FALSE; 
   _16XV0113.Bit[12] := FALSE; 
   _16XV0113.Bit[13] := FALSE; 
   _16XV0113.Bit[14] := FALSE; 
   _16XV0113.Bit[15] := FALSE; 
   _16XV0113.Edge[0] := FALSE; 
   _16XV0113.Edge[1] := FALSE; 
   _16XV0113.Edge[2] := FALSE; 
   _16XV0113.Edge[3] := FALSE; 
   _16XV0113.Edge[4] := FALSE; 
   _16XV0113.Edge[5] := FALSE; 
   _16XV0113.Edge[6] := FALSE; 
   _16XV0113.Edge[7] := FALSE; 
   _16XV0113.Edge[8] := FALSE; 
   _16XV0113.Edge[9] := FALSE; 
   _16XV0113.Edge[10] := FALSE; 
   _16XV0113.Edge[11] := FALSE; 
   _16XV0113.Edge[12] := FALSE; 
   _16XV0113.Edge[13] := FALSE; 
   _16XV0113.Edge[14] := FALSE; 
   _16XV0113.Edge[15] := FALSE; 
   _16XV0141.Feedback0 := FALSE; 
   _16XV0141.Feedback1 := FALSE; 
   _16XV0141.Feedback2 := FALSE; 
   _16XV0141.Feedback3 := FALSE; 
   _16XV0141.Output0 := FALSE; 
   _16XV0141.Output1 := FALSE; 
   _16XV0141.Output2 := FALSE; 
   _16XV0141.Output3 := FALSE; 
   _16XV0141.AutoOutput0 := FALSE; 
   _16XV0141.AutoOutput1 := FALSE; 
   _16XV0141.AutoOutput2 := FALSE; 
   _16XV0141.AutoOutput3 := FALSE; 
   _16XV0141.ForceOutput0 := FALSE; 
   _16XV0141.ForceOutput1 := FALSE; 
   _16XV0141.ForceOutput2 := FALSE; 
   _16XV0141.ForceOutput3 := FALSE; 
   _16XV0141.WorkinMode0 := FALSE; 
   _16XV0141.WorkinMode1 := FALSE; 
   _16XV0141.WorkinMode2 := FALSE; 
   _16XV0141.WorkinMode3 := FALSE; 
   _16XV0141.WorkinMode4 := FALSE; 
   _16XV0141.WorkinMode5 := FALSE; 
   _16XV0141.WorkinMode6 := FALSE; 
   _16XV0141.Fault_00 := FALSE; 
   _16XV0141.Fault_01 := FALSE; 
   _16XV0141.Fault_02 := FALSE; 
   _16XV0141.Fault_03 := FALSE; 
   _16XV0141.Fault_04 := FALSE; 
   _16XV0141.Fault_05 := FALSE; 
   _16XV0141.Fault_06 := FALSE; 
   _16XV0141.Fault_07 := FALSE; 
   _16XV0141.Acknowledged := FALSE; 
   _16XV0141.IOFeedback0 := FALSE; 
   _16XV0141.IOFeedback1 := FALSE; 
   _16XV0141.IOFeedback2 := FALSE; 
   _16XV0141.IOFeedback3 := FALSE; 
   _16XV0141.Acknowledgment := FALSE; 
   _16XV0141.Bit_4_5 := FALSE; 
   _16XV0141.Bit_4_6 := FALSE; 
   _16XV0141.Bit_4_7 := FALSE; 
   _16XV0141.Byte_5 := B#16#0; 
   _16XV0141.Setting[0] := 0; 
   _16XV0141.Setting[1] := 6000; 
   _16XV0141.Setting[2] := 45; 
   _16XV0141.Setting[3] := 31; 
   _16XV0141.Setting[4] := 1; 
   _16XV0141.Setting[5] := 10; 
   _16XV0141.Setting[6] := 10; 
   _16XV0141.Setting[7] := 0; 
   _16XV0141.Setting[8] := 0; 
   _16XV0141.Buffer[0] := 0; 
   _16XV0141.Buffer[1] := 0; 
   _16XV0141.Buffer[2] := 0; 
   _16XV0141.Buffer[3] := 0; 
   _16XV0141.Buffer[4] := 0; 
   _16XV0141.Buffer[5] := 0; 
   _16XV0141.Register_00 := 0.000000e+000; 
   _16XV0141.Register[1] := 0; 
   _16XV0141.Register[2] := 0; 
   _16XV0141.Register[3] := 0; 
   _16XV0141.Register[4] := 0; 
   _16XV0141.Register[5] := 0; 
   _16XV0141.Register[6] := 0; 
   _16XV0141.AccessLevel[0] := 2000; 
   _16XV0141.AccessLevel[1] := 2050; 
   _16XV0141.AccessLevel[2] := 7000; 
   _16XV0141.AccessLevel[3] := 7050; 
   _16XV0141.Bit[0] := FALSE; 
   _16XV0141.Bit[1] := FALSE; 
   _16XV0141.Bit[2] := FALSE; 
   _16XV0141.Bit[3] := FALSE; 
   _16XV0141.Bit[4] := FALSE; 
   _16XV0141.Bit[5] := FALSE; 
   _16XV0141.Bit[6] := FALSE; 
   _16XV0141.Bit[7] := FALSE; 
   _16XV0141.Bit[8] := FALSE; 
   _16XV0141.Bit[9] := FALSE; 
   _16XV0141.Bit[10] := FALSE; 
   _16XV0141.Bit[11] := FALSE; 
   _16XV0141.Bit[12] := FALSE; 
   _16XV0141.Bit[13] := FALSE; 
   _16XV0141.Bit[14] := FALSE; 
   _16XV0141.Bit[15] := FALSE; 
   _16XV0141.Edge[0] := FALSE; 
   _16XV0141.Edge[1] := FALSE; 
   _16XV0141.Edge[2] := FALSE; 
   _16XV0141.Edge[3] := FALSE; 
   _16XV0141.Edge[4] := FALSE; 
   _16XV0141.Edge[5] := FALSE; 
   _16XV0141.Edge[6] := FALSE; 
   _16XV0141.Edge[7] := FALSE; 
   _16XV0141.Edge[8] := FALSE; 
   _16XV0141.Edge[9] := FALSE; 
   _16XV0141.Edge[10] := FALSE; 
   _16XV0141.Edge[11] := FALSE; 
   _16XV0141.Edge[12] := FALSE; 
   _16XV0141.Edge[13] := FALSE; 
   _16XV0141.Edge[14] := FALSE; 
   _16XV0141.Edge[15] := FALSE; 
   _16XV0142.Feedback0 := FALSE; 
   _16XV0142.Feedback1 := FALSE; 
   _16XV0142.Feedback2 := FALSE; 
   _16XV0142.Feedback3 := FALSE; 
   _16XV0142.Output0 := FALSE; 
   _16XV0142.Output1 := FALSE; 
   _16XV0142.Output2 := FALSE; 
   _16XV0142.Output3 := FALSE; 
   _16XV0142.AutoOutput0 := FALSE; 
   _16XV0142.AutoOutput1 := FALSE; 
   _16XV0142.AutoOutput2 := FALSE; 
   _16XV0142.AutoOutput3 := FALSE; 
   _16XV0142.ForceOutput0 := FALSE; 
   _16XV0142.ForceOutput1 := FALSE; 
   _16XV0142.ForceOutput2 := FALSE; 
   _16XV0142.ForceOutput3 := FALSE; 
   _16XV0142.WorkinMode0 := FALSE; 
   _16XV0142.WorkinMode1 := FALSE; 
   _16XV0142.WorkinMode2 := FALSE; 
   _16XV0142.WorkinMode3 := FALSE; 
   _16XV0142.WorkinMode4 := FALSE; 
   _16XV0142.WorkinMode5 := FALSE; 
   _16XV0142.WorkinMode6 := FALSE; 
   _16XV0142.Fault_00 := FALSE; 
   _16XV0142.Fault_01 := FALSE; 
   _16XV0142.Fault_02 := FALSE; 
   _16XV0142.Fault_03 := FALSE; 
   _16XV0142.Fault_04 := FALSE; 
   _16XV0142.Fault_05 := FALSE; 
   _16XV0142.Fault_06 := FALSE; 
   _16XV0142.Fault_07 := FALSE; 
   _16XV0142.Acknowledged := FALSE; 
   _16XV0142.IOFeedback0 := FALSE; 
   _16XV0142.IOFeedback1 := FALSE; 
   _16XV0142.IOFeedback2 := FALSE; 
   _16XV0142.IOFeedback3 := FALSE; 
   _16XV0142.Acknowledgment := FALSE; 
   _16XV0142.Bit_4_5 := FALSE; 
   _16XV0142.Bit_4_6 := FALSE; 
   _16XV0142.Bit_4_7 := FALSE; 
   _16XV0142.Byte_5 := B#16#0; 
   _16XV0142.Setting[0] := 0; 
   _16XV0142.Setting[1] := 6000; 
   _16XV0142.Setting[2] := 45; 
   _16XV0142.Setting[3] := 31; 
   _16XV0142.Setting[4] := 1; 
   _16XV0142.Setting[5] := 10; 
   _16XV0142.Setting[6] := 10; 
   _16XV0142.Setting[7] := 0; 
   _16XV0142.Setting[8] := 0; 
   _16XV0142.Buffer[0] := 0; 
   _16XV0142.Buffer[1] := 0; 
   _16XV0142.Buffer[2] := 0; 
   _16XV0142.Buffer[3] := 0; 
   _16XV0142.Buffer[4] := 0; 
   _16XV0142.Buffer[5] := 0; 
   _16XV0142.Register_00 := 0.000000e+000; 
   _16XV0142.Register[1] := 0; 
   _16XV0142.Register[2] := 0; 
   _16XV0142.Register[3] := 0; 
   _16XV0142.Register[4] := 0; 
   _16XV0142.Register[5] := 0; 
   _16XV0142.Register[6] := 0; 
   _16XV0142.AccessLevel[0] := 2000; 
   _16XV0142.AccessLevel[1] := 2050; 
   _16XV0142.AccessLevel[2] := 7000; 
   _16XV0142.AccessLevel[3] := 7050; 
   _16XV0142.Bit[0] := FALSE; 
   _16XV0142.Bit[1] := FALSE; 
   _16XV0142.Bit[2] := FALSE; 
   _16XV0142.Bit[3] := FALSE; 
   _16XV0142.Bit[4] := FALSE; 
   _16XV0142.Bit[5] := FALSE; 
   _16XV0142.Bit[6] := FALSE; 
   _16XV0142.Bit[7] := FALSE; 
   _16XV0142.Bit[8] := FALSE; 
   _16XV0142.Bit[9] := FALSE; 
   _16XV0142.Bit[10] := FALSE; 
   _16XV0142.Bit[11] := FALSE; 
   _16XV0142.Bit[12] := FALSE; 
   _16XV0142.Bit[13] := FALSE; 
   _16XV0142.Bit[14] := FALSE; 
   _16XV0142.Bit[15] := FALSE; 
   _16XV0142.Edge[0] := FALSE; 
   _16XV0142.Edge[1] := FALSE; 
   _16XV0142.Edge[2] := FALSE; 
   _16XV0142.Edge[3] := FALSE; 
   _16XV0142.Edge[4] := FALSE; 
   _16XV0142.Edge[5] := FALSE; 
   _16XV0142.Edge[6] := FALSE; 
   _16XV0142.Edge[7] := FALSE; 
   _16XV0142.Edge[8] := FALSE; 
   _16XV0142.Edge[9] := FALSE; 
   _16XV0142.Edge[10] := FALSE; 
   _16XV0142.Edge[11] := FALSE; 
   _16XV0142.Edge[12] := FALSE; 
   _16XV0142.Edge[13] := FALSE; 
   _16XV0142.Edge[14] := FALSE; 
   _16XV0142.Edge[15] := FALSE; 
   _16XV0143.Feedback0 := FALSE; 
   _16XV0143.Feedback1 := FALSE; 
   _16XV0143.Feedback2 := FALSE; 
   _16XV0143.Feedback3 := FALSE; 
   _16XV0143.Output0 := FALSE; 
   _16XV0143.Output1 := FALSE; 
   _16XV0143.Output2 := FALSE; 
   _16XV0143.Output3 := FALSE; 
   _16XV0143.AutoOutput0 := FALSE; 
   _16XV0143.AutoOutput1 := FALSE; 
   _16XV0143.AutoOutput2 := FALSE; 
   _16XV0143.AutoOutput3 := FALSE; 
   _16XV0143.ForceOutput0 := FALSE; 
   _16XV0143.ForceOutput1 := FALSE; 
   _16XV0143.ForceOutput2 := FALSE; 
   _16XV0143.ForceOutput3 := FALSE; 
   _16XV0143.WorkinMode0 := FALSE; 
   _16XV0143.WorkinMode1 := FALSE; 
   _16XV0143.WorkinMode2 := FALSE; 
   _16XV0143.WorkinMode3 := FALSE; 
   _16XV0143.WorkinMode4 := FALSE; 
   _16XV0143.WorkinMode5 := FALSE; 
   _16XV0143.WorkinMode6 := FALSE; 
   _16XV0143.Fault_00 := FALSE; 
   _16XV0143.Fault_01 := FALSE; 
   _16XV0143.Fault_02 := FALSE; 
   _16XV0143.Fault_03 := FALSE; 
   _16XV0143.Fault_04 := FALSE; 
   _16XV0143.Fault_05 := FALSE; 
   _16XV0143.Fault_06 := FALSE; 
   _16XV0143.Fault_07 := FALSE; 
   _16XV0143.Acknowledged := FALSE; 
   _16XV0143.IOFeedback0 := FALSE; 
   _16XV0143.IOFeedback1 := FALSE; 
   _16XV0143.IOFeedback2 := FALSE; 
   _16XV0143.IOFeedback3 := FALSE; 
   _16XV0143.Acknowledgment := FALSE; 
   _16XV0143.Bit_4_5 := FALSE; 
   _16XV0143.Bit_4_6 := FALSE; 
   _16XV0143.Bit_4_7 := FALSE; 
   _16XV0143.Byte_5 := B#16#0; 
   _16XV0143.Setting[0] := 0; 
   _16XV0143.Setting[1] := 6000; 
   _16XV0143.Setting[2] := 45; 
   _16XV0143.Setting[3] := 31; 
   _16XV0143.Setting[4] := 1; 
   _16XV0143.Setting[5] := 10; 
   _16XV0143.Setting[6] := 10; 
   _16XV0143.Setting[7] := 0; 
   _16XV0143.Setting[8] := 0; 
   _16XV0143.Buffer[0] := 0; 
   _16XV0143.Buffer[1] := 0; 
   _16XV0143.Buffer[2] := 0; 
   _16XV0143.Buffer[3] := 0; 
   _16XV0143.Buffer[4] := 0; 
   _16XV0143.Buffer[5] := 0; 
   _16XV0143.Register_00 := 0.000000e+000; 
   _16XV0143.Register[1] := 0; 
   _16XV0143.Register[2] := 0; 
   _16XV0143.Register[3] := 0; 
   _16XV0143.Register[4] := 0; 
   _16XV0143.Register[5] := 0; 
   _16XV0143.Register[6] := 0; 
   _16XV0143.AccessLevel[0] := 2000; 
   _16XV0143.AccessLevel[1] := 2050; 
   _16XV0143.AccessLevel[2] := 7000; 
   _16XV0143.AccessLevel[3] := 7050; 
   _16XV0143.Bit[0] := FALSE; 
   _16XV0143.Bit[1] := FALSE; 
   _16XV0143.Bit[2] := FALSE; 
   _16XV0143.Bit[3] := FALSE; 
   _16XV0143.Bit[4] := FALSE; 
   _16XV0143.Bit[5] := FALSE; 
   _16XV0143.Bit[6] := FALSE; 
   _16XV0143.Bit[7] := FALSE; 
   _16XV0143.Bit[8] := FALSE; 
   _16XV0143.Bit[9] := FALSE; 
   _16XV0143.Bit[10] := FALSE; 
   _16XV0143.Bit[11] := FALSE; 
   _16XV0143.Bit[12] := FALSE; 
   _16XV0143.Bit[13] := FALSE; 
   _16XV0143.Bit[14] := FALSE; 
   _16XV0143.Bit[15] := FALSE; 
   _16XV0143.Edge[0] := FALSE; 
   _16XV0143.Edge[1] := FALSE; 
   _16XV0143.Edge[2] := FALSE; 
   _16XV0143.Edge[3] := FALSE; 
   _16XV0143.Edge[4] := FALSE; 
   _16XV0143.Edge[5] := FALSE; 
   _16XV0143.Edge[6] := FALSE; 
   _16XV0143.Edge[7] := FALSE; 
   _16XV0143.Edge[8] := FALSE; 
   _16XV0143.Edge[9] := FALSE; 
   _16XV0143.Edge[10] := FALSE; 
   _16XV0143.Edge[11] := FALSE; 
   _16XV0143.Edge[12] := FALSE; 
   _16XV0143.Edge[13] := FALSE; 
   _16XV0143.Edge[14] := FALSE; 
   _16XV0143.Edge[15] := FALSE; 
   _16XV0144.Feedback0 := FALSE; 
   _16XV0144.Feedback1 := FALSE; 
   _16XV0144.Feedback2 := FALSE; 
   _16XV0144.Feedback3 := FALSE; 
   _16XV0144.Output0 := FALSE; 
   _16XV0144.Output1 := FALSE; 
   _16XV0144.Output2 := FALSE; 
   _16XV0144.Output3 := FALSE; 
   _16XV0144.AutoOutput0 := FALSE; 
   _16XV0144.AutoOutput1 := FALSE; 
   _16XV0144.AutoOutput2 := FALSE; 
   _16XV0144.AutoOutput3 := FALSE; 
   _16XV0144.ForceOutput0 := FALSE; 
   _16XV0144.ForceOutput1 := FALSE; 
   _16XV0144.ForceOutput2 := FALSE; 
   _16XV0144.ForceOutput3 := FALSE; 
   _16XV0144.WorkinMode0 := FALSE; 
   _16XV0144.WorkinMode1 := FALSE; 
   _16XV0144.WorkinMode2 := FALSE; 
   _16XV0144.WorkinMode3 := FALSE; 
   _16XV0144.WorkinMode4 := FALSE; 
   _16XV0144.WorkinMode5 := FALSE; 
   _16XV0144.WorkinMode6 := FALSE; 
   _16XV0144.Fault_00 := FALSE; 
   _16XV0144.Fault_01 := FALSE; 
   _16XV0144.Fault_02 := FALSE; 
   _16XV0144.Fault_03 := FALSE; 
   _16XV0144.Fault_04 := FALSE; 
   _16XV0144.Fault_05 := FALSE; 
   _16XV0144.Fault_06 := FALSE; 
   _16XV0144.Fault_07 := FALSE; 
   _16XV0144.Acknowledged := FALSE; 
   _16XV0144.IOFeedback0 := FALSE; 
   _16XV0144.IOFeedback1 := FALSE; 
   _16XV0144.IOFeedback2 := FALSE; 
   _16XV0144.IOFeedback3 := FALSE; 
   _16XV0144.Acknowledgment := FALSE; 
   _16XV0144.Bit_4_5 := FALSE; 
   _16XV0144.Bit_4_6 := FALSE; 
   _16XV0144.Bit_4_7 := FALSE; 
   _16XV0144.Byte_5 := B#16#0; 
   _16XV0144.Setting[0] := 0; 
   _16XV0144.Setting[1] := 6000; 
   _16XV0144.Setting[2] := 45; 
   _16XV0144.Setting[3] := 31; 
   _16XV0144.Setting[4] := 1; 
   _16XV0144.Setting[5] := 10; 
   _16XV0144.Setting[6] := 10; 
   _16XV0144.Setting[7] := 0; 
   _16XV0144.Setting[8] := 0; 
   _16XV0144.Buffer[0] := 0; 
   _16XV0144.Buffer[1] := 0; 
   _16XV0144.Buffer[2] := 0; 
   _16XV0144.Buffer[3] := 0; 
   _16XV0144.Buffer[4] := 0; 
   _16XV0144.Buffer[5] := 0; 
   _16XV0144.Register_00 := 0.000000e+000; 
   _16XV0144.Register[1] := 0; 
   _16XV0144.Register[2] := 0; 
   _16XV0144.Register[3] := 0; 
   _16XV0144.Register[4] := 0; 
   _16XV0144.Register[5] := 0; 
   _16XV0144.Register[6] := 0; 
   _16XV0144.AccessLevel[0] := 2000; 
   _16XV0144.AccessLevel[1] := 2050; 
   _16XV0144.AccessLevel[2] := 7000; 
   _16XV0144.AccessLevel[3] := 7050; 
   _16XV0144.Bit[0] := FALSE; 
   _16XV0144.Bit[1] := FALSE; 
   _16XV0144.Bit[2] := FALSE; 
   _16XV0144.Bit[3] := FALSE; 
   _16XV0144.Bit[4] := FALSE; 
   _16XV0144.Bit[5] := FALSE; 
   _16XV0144.Bit[6] := FALSE; 
   _16XV0144.Bit[7] := FALSE; 
   _16XV0144.Bit[8] := FALSE; 
   _16XV0144.Bit[9] := FALSE; 
   _16XV0144.Bit[10] := FALSE; 
   _16XV0144.Bit[11] := FALSE; 
   _16XV0144.Bit[12] := FALSE; 
   _16XV0144.Bit[13] := FALSE; 
   _16XV0144.Bit[14] := FALSE; 
   _16XV0144.Bit[15] := FALSE; 
   _16XV0144.Edge[0] := FALSE; 
   _16XV0144.Edge[1] := FALSE; 
   _16XV0144.Edge[2] := FALSE; 
   _16XV0144.Edge[3] := FALSE; 
   _16XV0144.Edge[4] := FALSE; 
   _16XV0144.Edge[5] := FALSE; 
   _16XV0144.Edge[6] := FALSE; 
   _16XV0144.Edge[7] := FALSE; 
   _16XV0144.Edge[8] := FALSE; 
   _16XV0144.Edge[9] := FALSE; 
   _16XV0144.Edge[10] := FALSE; 
   _16XV0144.Edge[11] := FALSE; 
   _16XV0144.Edge[12] := FALSE; 
   _16XV0144.Edge[13] := FALSE; 
   _16XV0144.Edge[14] := FALSE; 
   _16XV0144.Edge[15] := FALSE; 
   _16XV0151.Feedback0 := FALSE; 
   _16XV0151.Feedback1 := FALSE; 
   _16XV0151.Feedback2 := FALSE; 
   _16XV0151.Feedback3 := FALSE; 
   _16XV0151.Output0 := FALSE; 
   _16XV0151.Output1 := FALSE; 
   _16XV0151.Output2 := FALSE; 
   _16XV0151.Output3 := FALSE; 
   _16XV0151.AutoOutput0 := FALSE; 
   _16XV0151.AutoOutput1 := FALSE; 
   _16XV0151.AutoOutput2 := FALSE; 
   _16XV0151.AutoOutput3 := FALSE; 
   _16XV0151.ForceOutput0 := FALSE; 
   _16XV0151.ForceOutput1 := FALSE; 
   _16XV0151.ForceOutput2 := FALSE; 
   _16XV0151.ForceOutput3 := FALSE; 
   _16XV0151.WorkinMode0 := FALSE; 
   _16XV0151.WorkinMode1 := FALSE; 
   _16XV0151.WorkinMode2 := FALSE; 
   _16XV0151.WorkinMode3 := FALSE; 
   _16XV0151.WorkinMode4 := FALSE; 
   _16XV0151.WorkinMode5 := FALSE; 
   _16XV0151.WorkinMode6 := FALSE; 
   _16XV0151.Fault_00 := FALSE; 
   _16XV0151.Fault_01 := FALSE; 
   _16XV0151.Fault_02 := FALSE; 
   _16XV0151.Fault_03 := FALSE; 
   _16XV0151.Fault_04 := FALSE; 
   _16XV0151.Fault_05 := FALSE; 
   _16XV0151.Fault_06 := FALSE; 
   _16XV0151.Fault_07 := FALSE; 
   _16XV0151.Acknowledged := FALSE; 
   _16XV0151.IOFeedback0 := FALSE; 
   _16XV0151.IOFeedback1 := FALSE; 
   _16XV0151.IOFeedback2 := FALSE; 
   _16XV0151.IOFeedback3 := FALSE; 
   _16XV0151.Acknowledgment := FALSE; 
   _16XV0151.Bit_4_5 := FALSE; 
   _16XV0151.Bit_4_6 := FALSE; 
   _16XV0151.Bit_4_7 := FALSE; 
   _16XV0151.Byte_5 := B#16#0; 
   _16XV0151.Setting[0] := 0; 
   _16XV0151.Setting[1] := 6000; 
   _16XV0151.Setting[2] := 45; 
   _16XV0151.Setting[3] := 31; 
   _16XV0151.Setting[4] := 1; 
   _16XV0151.Setting[5] := 10; 
   _16XV0151.Setting[6] := 10; 
   _16XV0151.Setting[7] := 0; 
   _16XV0151.Setting[8] := 0; 
   _16XV0151.Buffer[0] := 0; 
   _16XV0151.Buffer[1] := 0; 
   _16XV0151.Buffer[2] := 0; 
   _16XV0151.Buffer[3] := 0; 
   _16XV0151.Buffer[4] := 0; 
   _16XV0151.Buffer[5] := 0; 
   _16XV0151.Register_00 := 0.000000e+000; 
   _16XV0151.Register[1] := 0; 
   _16XV0151.Register[2] := 0; 
   _16XV0151.Register[3] := 0; 
   _16XV0151.Register[4] := 0; 
   _16XV0151.Register[5] := 0; 
   _16XV0151.Register[6] := 0; 
   _16XV0151.AccessLevel[0] := 2000; 
   _16XV0151.AccessLevel[1] := 2050; 
   _16XV0151.AccessLevel[2] := 7000; 
   _16XV0151.AccessLevel[3] := 7050; 
   _16XV0151.Bit[0] := FALSE; 
   _16XV0151.Bit[1] := FALSE; 
   _16XV0151.Bit[2] := FALSE; 
   _16XV0151.Bit[3] := FALSE; 
   _16XV0151.Bit[4] := FALSE; 
   _16XV0151.Bit[5] := FALSE; 
   _16XV0151.Bit[6] := FALSE; 
   _16XV0151.Bit[7] := FALSE; 
   _16XV0151.Bit[8] := FALSE; 
   _16XV0151.Bit[9] := FALSE; 
   _16XV0151.Bit[10] := FALSE; 
   _16XV0151.Bit[11] := FALSE; 
   _16XV0151.Bit[12] := FALSE; 
   _16XV0151.Bit[13] := FALSE; 
   _16XV0151.Bit[14] := FALSE; 
   _16XV0151.Bit[15] := FALSE; 
   _16XV0151.Edge[0] := FALSE; 
   _16XV0151.Edge[1] := FALSE; 
   _16XV0151.Edge[2] := FALSE; 
   _16XV0151.Edge[3] := FALSE; 
   _16XV0151.Edge[4] := FALSE; 
   _16XV0151.Edge[5] := FALSE; 
   _16XV0151.Edge[6] := FALSE; 
   _16XV0151.Edge[7] := FALSE; 
   _16XV0151.Edge[8] := FALSE; 
   _16XV0151.Edge[9] := FALSE; 
   _16XV0151.Edge[10] := FALSE; 
   _16XV0151.Edge[11] := FALSE; 
   _16XV0151.Edge[12] := FALSE; 
   _16XV0151.Edge[13] := FALSE; 
   _16XV0151.Edge[14] := FALSE; 
   _16XV0151.Edge[15] := FALSE; 
   _16XV0152.Feedback0 := FALSE; 
   _16XV0152.Feedback1 := FALSE; 
   _16XV0152.Feedback2 := FALSE; 
   _16XV0152.Feedback3 := FALSE; 
   _16XV0152.Output0 := FALSE; 
   _16XV0152.Output1 := FALSE; 
   _16XV0152.Output2 := FALSE; 
   _16XV0152.Output3 := FALSE; 
   _16XV0152.AutoOutput0 := FALSE; 
   _16XV0152.AutoOutput1 := FALSE; 
   _16XV0152.AutoOutput2 := FALSE; 
   _16XV0152.AutoOutput3 := FALSE; 
   _16XV0152.ForceOutput0 := FALSE; 
   _16XV0152.ForceOutput1 := FALSE; 
   _16XV0152.ForceOutput2 := FALSE; 
   _16XV0152.ForceOutput3 := FALSE; 
   _16XV0152.WorkinMode0 := FALSE; 
   _16XV0152.WorkinMode1 := FALSE; 
   _16XV0152.WorkinMode2 := FALSE; 
   _16XV0152.WorkinMode3 := FALSE; 
   _16XV0152.WorkinMode4 := FALSE; 
   _16XV0152.WorkinMode5 := FALSE; 
   _16XV0152.WorkinMode6 := FALSE; 
   _16XV0152.Fault_00 := FALSE; 
   _16XV0152.Fault_01 := FALSE; 
   _16XV0152.Fault_02 := FALSE; 
   _16XV0152.Fault_03 := FALSE; 
   _16XV0152.Fault_04 := FALSE; 
   _16XV0152.Fault_05 := FALSE; 
   _16XV0152.Fault_06 := FALSE; 
   _16XV0152.Fault_07 := FALSE; 
   _16XV0152.Acknowledged := FALSE; 
   _16XV0152.IOFeedback0 := FALSE; 
   _16XV0152.IOFeedback1 := FALSE; 
   _16XV0152.IOFeedback2 := FALSE; 
   _16XV0152.IOFeedback3 := FALSE; 
   _16XV0152.Acknowledgment := FALSE; 
   _16XV0152.Bit_4_5 := FALSE; 
   _16XV0152.Bit_4_6 := FALSE; 
   _16XV0152.Bit_4_7 := FALSE; 
   _16XV0152.Byte_5 := B#16#0; 
   _16XV0152.Setting[0] := 0; 
   _16XV0152.Setting[1] := 6000; 
   _16XV0152.Setting[2] := 45; 
   _16XV0152.Setting[3] := 31; 
   _16XV0152.Setting[4] := 1; 
   _16XV0152.Setting[5] := 10; 
   _16XV0152.Setting[6] := 10; 
   _16XV0152.Setting[7] := 0; 
   _16XV0152.Setting[8] := 0; 
   _16XV0152.Buffer[0] := 0; 
   _16XV0152.Buffer[1] := 0; 
   _16XV0152.Buffer[2] := 0; 
   _16XV0152.Buffer[3] := 0; 
   _16XV0152.Buffer[4] := 0; 
   _16XV0152.Buffer[5] := 0; 
   _16XV0152.Register_00 := 0.000000e+000; 
   _16XV0152.Register[1] := 0; 
   _16XV0152.Register[2] := 0; 
   _16XV0152.Register[3] := 0; 
   _16XV0152.Register[4] := 0; 
   _16XV0152.Register[5] := 0; 
   _16XV0152.Register[6] := 0; 
   _16XV0152.AccessLevel[0] := 2000; 
   _16XV0152.AccessLevel[1] := 2050; 
   _16XV0152.AccessLevel[2] := 7000; 
   _16XV0152.AccessLevel[3] := 7050; 
   _16XV0152.Bit[0] := FALSE; 
   _16XV0152.Bit[1] := FALSE; 
   _16XV0152.Bit[2] := FALSE; 
   _16XV0152.Bit[3] := FALSE; 
   _16XV0152.Bit[4] := FALSE; 
   _16XV0152.Bit[5] := FALSE; 
   _16XV0152.Bit[6] := FALSE; 
   _16XV0152.Bit[7] := FALSE; 
   _16XV0152.Bit[8] := FALSE; 
   _16XV0152.Bit[9] := FALSE; 
   _16XV0152.Bit[10] := FALSE; 
   _16XV0152.Bit[11] := FALSE; 
   _16XV0152.Bit[12] := FALSE; 
   _16XV0152.Bit[13] := FALSE; 
   _16XV0152.Bit[14] := FALSE; 
   _16XV0152.Bit[15] := FALSE; 
   _16XV0152.Edge[0] := FALSE; 
   _16XV0152.Edge[1] := FALSE; 
   _16XV0152.Edge[2] := FALSE; 
   _16XV0152.Edge[3] := FALSE; 
   _16XV0152.Edge[4] := FALSE; 
   _16XV0152.Edge[5] := FALSE; 
   _16XV0152.Edge[6] := FALSE; 
   _16XV0152.Edge[7] := FALSE; 
   _16XV0152.Edge[8] := FALSE; 
   _16XV0152.Edge[9] := FALSE; 
   _16XV0152.Edge[10] := FALSE; 
   _16XV0152.Edge[11] := FALSE; 
   _16XV0152.Edge[12] := FALSE; 
   _16XV0152.Edge[13] := FALSE; 
   _16XV0152.Edge[14] := FALSE; 
   _16XV0152.Edge[15] := FALSE; 
   _16XV0153.Feedback0 := FALSE; 
   _16XV0153.Feedback1 := FALSE; 
   _16XV0153.Feedback2 := FALSE; 
   _16XV0153.Feedback3 := FALSE; 
   _16XV0153.Output0 := FALSE; 
   _16XV0153.Output1 := FALSE; 
   _16XV0153.Output2 := FALSE; 
   _16XV0153.Output3 := FALSE; 
   _16XV0153.AutoOutput0 := FALSE; 
   _16XV0153.AutoOutput1 := FALSE; 
   _16XV0153.AutoOutput2 := FALSE; 
   _16XV0153.AutoOutput3 := FALSE; 
   _16XV0153.ForceOutput0 := FALSE; 
   _16XV0153.ForceOutput1 := FALSE; 
   _16XV0153.ForceOutput2 := FALSE; 
   _16XV0153.ForceOutput3 := FALSE; 
   _16XV0153.WorkinMode0 := FALSE; 
   _16XV0153.WorkinMode1 := FALSE; 
   _16XV0153.WorkinMode2 := FALSE; 
   _16XV0153.WorkinMode3 := FALSE; 
   _16XV0153.WorkinMode4 := FALSE; 
   _16XV0153.WorkinMode5 := FALSE; 
   _16XV0153.WorkinMode6 := FALSE; 
   _16XV0153.Fault_00 := FALSE; 
   _16XV0153.Fault_01 := FALSE; 
   _16XV0153.Fault_02 := FALSE; 
   _16XV0153.Fault_03 := FALSE; 
   _16XV0153.Fault_04 := FALSE; 
   _16XV0153.Fault_05 := FALSE; 
   _16XV0153.Fault_06 := FALSE; 
   _16XV0153.Fault_07 := FALSE; 
   _16XV0153.Acknowledged := FALSE; 
   _16XV0153.IOFeedback0 := FALSE; 
   _16XV0153.IOFeedback1 := FALSE; 
   _16XV0153.IOFeedback2 := FALSE; 
   _16XV0153.IOFeedback3 := FALSE; 
   _16XV0153.Acknowledgment := FALSE; 
   _16XV0153.Bit_4_5 := FALSE; 
   _16XV0153.Bit_4_6 := FALSE; 
   _16XV0153.Bit_4_7 := FALSE; 
   _16XV0153.Byte_5 := B#16#0; 
   _16XV0153.Setting[0] := 0; 
   _16XV0153.Setting[1] := 6000; 
   _16XV0153.Setting[2] := 45; 
   _16XV0153.Setting[3] := 31; 
   _16XV0153.Setting[4] := 1; 
   _16XV0153.Setting[5] := 10; 
   _16XV0153.Setting[6] := 10; 
   _16XV0153.Setting[7] := 0; 
   _16XV0153.Setting[8] := 0; 
   _16XV0153.Buffer[0] := 0; 
   _16XV0153.Buffer[1] := 0; 
   _16XV0153.Buffer[2] := 0; 
   _16XV0153.Buffer[3] := 0; 
   _16XV0153.Buffer[4] := 0; 
   _16XV0153.Buffer[5] := 0; 
   _16XV0153.Register_00 := 0.000000e+000; 
   _16XV0153.Register[1] := 0; 
   _16XV0153.Register[2] := 0; 
   _16XV0153.Register[3] := 0; 
   _16XV0153.Register[4] := 0; 
   _16XV0153.Register[5] := 0; 
   _16XV0153.Register[6] := 0; 
   _16XV0153.AccessLevel[0] := 2000; 
   _16XV0153.AccessLevel[1] := 2050; 
   _16XV0153.AccessLevel[2] := 7000; 
   _16XV0153.AccessLevel[3] := 7050; 
   _16XV0153.Bit[0] := FALSE; 
   _16XV0153.Bit[1] := FALSE; 
   _16XV0153.Bit[2] := FALSE; 
   _16XV0153.Bit[3] := FALSE; 
   _16XV0153.Bit[4] := FALSE; 
   _16XV0153.Bit[5] := FALSE; 
   _16XV0153.Bit[6] := FALSE; 
   _16XV0153.Bit[7] := FALSE; 
   _16XV0153.Bit[8] := FALSE; 
   _16XV0153.Bit[9] := FALSE; 
   _16XV0153.Bit[10] := FALSE; 
   _16XV0153.Bit[11] := FALSE; 
   _16XV0153.Bit[12] := FALSE; 
   _16XV0153.Bit[13] := FALSE; 
   _16XV0153.Bit[14] := FALSE; 
   _16XV0153.Bit[15] := FALSE; 
   _16XV0153.Edge[0] := FALSE; 
   _16XV0153.Edge[1] := FALSE; 
   _16XV0153.Edge[2] := FALSE; 
   _16XV0153.Edge[3] := FALSE; 
   _16XV0153.Edge[4] := FALSE; 
   _16XV0153.Edge[5] := FALSE; 
   _16XV0153.Edge[6] := FALSE; 
   _16XV0153.Edge[7] := FALSE; 
   _16XV0153.Edge[8] := FALSE; 
   _16XV0153.Edge[9] := FALSE; 
   _16XV0153.Edge[10] := FALSE; 
   _16XV0153.Edge[11] := FALSE; 
   _16XV0153.Edge[12] := FALSE; 
   _16XV0153.Edge[13] := FALSE; 
   _16XV0153.Edge[14] := FALSE; 
   _16XV0153.Edge[15] := FALSE; 
   _16XV0157.Feedback0 := FALSE; 
   _16XV0157.Feedback1 := FALSE; 
   _16XV0157.Feedback2 := FALSE; 
   _16XV0157.Feedback3 := FALSE; 
   _16XV0157.Output0 := FALSE; 
   _16XV0157.Output1 := FALSE; 
   _16XV0157.Output2 := FALSE; 
   _16XV0157.Output3 := FALSE; 
   _16XV0157.AutoOutput0 := FALSE; 
   _16XV0157.AutoOutput1 := FALSE; 
   _16XV0157.AutoOutput2 := FALSE; 
   _16XV0157.AutoOutput3 := FALSE; 
   _16XV0157.ForceOutput0 := FALSE; 
   _16XV0157.ForceOutput1 := FALSE; 
   _16XV0157.ForceOutput2 := FALSE; 
   _16XV0157.ForceOutput3 := FALSE; 
   _16XV0157.WorkinMode0 := FALSE; 
   _16XV0157.WorkinMode1 := FALSE; 
   _16XV0157.WorkinMode2 := FALSE; 
   _16XV0157.WorkinMode3 := FALSE; 
   _16XV0157.WorkinMode4 := FALSE; 
   _16XV0157.WorkinMode5 := FALSE; 
   _16XV0157.WorkinMode6 := FALSE; 
   _16XV0157.Fault_00 := FALSE; 
   _16XV0157.Fault_01 := FALSE; 
   _16XV0157.Fault_02 := FALSE; 
   _16XV0157.Fault_03 := FALSE; 
   _16XV0157.Fault_04 := FALSE; 
   _16XV0157.Fault_05 := FALSE; 
   _16XV0157.Fault_06 := FALSE; 
   _16XV0157.Fault_07 := FALSE; 
   _16XV0157.Acknowledged := FALSE; 
   _16XV0157.IOFeedback0 := FALSE; 
   _16XV0157.IOFeedback1 := FALSE; 
   _16XV0157.IOFeedback2 := FALSE; 
   _16XV0157.IOFeedback3 := FALSE; 
   _16XV0157.Acknowledgment := FALSE; 
   _16XV0157.Bit_4_5 := FALSE; 
   _16XV0157.Bit_4_6 := FALSE; 
   _16XV0157.Bit_4_7 := FALSE; 
   _16XV0157.Byte_5 := B#16#0; 
   _16XV0157.Setting[0] := 0; 
   _16XV0157.Setting[1] := 6000; 
   _16XV0157.Setting[2] := 45; 
   _16XV0157.Setting[3] := 31; 
   _16XV0157.Setting[4] := 1; 
   _16XV0157.Setting[5] := 10; 
   _16XV0157.Setting[6] := 10; 
   _16XV0157.Setting[7] := 0; 
   _16XV0157.Setting[8] := 0; 
   _16XV0157.Buffer[0] := 0; 
   _16XV0157.Buffer[1] := 0; 
   _16XV0157.Buffer[2] := 0; 
   _16XV0157.Buffer[3] := 0; 
   _16XV0157.Buffer[4] := 0; 
   _16XV0157.Buffer[5] := 0; 
   _16XV0157.Register_00 := 0.000000e+000; 
   _16XV0157.Register[1] := 0; 
   _16XV0157.Register[2] := 0; 
   _16XV0157.Register[3] := 0; 
   _16XV0157.Register[4] := 0; 
   _16XV0157.Register[5] := 0; 
   _16XV0157.Register[6] := 0; 
   _16XV0157.AccessLevel[0] := 2000; 
   _16XV0157.AccessLevel[1] := 2050; 
   _16XV0157.AccessLevel[2] := 7000; 
   _16XV0157.AccessLevel[3] := 7050; 
   _16XV0157.Bit[0] := FALSE; 
   _16XV0157.Bit[1] := FALSE; 
   _16XV0157.Bit[2] := FALSE; 
   _16XV0157.Bit[3] := FALSE; 
   _16XV0157.Bit[4] := FALSE; 
   _16XV0157.Bit[5] := FALSE; 
   _16XV0157.Bit[6] := FALSE; 
   _16XV0157.Bit[7] := FALSE; 
   _16XV0157.Bit[8] := FALSE; 
   _16XV0157.Bit[9] := FALSE; 
   _16XV0157.Bit[10] := FALSE; 
   _16XV0157.Bit[11] := FALSE; 
   _16XV0157.Bit[12] := FALSE; 
   _16XV0157.Bit[13] := FALSE; 
   _16XV0157.Bit[14] := FALSE; 
   _16XV0157.Bit[15] := FALSE; 
   _16XV0157.Edge[0] := FALSE; 
   _16XV0157.Edge[1] := FALSE; 
   _16XV0157.Edge[2] := FALSE; 
   _16XV0157.Edge[3] := FALSE; 
   _16XV0157.Edge[4] := FALSE; 
   _16XV0157.Edge[5] := FALSE; 
   _16XV0157.Edge[6] := FALSE; 
   _16XV0157.Edge[7] := FALSE; 
   _16XV0157.Edge[8] := FALSE; 
   _16XV0157.Edge[9] := FALSE; 
   _16XV0157.Edge[10] := FALSE; 
   _16XV0157.Edge[11] := FALSE; 
   _16XV0157.Edge[12] := FALSE; 
   _16XV0157.Edge[13] := FALSE; 
   _16XV0157.Edge[14] := FALSE; 
   _16XV0157.Edge[15] := FALSE; 
   _16XV0160.Feedback0 := FALSE; 
   _16XV0160.Feedback1 := FALSE; 
   _16XV0160.Feedback2 := FALSE; 
   _16XV0160.Feedback3 := FALSE; 
   _16XV0160.Output0 := FALSE; 
   _16XV0160.Output1 := FALSE; 
   _16XV0160.Output2 := FALSE; 
   _16XV0160.Output3 := FALSE; 
   _16XV0160.AutoOutput0 := FALSE; 
   _16XV0160.AutoOutput1 := FALSE; 
   _16XV0160.AutoOutput2 := FALSE; 
   _16XV0160.AutoOutput3 := FALSE; 
   _16XV0160.ForceOutput0 := FALSE; 
   _16XV0160.ForceOutput1 := FALSE; 
   _16XV0160.ForceOutput2 := FALSE; 
   _16XV0160.ForceOutput3 := FALSE; 
   _16XV0160.WorkinMode0 := FALSE; 
   _16XV0160.WorkinMode1 := FALSE; 
   _16XV0160.WorkinMode2 := FALSE; 
   _16XV0160.WorkinMode3 := FALSE; 
   _16XV0160.WorkinMode4 := FALSE; 
   _16XV0160.WorkinMode5 := FALSE; 
   _16XV0160.WorkinMode6 := FALSE; 
   _16XV0160.Fault_00 := FALSE; 
   _16XV0160.Fault_01 := FALSE; 
   _16XV0160.Fault_02 := FALSE; 
   _16XV0160.Fault_03 := FALSE; 
   _16XV0160.Fault_04 := FALSE; 
   _16XV0160.Fault_05 := FALSE; 
   _16XV0160.Fault_06 := FALSE; 
   _16XV0160.Fault_07 := FALSE; 
   _16XV0160.Acknowledged := FALSE; 
   _16XV0160.IOFeedback0 := FALSE; 
   _16XV0160.IOFeedback1 := FALSE; 
   _16XV0160.IOFeedback2 := FALSE; 
   _16XV0160.IOFeedback3 := FALSE; 
   _16XV0160.Acknowledgment := FALSE; 
   _16XV0160.Bit_4_5 := FALSE; 
   _16XV0160.Bit_4_6 := FALSE; 
   _16XV0160.Bit_4_7 := FALSE; 
   _16XV0160.Byte_5 := B#16#0; 
   _16XV0160.Setting[0] := 0; 
   _16XV0160.Setting[1] := 6000; 
   _16XV0160.Setting[2] := 45; 
   _16XV0160.Setting[3] := 31; 
   _16XV0160.Setting[4] := 1; 
   _16XV0160.Setting[5] := 10; 
   _16XV0160.Setting[6] := 10; 
   _16XV0160.Setting[7] := 0; 
   _16XV0160.Setting[8] := 0; 
   _16XV0160.Buffer[0] := 0; 
   _16XV0160.Buffer[1] := 0; 
   _16XV0160.Buffer[2] := 0; 
   _16XV0160.Buffer[3] := 0; 
   _16XV0160.Buffer[4] := 0; 
   _16XV0160.Buffer[5] := 0; 
   _16XV0160.Register_00 := 0.000000e+000; 
   _16XV0160.Register[1] := 0; 
   _16XV0160.Register[2] := 0; 
   _16XV0160.Register[3] := 0; 
   _16XV0160.Register[4] := 0; 
   _16XV0160.Register[5] := 0; 
   _16XV0160.Register[6] := 0; 
   _16XV0160.AccessLevel[0] := 2000; 
   _16XV0160.AccessLevel[1] := 2050; 
   _16XV0160.AccessLevel[2] := 7000; 
   _16XV0160.AccessLevel[3] := 7050; 
   _16XV0160.Bit[0] := FALSE; 
   _16XV0160.Bit[1] := FALSE; 
   _16XV0160.Bit[2] := FALSE; 
   _16XV0160.Bit[3] := FALSE; 
   _16XV0160.Bit[4] := FALSE; 
   _16XV0160.Bit[5] := FALSE; 
   _16XV0160.Bit[6] := FALSE; 
   _16XV0160.Bit[7] := FALSE; 
   _16XV0160.Bit[8] := FALSE; 
   _16XV0160.Bit[9] := FALSE; 
   _16XV0160.Bit[10] := FALSE; 
   _16XV0160.Bit[11] := FALSE; 
   _16XV0160.Bit[12] := FALSE; 
   _16XV0160.Bit[13] := FALSE; 
   _16XV0160.Bit[14] := FALSE; 
   _16XV0160.Bit[15] := FALSE; 
   _16XV0160.Edge[0] := FALSE; 
   _16XV0160.Edge[1] := FALSE; 
   _16XV0160.Edge[2] := FALSE; 
   _16XV0160.Edge[3] := FALSE; 
   _16XV0160.Edge[4] := FALSE; 
   _16XV0160.Edge[5] := FALSE; 
   _16XV0160.Edge[6] := FALSE; 
   _16XV0160.Edge[7] := FALSE; 
   _16XV0160.Edge[8] := FALSE; 
   _16XV0160.Edge[9] := FALSE; 
   _16XV0160.Edge[10] := FALSE; 
   _16XV0160.Edge[11] := FALSE; 
   _16XV0160.Edge[12] := FALSE; 
   _16XV0160.Edge[13] := FALSE; 
   _16XV0160.Edge[14] := FALSE; 
   _16XV0160.Edge[15] := FALSE; 
   _16XV0161.Feedback0 := FALSE; 
   _16XV0161.Feedback1 := FALSE; 
   _16XV0161.Feedback2 := FALSE; 
   _16XV0161.Feedback3 := FALSE; 
   _16XV0161.Output0 := FALSE; 
   _16XV0161.Output1 := FALSE; 
   _16XV0161.Output2 := FALSE; 
   _16XV0161.Output3 := FALSE; 
   _16XV0161.AutoOutput0 := FALSE; 
   _16XV0161.AutoOutput1 := FALSE; 
   _16XV0161.AutoOutput2 := FALSE; 
   _16XV0161.AutoOutput3 := FALSE; 
   _16XV0161.ForceOutput0 := FALSE; 
   _16XV0161.ForceOutput1 := FALSE; 
   _16XV0161.ForceOutput2 := FALSE; 
   _16XV0161.ForceOutput3 := FALSE; 
   _16XV0161.WorkinMode0 := FALSE; 
   _16XV0161.WorkinMode1 := FALSE; 
   _16XV0161.WorkinMode2 := FALSE; 
   _16XV0161.WorkinMode3 := FALSE; 
   _16XV0161.WorkinMode4 := FALSE; 
   _16XV0161.WorkinMode5 := FALSE; 
   _16XV0161.WorkinMode6 := FALSE; 
   _16XV0161.Fault_00 := FALSE; 
   _16XV0161.Fault_01 := FALSE; 
   _16XV0161.Fault_02 := FALSE; 
   _16XV0161.Fault_03 := FALSE; 
   _16XV0161.Fault_04 := FALSE; 
   _16XV0161.Fault_05 := FALSE; 
   _16XV0161.Fault_06 := FALSE; 
   _16XV0161.Fault_07 := FALSE; 
   _16XV0161.Acknowledged := FALSE; 
   _16XV0161.IOFeedback0 := FALSE; 
   _16XV0161.IOFeedback1 := FALSE; 
   _16XV0161.IOFeedback2 := FALSE; 
   _16XV0161.IOFeedback3 := FALSE; 
   _16XV0161.Acknowledgment := FALSE; 
   _16XV0161.Bit_4_5 := FALSE; 
   _16XV0161.Bit_4_6 := FALSE; 
   _16XV0161.Bit_4_7 := FALSE; 
   _16XV0161.Byte_5 := B#16#0; 
   _16XV0161.Setting[0] := 0; 
   _16XV0161.Setting[1] := 6000; 
   _16XV0161.Setting[2] := 45; 
   _16XV0161.Setting[3] := 31; 
   _16XV0161.Setting[4] := 1; 
   _16XV0161.Setting[5] := 10; 
   _16XV0161.Setting[6] := 10; 
   _16XV0161.Setting[7] := 0; 
   _16XV0161.Setting[8] := 0; 
   _16XV0161.Buffer[0] := 0; 
   _16XV0161.Buffer[1] := 0; 
   _16XV0161.Buffer[2] := 0; 
   _16XV0161.Buffer[3] := 0; 
   _16XV0161.Buffer[4] := 0; 
   _16XV0161.Buffer[5] := 0; 
   _16XV0161.Register_00 := 0.000000e+000; 
   _16XV0161.Register[1] := 0; 
   _16XV0161.Register[2] := 0; 
   _16XV0161.Register[3] := 0; 
   _16XV0161.Register[4] := 0; 
   _16XV0161.Register[5] := 0; 
   _16XV0161.Register[6] := 0; 
   _16XV0161.AccessLevel[0] := 2000; 
   _16XV0161.AccessLevel[1] := 2050; 
   _16XV0161.AccessLevel[2] := 7000; 
   _16XV0161.AccessLevel[3] := 7050; 
   _16XV0161.Bit[0] := FALSE; 
   _16XV0161.Bit[1] := FALSE; 
   _16XV0161.Bit[2] := FALSE; 
   _16XV0161.Bit[3] := FALSE; 
   _16XV0161.Bit[4] := FALSE; 
   _16XV0161.Bit[5] := FALSE; 
   _16XV0161.Bit[6] := FALSE; 
   _16XV0161.Bit[7] := FALSE; 
   _16XV0161.Bit[8] := FALSE; 
   _16XV0161.Bit[9] := FALSE; 
   _16XV0161.Bit[10] := FALSE; 
   _16XV0161.Bit[11] := FALSE; 
   _16XV0161.Bit[12] := FALSE; 
   _16XV0161.Bit[13] := FALSE; 
   _16XV0161.Bit[14] := FALSE; 
   _16XV0161.Bit[15] := FALSE; 
   _16XV0161.Edge[0] := FALSE; 
   _16XV0161.Edge[1] := FALSE; 
   _16XV0161.Edge[2] := FALSE; 
   _16XV0161.Edge[3] := FALSE; 
   _16XV0161.Edge[4] := FALSE; 
   _16XV0161.Edge[5] := FALSE; 
   _16XV0161.Edge[6] := FALSE; 
   _16XV0161.Edge[7] := FALSE; 
   _16XV0161.Edge[8] := FALSE; 
   _16XV0161.Edge[9] := FALSE; 
   _16XV0161.Edge[10] := FALSE; 
   _16XV0161.Edge[11] := FALSE; 
   _16XV0161.Edge[12] := FALSE; 
   _16XV0161.Edge[13] := FALSE; 
   _16XV0161.Edge[14] := FALSE; 
   _16XV0161.Edge[15] := FALSE; 
   _16XV0162.Feedback0 := FALSE; 
   _16XV0162.Feedback1 := FALSE; 
   _16XV0162.Feedback2 := FALSE; 
   _16XV0162.Feedback3 := FALSE; 
   _16XV0162.Output0 := FALSE; 
   _16XV0162.Output1 := FALSE; 
   _16XV0162.Output2 := FALSE; 
   _16XV0162.Output3 := FALSE; 
   _16XV0162.AutoOutput0 := FALSE; 
   _16XV0162.AutoOutput1 := FALSE; 
   _16XV0162.AutoOutput2 := FALSE; 
   _16XV0162.AutoOutput3 := FALSE; 
   _16XV0162.ForceOutput0 := FALSE; 
   _16XV0162.ForceOutput1 := FALSE; 
   _16XV0162.ForceOutput2 := FALSE; 
   _16XV0162.ForceOutput3 := FALSE; 
   _16XV0162.WorkinMode0 := FALSE; 
   _16XV0162.WorkinMode1 := FALSE; 
   _16XV0162.WorkinMode2 := FALSE; 
   _16XV0162.WorkinMode3 := FALSE; 
   _16XV0162.WorkinMode4 := FALSE; 
   _16XV0162.WorkinMode5 := FALSE; 
   _16XV0162.WorkinMode6 := FALSE; 
   _16XV0162.Fault_00 := FALSE; 
   _16XV0162.Fault_01 := FALSE; 
   _16XV0162.Fault_02 := FALSE; 
   _16XV0162.Fault_03 := FALSE; 
   _16XV0162.Fault_04 := FALSE; 
   _16XV0162.Fault_05 := FALSE; 
   _16XV0162.Fault_06 := FALSE; 
   _16XV0162.Fault_07 := FALSE; 
   _16XV0162.Acknowledged := FALSE; 
   _16XV0162.IOFeedback0 := FALSE; 
   _16XV0162.IOFeedback1 := FALSE; 
   _16XV0162.IOFeedback2 := FALSE; 
   _16XV0162.IOFeedback3 := FALSE; 
   _16XV0162.Acknowledgment := FALSE; 
   _16XV0162.Bit_4_5 := FALSE; 
   _16XV0162.Bit_4_6 := FALSE; 
   _16XV0162.Bit_4_7 := FALSE; 
   _16XV0162.Byte_5 := B#16#0; 
   _16XV0162.Setting[0] := 0; 
   _16XV0162.Setting[1] := 6000; 
   _16XV0162.Setting[2] := 45; 
   _16XV0162.Setting[3] := 31; 
   _16XV0162.Setting[4] := 1; 
   _16XV0162.Setting[5] := 10; 
   _16XV0162.Setting[6] := 10; 
   _16XV0162.Setting[7] := 0; 
   _16XV0162.Setting[8] := 0; 
   _16XV0162.Buffer[0] := 0; 
   _16XV0162.Buffer[1] := 0; 
   _16XV0162.Buffer[2] := 0; 
   _16XV0162.Buffer[3] := 0; 
   _16XV0162.Buffer[4] := 0; 
   _16XV0162.Buffer[5] := 0; 
   _16XV0162.Register_00 := 0.000000e+000; 
   _16XV0162.Register[1] := 0; 
   _16XV0162.Register[2] := 0; 
   _16XV0162.Register[3] := 0; 
   _16XV0162.Register[4] := 0; 
   _16XV0162.Register[5] := 0; 
   _16XV0162.Register[6] := 0; 
   _16XV0162.AccessLevel[0] := 2000; 
   _16XV0162.AccessLevel[1] := 2050; 
   _16XV0162.AccessLevel[2] := 7000; 
   _16XV0162.AccessLevel[3] := 7050; 
   _16XV0162.Bit[0] := FALSE; 
   _16XV0162.Bit[1] := FALSE; 
   _16XV0162.Bit[2] := FALSE; 
   _16XV0162.Bit[3] := FALSE; 
   _16XV0162.Bit[4] := FALSE; 
   _16XV0162.Bit[5] := FALSE; 
   _16XV0162.Bit[6] := FALSE; 
   _16XV0162.Bit[7] := FALSE; 
   _16XV0162.Bit[8] := FALSE; 
   _16XV0162.Bit[9] := FALSE; 
   _16XV0162.Bit[10] := FALSE; 
   _16XV0162.Bit[11] := FALSE; 
   _16XV0162.Bit[12] := FALSE; 
   _16XV0162.Bit[13] := FALSE; 
   _16XV0162.Bit[14] := FALSE; 
   _16XV0162.Bit[15] := FALSE; 
   _16XV0162.Edge[0] := FALSE; 
   _16XV0162.Edge[1] := FALSE; 
   _16XV0162.Edge[2] := FALSE; 
   _16XV0162.Edge[3] := FALSE; 
   _16XV0162.Edge[4] := FALSE; 
   _16XV0162.Edge[5] := FALSE; 
   _16XV0162.Edge[6] := FALSE; 
   _16XV0162.Edge[7] := FALSE; 
   _16XV0162.Edge[8] := FALSE; 
   _16XV0162.Edge[9] := FALSE; 
   _16XV0162.Edge[10] := FALSE; 
   _16XV0162.Edge[11] := FALSE; 
   _16XV0162.Edge[12] := FALSE; 
   _16XV0162.Edge[13] := FALSE; 
   _16XV0162.Edge[14] := FALSE; 
   _16XV0162.Edge[15] := FALSE; 
   _16XV0164.Feedback0 := FALSE; 
   _16XV0164.Feedback1 := FALSE; 
   _16XV0164.Feedback2 := FALSE; 
   _16XV0164.Feedback3 := FALSE; 
   _16XV0164.Output0 := FALSE; 
   _16XV0164.Output1 := FALSE; 
   _16XV0164.Output2 := FALSE; 
   _16XV0164.Output3 := FALSE; 
   _16XV0164.AutoOutput0 := FALSE; 
   _16XV0164.AutoOutput1 := FALSE; 
   _16XV0164.AutoOutput2 := FALSE; 
   _16XV0164.AutoOutput3 := FALSE; 
   _16XV0164.ForceOutput0 := FALSE; 
   _16XV0164.ForceOutput1 := FALSE; 
   _16XV0164.ForceOutput2 := FALSE; 
   _16XV0164.ForceOutput3 := FALSE; 
   _16XV0164.WorkinMode0 := FALSE; 
   _16XV0164.WorkinMode1 := FALSE; 
   _16XV0164.WorkinMode2 := FALSE; 
   _16XV0164.WorkinMode3 := FALSE; 
   _16XV0164.WorkinMode4 := FALSE; 
   _16XV0164.WorkinMode5 := FALSE; 
   _16XV0164.WorkinMode6 := FALSE; 
   _16XV0164.Fault_00 := FALSE; 
   _16XV0164.Fault_01 := FALSE; 
   _16XV0164.Fault_02 := FALSE; 
   _16XV0164.Fault_03 := FALSE; 
   _16XV0164.Fault_04 := FALSE; 
   _16XV0164.Fault_05 := FALSE; 
   _16XV0164.Fault_06 := FALSE; 
   _16XV0164.Fault_07 := FALSE; 
   _16XV0164.Acknowledged := FALSE; 
   _16XV0164.IOFeedback0 := FALSE; 
   _16XV0164.IOFeedback1 := FALSE; 
   _16XV0164.IOFeedback2 := FALSE; 
   _16XV0164.IOFeedback3 := FALSE; 
   _16XV0164.Acknowledgment := FALSE; 
   _16XV0164.Bit_4_5 := FALSE; 
   _16XV0164.Bit_4_6 := FALSE; 
   _16XV0164.Bit_4_7 := FALSE; 
   _16XV0164.Byte_5 := B#16#0; 
   _16XV0164.Setting[0] := 0; 
   _16XV0164.Setting[1] := 6000; 
   _16XV0164.Setting[2] := 45; 
   _16XV0164.Setting[3] := 31; 
   _16XV0164.Setting[4] := 1; 
   _16XV0164.Setting[5] := 10; 
   _16XV0164.Setting[6] := 10; 
   _16XV0164.Setting[7] := 0; 
   _16XV0164.Setting[8] := 0; 
   _16XV0164.Buffer[0] := 0; 
   _16XV0164.Buffer[1] := 0; 
   _16XV0164.Buffer[2] := 0; 
   _16XV0164.Buffer[3] := 0; 
   _16XV0164.Buffer[4] := 0; 
   _16XV0164.Buffer[5] := 0; 
   _16XV0164.Register_00 := 0.000000e+000; 
   _16XV0164.Register[1] := 0; 
   _16XV0164.Register[2] := 0; 
   _16XV0164.Register[3] := 0; 
   _16XV0164.Register[4] := 0; 
   _16XV0164.Register[5] := 0; 
   _16XV0164.Register[6] := 0; 
   _16XV0164.AccessLevel[0] := 2000; 
   _16XV0164.AccessLevel[1] := 2050; 
   _16XV0164.AccessLevel[2] := 7000; 
   _16XV0164.AccessLevel[3] := 7050; 
   _16XV0164.Bit[0] := FALSE; 
   _16XV0164.Bit[1] := FALSE; 
   _16XV0164.Bit[2] := FALSE; 
   _16XV0164.Bit[3] := FALSE; 
   _16XV0164.Bit[4] := FALSE; 
   _16XV0164.Bit[5] := FALSE; 
   _16XV0164.Bit[6] := FALSE; 
   _16XV0164.Bit[7] := FALSE; 
   _16XV0164.Bit[8] := FALSE; 
   _16XV0164.Bit[9] := FALSE; 
   _16XV0164.Bit[10] := FALSE; 
   _16XV0164.Bit[11] := FALSE; 
   _16XV0164.Bit[12] := FALSE; 
   _16XV0164.Bit[13] := FALSE; 
   _16XV0164.Bit[14] := FALSE; 
   _16XV0164.Bit[15] := FALSE; 
   _16XV0164.Edge[0] := FALSE; 
   _16XV0164.Edge[1] := FALSE; 
   _16XV0164.Edge[2] := FALSE; 
   _16XV0164.Edge[3] := FALSE; 
   _16XV0164.Edge[4] := FALSE; 
   _16XV0164.Edge[5] := FALSE; 
   _16XV0164.Edge[6] := FALSE; 
   _16XV0164.Edge[7] := FALSE; 
   _16XV0164.Edge[8] := FALSE; 
   _16XV0164.Edge[9] := FALSE; 
   _16XV0164.Edge[10] := FALSE; 
   _16XV0164.Edge[11] := FALSE; 
   _16XV0164.Edge[12] := FALSE; 
   _16XV0164.Edge[13] := FALSE; 
   _16XV0164.Edge[14] := FALSE; 
   _16XV0164.Edge[15] := FALSE; 
   _16XV0165.Feedback0 := FALSE; 
   _16XV0165.Feedback1 := FALSE; 
   _16XV0165.Feedback2 := FALSE; 
   _16XV0165.Feedback3 := FALSE; 
   _16XV0165.Output0 := FALSE; 
   _16XV0165.Output1 := FALSE; 
   _16XV0165.Output2 := FALSE; 
   _16XV0165.Output3 := FALSE; 
   _16XV0165.AutoOutput0 := FALSE; 
   _16XV0165.AutoOutput1 := FALSE; 
   _16XV0165.AutoOutput2 := FALSE; 
   _16XV0165.AutoOutput3 := FALSE; 
   _16XV0165.ForceOutput0 := FALSE; 
   _16XV0165.ForceOutput1 := FALSE; 
   _16XV0165.ForceOutput2 := FALSE; 
   _16XV0165.ForceOutput3 := FALSE; 
   _16XV0165.WorkinMode0 := FALSE; 
   _16XV0165.WorkinMode1 := FALSE; 
   _16XV0165.WorkinMode2 := FALSE; 
   _16XV0165.WorkinMode3 := FALSE; 
   _16XV0165.WorkinMode4 := FALSE; 
   _16XV0165.WorkinMode5 := FALSE; 
   _16XV0165.WorkinMode6 := FALSE; 
   _16XV0165.Fault_00 := FALSE; 
   _16XV0165.Fault_01 := FALSE; 
   _16XV0165.Fault_02 := FALSE; 
   _16XV0165.Fault_03 := FALSE; 
   _16XV0165.Fault_04 := FALSE; 
   _16XV0165.Fault_05 := FALSE; 
   _16XV0165.Fault_06 := FALSE; 
   _16XV0165.Fault_07 := FALSE; 
   _16XV0165.Acknowledged := FALSE; 
   _16XV0165.IOFeedback0 := FALSE; 
   _16XV0165.IOFeedback1 := FALSE; 
   _16XV0165.IOFeedback2 := FALSE; 
   _16XV0165.IOFeedback3 := FALSE; 
   _16XV0165.Acknowledgment := FALSE; 
   _16XV0165.Bit_4_5 := FALSE; 
   _16XV0165.Bit_4_6 := FALSE; 
   _16XV0165.Bit_4_7 := FALSE; 
   _16XV0165.Byte_5 := B#16#0; 
   _16XV0165.Setting[0] := 0; 
   _16XV0165.Setting[1] := 6000; 
   _16XV0165.Setting[2] := 45; 
   _16XV0165.Setting[3] := 31; 
   _16XV0165.Setting[4] := 1; 
   _16XV0165.Setting[5] := 10; 
   _16XV0165.Setting[6] := 10; 
   _16XV0165.Setting[7] := 0; 
   _16XV0165.Setting[8] := 0; 
   _16XV0165.Buffer[0] := 0; 
   _16XV0165.Buffer[1] := 0; 
   _16XV0165.Buffer[2] := 0; 
   _16XV0165.Buffer[3] := 0; 
   _16XV0165.Buffer[4] := 0; 
   _16XV0165.Buffer[5] := 0; 
   _16XV0165.Register_00 := 0.000000e+000; 
   _16XV0165.Register[1] := 0; 
   _16XV0165.Register[2] := 0; 
   _16XV0165.Register[3] := 0; 
   _16XV0165.Register[4] := 0; 
   _16XV0165.Register[5] := 0; 
   _16XV0165.Register[6] := 0; 
   _16XV0165.AccessLevel[0] := 2000; 
   _16XV0165.AccessLevel[1] := 2050; 
   _16XV0165.AccessLevel[2] := 7000; 
   _16XV0165.AccessLevel[3] := 7050; 
   _16XV0165.Bit[0] := FALSE; 
   _16XV0165.Bit[1] := FALSE; 
   _16XV0165.Bit[2] := FALSE; 
   _16XV0165.Bit[3] := FALSE; 
   _16XV0165.Bit[4] := FALSE; 
   _16XV0165.Bit[5] := FALSE; 
   _16XV0165.Bit[6] := FALSE; 
   _16XV0165.Bit[7] := FALSE; 
   _16XV0165.Bit[8] := FALSE; 
   _16XV0165.Bit[9] := FALSE; 
   _16XV0165.Bit[10] := FALSE; 
   _16XV0165.Bit[11] := FALSE; 
   _16XV0165.Bit[12] := FALSE; 
   _16XV0165.Bit[13] := FALSE; 
   _16XV0165.Bit[14] := FALSE; 
   _16XV0165.Bit[15] := FALSE; 
   _16XV0165.Edge[0] := FALSE; 
   _16XV0165.Edge[1] := FALSE; 
   _16XV0165.Edge[2] := FALSE; 
   _16XV0165.Edge[3] := FALSE; 
   _16XV0165.Edge[4] := FALSE; 
   _16XV0165.Edge[5] := FALSE; 
   _16XV0165.Edge[6] := FALSE; 
   _16XV0165.Edge[7] := FALSE; 
   _16XV0165.Edge[8] := FALSE; 
   _16XV0165.Edge[9] := FALSE; 
   _16XV0165.Edge[10] := FALSE; 
   _16XV0165.Edge[11] := FALSE; 
   _16XV0165.Edge[12] := FALSE; 
   _16XV0165.Edge[13] := FALSE; 
   _16XV0165.Edge[14] := FALSE; 
   _16XV0165.Edge[15] := FALSE; 
   _16XV0166.Feedback0 := FALSE; 
   _16XV0166.Feedback1 := FALSE; 
   _16XV0166.Feedback2 := FALSE; 
   _16XV0166.Feedback3 := FALSE; 
   _16XV0166.Output0 := FALSE; 
   _16XV0166.Output1 := FALSE; 
   _16XV0166.Output2 := FALSE; 
   _16XV0166.Output3 := FALSE; 
   _16XV0166.AutoOutput0 := FALSE; 
   _16XV0166.AutoOutput1 := FALSE; 
   _16XV0166.AutoOutput2 := FALSE; 
   _16XV0166.AutoOutput3 := FALSE; 
   _16XV0166.ForceOutput0 := FALSE; 
   _16XV0166.ForceOutput1 := FALSE; 
   _16XV0166.ForceOutput2 := FALSE; 
   _16XV0166.ForceOutput3 := FALSE; 
   _16XV0166.WorkinMode0 := FALSE; 
   _16XV0166.WorkinMode1 := FALSE; 
   _16XV0166.WorkinMode2 := FALSE; 
   _16XV0166.WorkinMode3 := FALSE; 
   _16XV0166.WorkinMode4 := FALSE; 
   _16XV0166.WorkinMode5 := FALSE; 
   _16XV0166.WorkinMode6 := FALSE; 
   _16XV0166.Fault_00 := FALSE; 
   _16XV0166.Fault_01 := FALSE; 
   _16XV0166.Fault_02 := FALSE; 
   _16XV0166.Fault_03 := FALSE; 
   _16XV0166.Fault_04 := FALSE; 
   _16XV0166.Fault_05 := FALSE; 
   _16XV0166.Fault_06 := FALSE; 
   _16XV0166.Fault_07 := FALSE; 
   _16XV0166.Acknowledged := FALSE; 
   _16XV0166.IOFeedback0 := FALSE; 
   _16XV0166.IOFeedback1 := FALSE; 
   _16XV0166.IOFeedback2 := FALSE; 
   _16XV0166.IOFeedback3 := FALSE; 
   _16XV0166.Acknowledgment := FALSE; 
   _16XV0166.Bit_4_5 := FALSE; 
   _16XV0166.Bit_4_6 := FALSE; 
   _16XV0166.Bit_4_7 := FALSE; 
   _16XV0166.Byte_5 := B#16#0; 
   _16XV0166.Setting[0] := 0; 
   _16XV0166.Setting[1] := 6000; 
   _16XV0166.Setting[2] := 45; 
   _16XV0166.Setting[3] := 31; 
   _16XV0166.Setting[4] := 1; 
   _16XV0166.Setting[5] := 10; 
   _16XV0166.Setting[6] := 10; 
   _16XV0166.Setting[7] := 0; 
   _16XV0166.Setting[8] := 0; 
   _16XV0166.Buffer[0] := 0; 
   _16XV0166.Buffer[1] := 0; 
   _16XV0166.Buffer[2] := 0; 
   _16XV0166.Buffer[3] := 0; 
   _16XV0166.Buffer[4] := 0; 
   _16XV0166.Buffer[5] := 0; 
   _16XV0166.Register_00 := 0.000000e+000; 
   _16XV0166.Register[1] := 0; 
   _16XV0166.Register[2] := 0; 
   _16XV0166.Register[3] := 0; 
   _16XV0166.Register[4] := 0; 
   _16XV0166.Register[5] := 0; 
   _16XV0166.Register[6] := 0; 
   _16XV0166.AccessLevel[0] := 2000; 
   _16XV0166.AccessLevel[1] := 2050; 
   _16XV0166.AccessLevel[2] := 7000; 
   _16XV0166.AccessLevel[3] := 7050; 
   _16XV0166.Bit[0] := FALSE; 
   _16XV0166.Bit[1] := FALSE; 
   _16XV0166.Bit[2] := FALSE; 
   _16XV0166.Bit[3] := FALSE; 
   _16XV0166.Bit[4] := FALSE; 
   _16XV0166.Bit[5] := FALSE; 
   _16XV0166.Bit[6] := FALSE; 
   _16XV0166.Bit[7] := FALSE; 
   _16XV0166.Bit[8] := FALSE; 
   _16XV0166.Bit[9] := FALSE; 
   _16XV0166.Bit[10] := FALSE; 
   _16XV0166.Bit[11] := FALSE; 
   _16XV0166.Bit[12] := FALSE; 
   _16XV0166.Bit[13] := FALSE; 
   _16XV0166.Bit[14] := FALSE; 
   _16XV0166.Bit[15] := FALSE; 
   _16XV0166.Edge[0] := FALSE; 
   _16XV0166.Edge[1] := FALSE; 
   _16XV0166.Edge[2] := FALSE; 
   _16XV0166.Edge[3] := FALSE; 
   _16XV0166.Edge[4] := FALSE; 
   _16XV0166.Edge[5] := FALSE; 
   _16XV0166.Edge[6] := FALSE; 
   _16XV0166.Edge[7] := FALSE; 
   _16XV0166.Edge[8] := FALSE; 
   _16XV0166.Edge[9] := FALSE; 
   _16XV0166.Edge[10] := FALSE; 
   _16XV0166.Edge[11] := FALSE; 
   _16XV0166.Edge[12] := FALSE; 
   _16XV0166.Edge[13] := FALSE; 
   _16XV0166.Edge[14] := FALSE; 
   _16XV0166.Edge[15] := FALSE; 
   _16XV0168.Feedback0 := FALSE; 
   _16XV0168.Feedback1 := FALSE; 
   _16XV0168.Feedback2 := FALSE; 
   _16XV0168.Feedback3 := FALSE; 
   _16XV0168.Output0 := FALSE; 
   _16XV0168.Output1 := FALSE; 
   _16XV0168.Output2 := FALSE; 
   _16XV0168.Output3 := FALSE; 
   _16XV0168.AutoOutput0 := FALSE; 
   _16XV0168.AutoOutput1 := FALSE; 
   _16XV0168.AutoOutput2 := FALSE; 
   _16XV0168.AutoOutput3 := FALSE; 
   _16XV0168.ForceOutput0 := FALSE; 
   _16XV0168.ForceOutput1 := FALSE; 
   _16XV0168.ForceOutput2 := FALSE; 
   _16XV0168.ForceOutput3 := FALSE; 
   _16XV0168.WorkinMode0 := FALSE; 
   _16XV0168.WorkinMode1 := FALSE; 
   _16XV0168.WorkinMode2 := FALSE; 
   _16XV0168.WorkinMode3 := FALSE; 
   _16XV0168.WorkinMode4 := FALSE; 
   _16XV0168.WorkinMode5 := FALSE; 
   _16XV0168.WorkinMode6 := FALSE; 
   _16XV0168.Fault_00 := FALSE; 
   _16XV0168.Fault_01 := FALSE; 
   _16XV0168.Fault_02 := FALSE; 
   _16XV0168.Fault_03 := FALSE; 
   _16XV0168.Fault_04 := FALSE; 
   _16XV0168.Fault_05 := FALSE; 
   _16XV0168.Fault_06 := FALSE; 
   _16XV0168.Fault_07 := FALSE; 
   _16XV0168.Acknowledged := FALSE; 
   _16XV0168.IOFeedback0 := FALSE; 
   _16XV0168.IOFeedback1 := FALSE; 
   _16XV0168.IOFeedback2 := FALSE; 
   _16XV0168.IOFeedback3 := FALSE; 
   _16XV0168.Acknowledgment := FALSE; 
   _16XV0168.Bit_4_5 := FALSE; 
   _16XV0168.Bit_4_6 := FALSE; 
   _16XV0168.Bit_4_7 := FALSE; 
   _16XV0168.Byte_5 := B#16#0; 
   _16XV0168.Setting[0] := 0; 
   _16XV0168.Setting[1] := 6000; 
   _16XV0168.Setting[2] := 45; 
   _16XV0168.Setting[3] := 31; 
   _16XV0168.Setting[4] := 1; 
   _16XV0168.Setting[5] := 10; 
   _16XV0168.Setting[6] := 10; 
   _16XV0168.Setting[7] := 0; 
   _16XV0168.Setting[8] := 0; 
   _16XV0168.Buffer[0] := 0; 
   _16XV0168.Buffer[1] := 0; 
   _16XV0168.Buffer[2] := 0; 
   _16XV0168.Buffer[3] := 0; 
   _16XV0168.Buffer[4] := 0; 
   _16XV0168.Buffer[5] := 0; 
   _16XV0168.Register_00 := 0.000000e+000; 
   _16XV0168.Register[1] := 0; 
   _16XV0168.Register[2] := 0; 
   _16XV0168.Register[3] := 0; 
   _16XV0168.Register[4] := 0; 
   _16XV0168.Register[5] := 0; 
   _16XV0168.Register[6] := 0; 
   _16XV0168.AccessLevel[0] := 2000; 
   _16XV0168.AccessLevel[1] := 2050; 
   _16XV0168.AccessLevel[2] := 7000; 
   _16XV0168.AccessLevel[3] := 7050; 
   _16XV0168.Bit[0] := FALSE; 
   _16XV0168.Bit[1] := FALSE; 
   _16XV0168.Bit[2] := FALSE; 
   _16XV0168.Bit[3] := FALSE; 
   _16XV0168.Bit[4] := FALSE; 
   _16XV0168.Bit[5] := FALSE; 
   _16XV0168.Bit[6] := FALSE; 
   _16XV0168.Bit[7] := FALSE; 
   _16XV0168.Bit[8] := FALSE; 
   _16XV0168.Bit[9] := FALSE; 
   _16XV0168.Bit[10] := FALSE; 
   _16XV0168.Bit[11] := FALSE; 
   _16XV0168.Bit[12] := FALSE; 
   _16XV0168.Bit[13] := FALSE; 
   _16XV0168.Bit[14] := FALSE; 
   _16XV0168.Bit[15] := FALSE; 
   _16XV0168.Edge[0] := FALSE; 
   _16XV0168.Edge[1] := FALSE; 
   _16XV0168.Edge[2] := FALSE; 
   _16XV0168.Edge[3] := FALSE; 
   _16XV0168.Edge[4] := FALSE; 
   _16XV0168.Edge[5] := FALSE; 
   _16XV0168.Edge[6] := FALSE; 
   _16XV0168.Edge[7] := FALSE; 
   _16XV0168.Edge[8] := FALSE; 
   _16XV0168.Edge[9] := FALSE; 
   _16XV0168.Edge[10] := FALSE; 
   _16XV0168.Edge[11] := FALSE; 
   _16XV0168.Edge[12] := FALSE; 
   _16XV0168.Edge[13] := FALSE; 
   _16XV0168.Edge[14] := FALSE; 
   _16XV0168.Edge[15] := FALSE; 
   _16XV0169.Feedback0 := FALSE; 
   _16XV0169.Feedback1 := FALSE; 
   _16XV0169.Feedback2 := FALSE; 
   _16XV0169.Feedback3 := FALSE; 
   _16XV0169.Output0 := FALSE; 
   _16XV0169.Output1 := FALSE; 
   _16XV0169.Output2 := FALSE; 
   _16XV0169.Output3 := FALSE; 
   _16XV0169.AutoOutput0 := FALSE; 
   _16XV0169.AutoOutput1 := FALSE; 
   _16XV0169.AutoOutput2 := FALSE; 
   _16XV0169.AutoOutput3 := FALSE; 
   _16XV0169.ForceOutput0 := FALSE; 
   _16XV0169.ForceOutput1 := FALSE; 
   _16XV0169.ForceOutput2 := FALSE; 
   _16XV0169.ForceOutput3 := FALSE; 
   _16XV0169.WorkinMode0 := FALSE; 
   _16XV0169.WorkinMode1 := FALSE; 
   _16XV0169.WorkinMode2 := FALSE; 
   _16XV0169.WorkinMode3 := FALSE; 
   _16XV0169.WorkinMode4 := FALSE; 
   _16XV0169.WorkinMode5 := FALSE; 
   _16XV0169.WorkinMode6 := FALSE; 
   _16XV0169.Fault_00 := FALSE; 
   _16XV0169.Fault_01 := FALSE; 
   _16XV0169.Fault_02 := FALSE; 
   _16XV0169.Fault_03 := FALSE; 
   _16XV0169.Fault_04 := FALSE; 
   _16XV0169.Fault_05 := FALSE; 
   _16XV0169.Fault_06 := FALSE; 
   _16XV0169.Fault_07 := FALSE; 
   _16XV0169.Acknowledged := FALSE; 
   _16XV0169.IOFeedback0 := FALSE; 
   _16XV0169.IOFeedback1 := FALSE; 
   _16XV0169.IOFeedback2 := FALSE; 
   _16XV0169.IOFeedback3 := FALSE; 
   _16XV0169.Acknowledgment := FALSE; 
   _16XV0169.Bit_4_5 := FALSE; 
   _16XV0169.Bit_4_6 := FALSE; 
   _16XV0169.Bit_4_7 := FALSE; 
   _16XV0169.Byte_5 := B#16#0; 
   _16XV0169.Setting[0] := 0; 
   _16XV0169.Setting[1] := 6000; 
   _16XV0169.Setting[2] := 45; 
   _16XV0169.Setting[3] := 31; 
   _16XV0169.Setting[4] := 1; 
   _16XV0169.Setting[5] := 10; 
   _16XV0169.Setting[6] := 10; 
   _16XV0169.Setting[7] := 0; 
   _16XV0169.Setting[8] := 0; 
   _16XV0169.Buffer[0] := 0; 
   _16XV0169.Buffer[1] := 0; 
   _16XV0169.Buffer[2] := 0; 
   _16XV0169.Buffer[3] := 0; 
   _16XV0169.Buffer[4] := 0; 
   _16XV0169.Buffer[5] := 0; 
   _16XV0169.Register_00 := 0.000000e+000; 
   _16XV0169.Register[1] := 0; 
   _16XV0169.Register[2] := 0; 
   _16XV0169.Register[3] := 0; 
   _16XV0169.Register[4] := 0; 
   _16XV0169.Register[5] := 0; 
   _16XV0169.Register[6] := 0; 
   _16XV0169.AccessLevel[0] := 2000; 
   _16XV0169.AccessLevel[1] := 2050; 
   _16XV0169.AccessLevel[2] := 7000; 
   _16XV0169.AccessLevel[3] := 7050; 
   _16XV0169.Bit[0] := FALSE; 
   _16XV0169.Bit[1] := FALSE; 
   _16XV0169.Bit[2] := FALSE; 
   _16XV0169.Bit[3] := FALSE; 
   _16XV0169.Bit[4] := FALSE; 
   _16XV0169.Bit[5] := FALSE; 
   _16XV0169.Bit[6] := FALSE; 
   _16XV0169.Bit[7] := FALSE; 
   _16XV0169.Bit[8] := FALSE; 
   _16XV0169.Bit[9] := FALSE; 
   _16XV0169.Bit[10] := FALSE; 
   _16XV0169.Bit[11] := FALSE; 
   _16XV0169.Bit[12] := FALSE; 
   _16XV0169.Bit[13] := FALSE; 
   _16XV0169.Bit[14] := FALSE; 
   _16XV0169.Bit[15] := FALSE; 
   _16XV0169.Edge[0] := FALSE; 
   _16XV0169.Edge[1] := FALSE; 
   _16XV0169.Edge[2] := FALSE; 
   _16XV0169.Edge[3] := FALSE; 
   _16XV0169.Edge[4] := FALSE; 
   _16XV0169.Edge[5] := FALSE; 
   _16XV0169.Edge[6] := FALSE; 
   _16XV0169.Edge[7] := FALSE; 
   _16XV0169.Edge[8] := FALSE; 
   _16XV0169.Edge[9] := FALSE; 
   _16XV0169.Edge[10] := FALSE; 
   _16XV0169.Edge[11] := FALSE; 
   _16XV0169.Edge[12] := FALSE; 
   _16XV0169.Edge[13] := FALSE; 
   _16XV0169.Edge[14] := FALSE; 
   _16XV0169.Edge[15] := FALSE; 
   _16XV0172.Feedback0 := FALSE; 
   _16XV0172.Feedback1 := FALSE; 
   _16XV0172.Feedback2 := FALSE; 
   _16XV0172.Feedback3 := FALSE; 
   _16XV0172.Output0 := FALSE; 
   _16XV0172.Output1 := FALSE; 
   _16XV0172.Output2 := FALSE; 
   _16XV0172.Output3 := FALSE; 
   _16XV0172.AutoOutput0 := FALSE; 
   _16XV0172.AutoOutput1 := FALSE; 
   _16XV0172.AutoOutput2 := FALSE; 
   _16XV0172.AutoOutput3 := FALSE; 
   _16XV0172.ForceOutput0 := FALSE; 
   _16XV0172.ForceOutput1 := FALSE; 
   _16XV0172.ForceOutput2 := FALSE; 
   _16XV0172.ForceOutput3 := FALSE; 
   _16XV0172.WorkinMode0 := FALSE; 
   _16XV0172.WorkinMode1 := FALSE; 
   _16XV0172.WorkinMode2 := FALSE; 
   _16XV0172.WorkinMode3 := FALSE; 
   _16XV0172.WorkinMode4 := FALSE; 
   _16XV0172.WorkinMode5 := FALSE; 
   _16XV0172.WorkinMode6 := FALSE; 
   _16XV0172.Fault_00 := FALSE; 
   _16XV0172.Fault_01 := FALSE; 
   _16XV0172.Fault_02 := FALSE; 
   _16XV0172.Fault_03 := FALSE; 
   _16XV0172.Fault_04 := FALSE; 
   _16XV0172.Fault_05 := FALSE; 
   _16XV0172.Fault_06 := FALSE; 
   _16XV0172.Fault_07 := FALSE; 
   _16XV0172.Acknowledged := FALSE; 
   _16XV0172.IOFeedback0 := FALSE; 
   _16XV0172.IOFeedback1 := FALSE; 
   _16XV0172.IOFeedback2 := FALSE; 
   _16XV0172.IOFeedback3 := FALSE; 
   _16XV0172.Acknowledgment := FALSE; 
   _16XV0172.Bit_4_5 := FALSE; 
   _16XV0172.Bit_4_6 := FALSE; 
   _16XV0172.Bit_4_7 := FALSE; 
   _16XV0172.Byte_5 := B#16#0; 
   _16XV0172.Setting[0] := 0; 
   _16XV0172.Setting[1] := 6000; 
   _16XV0172.Setting[2] := 45; 
   _16XV0172.Setting[3] := 31; 
   _16XV0172.Setting[4] := 1; 
   _16XV0172.Setting[5] := 10; 
   _16XV0172.Setting[6] := 10; 
   _16XV0172.Setting[7] := 0; 
   _16XV0172.Setting[8] := 0; 
   _16XV0172.Buffer[0] := 0; 
   _16XV0172.Buffer[1] := 0; 
   _16XV0172.Buffer[2] := 0; 
   _16XV0172.Buffer[3] := 0; 
   _16XV0172.Buffer[4] := 0; 
   _16XV0172.Buffer[5] := 0; 
   _16XV0172.Register_00 := 0.000000e+000; 
   _16XV0172.Register[1] := 0; 
   _16XV0172.Register[2] := 0; 
   _16XV0172.Register[3] := 0; 
   _16XV0172.Register[4] := 0; 
   _16XV0172.Register[5] := 0; 
   _16XV0172.Register[6] := 0; 
   _16XV0172.AccessLevel[0] := 2000; 
   _16XV0172.AccessLevel[1] := 2050; 
   _16XV0172.AccessLevel[2] := 7000; 
   _16XV0172.AccessLevel[3] := 7050; 
   _16XV0172.Bit[0] := FALSE; 
   _16XV0172.Bit[1] := FALSE; 
   _16XV0172.Bit[2] := FALSE; 
   _16XV0172.Bit[3] := FALSE; 
   _16XV0172.Bit[4] := FALSE; 
   _16XV0172.Bit[5] := FALSE; 
   _16XV0172.Bit[6] := FALSE; 
   _16XV0172.Bit[7] := FALSE; 
   _16XV0172.Bit[8] := FALSE; 
   _16XV0172.Bit[9] := FALSE; 
   _16XV0172.Bit[10] := FALSE; 
   _16XV0172.Bit[11] := FALSE; 
   _16XV0172.Bit[12] := FALSE; 
   _16XV0172.Bit[13] := FALSE; 
   _16XV0172.Bit[14] := FALSE; 
   _16XV0172.Bit[15] := FALSE; 
   _16XV0172.Edge[0] := FALSE; 
   _16XV0172.Edge[1] := FALSE; 
   _16XV0172.Edge[2] := FALSE; 
   _16XV0172.Edge[3] := FALSE; 
   _16XV0172.Edge[4] := FALSE; 
   _16XV0172.Edge[5] := FALSE; 
   _16XV0172.Edge[6] := FALSE; 
   _16XV0172.Edge[7] := FALSE; 
   _16XV0172.Edge[8] := FALSE; 
   _16XV0172.Edge[9] := FALSE; 
   _16XV0172.Edge[10] := FALSE; 
   _16XV0172.Edge[11] := FALSE; 
   _16XV0172.Edge[12] := FALSE; 
   _16XV0172.Edge[13] := FALSE; 
   _16XV0172.Edge[14] := FALSE; 
   _16XV0172.Edge[15] := FALSE; 
   _16XV0173.Feedback0 := FALSE; 
   _16XV0173.Feedback1 := FALSE; 
   _16XV0173.Feedback2 := FALSE; 
   _16XV0173.Feedback3 := FALSE; 
   _16XV0173.Output0 := FALSE; 
   _16XV0173.Output1 := FALSE; 
   _16XV0173.Output2 := FALSE; 
   _16XV0173.Output3 := FALSE; 
   _16XV0173.AutoOutput0 := FALSE; 
   _16XV0173.AutoOutput1 := FALSE; 
   _16XV0173.AutoOutput2 := FALSE; 
   _16XV0173.AutoOutput3 := FALSE; 
   _16XV0173.ForceOutput0 := FALSE; 
   _16XV0173.ForceOutput1 := FALSE; 
   _16XV0173.ForceOutput2 := FALSE; 
   _16XV0173.ForceOutput3 := FALSE; 
   _16XV0173.WorkinMode0 := FALSE; 
   _16XV0173.WorkinMode1 := FALSE; 
   _16XV0173.WorkinMode2 := FALSE; 
   _16XV0173.WorkinMode3 := FALSE; 
   _16XV0173.WorkinMode4 := FALSE; 
   _16XV0173.WorkinMode5 := FALSE; 
   _16XV0173.WorkinMode6 := FALSE; 
   _16XV0173.Fault_00 := FALSE; 
   _16XV0173.Fault_01 := FALSE; 
   _16XV0173.Fault_02 := FALSE; 
   _16XV0173.Fault_03 := FALSE; 
   _16XV0173.Fault_04 := FALSE; 
   _16XV0173.Fault_05 := FALSE; 
   _16XV0173.Fault_06 := FALSE; 
   _16XV0173.Fault_07 := FALSE; 
   _16XV0173.Acknowledged := FALSE; 
   _16XV0173.IOFeedback0 := FALSE; 
   _16XV0173.IOFeedback1 := FALSE; 
   _16XV0173.IOFeedback2 := FALSE; 
   _16XV0173.IOFeedback3 := FALSE; 
   _16XV0173.Acknowledgment := FALSE; 
   _16XV0173.Bit_4_5 := FALSE; 
   _16XV0173.Bit_4_6 := FALSE; 
   _16XV0173.Bit_4_7 := FALSE; 
   _16XV0173.Byte_5 := B#16#0; 
   _16XV0173.Setting[0] := 0; 
   _16XV0173.Setting[1] := 6000; 
   _16XV0173.Setting[2] := 45; 
   _16XV0173.Setting[3] := 31; 
   _16XV0173.Setting[4] := 1; 
   _16XV0173.Setting[5] := 10; 
   _16XV0173.Setting[6] := 10; 
   _16XV0173.Setting[7] := 0; 
   _16XV0173.Setting[8] := 0; 
   _16XV0173.Buffer[0] := 0; 
   _16XV0173.Buffer[1] := 0; 
   _16XV0173.Buffer[2] := 0; 
   _16XV0173.Buffer[3] := 0; 
   _16XV0173.Buffer[4] := 0; 
   _16XV0173.Buffer[5] := 0; 
   _16XV0173.Register_00 := 0.000000e+000; 
   _16XV0173.Register[1] := 0; 
   _16XV0173.Register[2] := 0; 
   _16XV0173.Register[3] := 0; 
   _16XV0173.Register[4] := 0; 
   _16XV0173.Register[5] := 0; 
   _16XV0173.Register[6] := 0; 
   _16XV0173.AccessLevel[0] := 2000; 
   _16XV0173.AccessLevel[1] := 2050; 
   _16XV0173.AccessLevel[2] := 7000; 
   _16XV0173.AccessLevel[3] := 7050; 
   _16XV0173.Bit[0] := FALSE; 
   _16XV0173.Bit[1] := FALSE; 
   _16XV0173.Bit[2] := FALSE; 
   _16XV0173.Bit[3] := FALSE; 
   _16XV0173.Bit[4] := FALSE; 
   _16XV0173.Bit[5] := FALSE; 
   _16XV0173.Bit[6] := FALSE; 
   _16XV0173.Bit[7] := FALSE; 
   _16XV0173.Bit[8] := FALSE; 
   _16XV0173.Bit[9] := FALSE; 
   _16XV0173.Bit[10] := FALSE; 
   _16XV0173.Bit[11] := FALSE; 
   _16XV0173.Bit[12] := FALSE; 
   _16XV0173.Bit[13] := FALSE; 
   _16XV0173.Bit[14] := FALSE; 
   _16XV0173.Bit[15] := FALSE; 
   _16XV0173.Edge[0] := FALSE; 
   _16XV0173.Edge[1] := FALSE; 
   _16XV0173.Edge[2] := FALSE; 
   _16XV0173.Edge[3] := FALSE; 
   _16XV0173.Edge[4] := FALSE; 
   _16XV0173.Edge[5] := FALSE; 
   _16XV0173.Edge[6] := FALSE; 
   _16XV0173.Edge[7] := FALSE; 
   _16XV0173.Edge[8] := FALSE; 
   _16XV0173.Edge[9] := FALSE; 
   _16XV0173.Edge[10] := FALSE; 
   _16XV0173.Edge[11] := FALSE; 
   _16XV0173.Edge[12] := FALSE; 
   _16XV0173.Edge[13] := FALSE; 
   _16XV0173.Edge[14] := FALSE; 
   _16XV0173.Edge[15] := FALSE; 
   _16XV0174.Feedback0 := FALSE; 
   _16XV0174.Feedback1 := FALSE; 
   _16XV0174.Feedback2 := FALSE; 
   _16XV0174.Feedback3 := FALSE; 
   _16XV0174.Output0 := FALSE; 
   _16XV0174.Output1 := FALSE; 
   _16XV0174.Output2 := FALSE; 
   _16XV0174.Output3 := FALSE; 
   _16XV0174.AutoOutput0 := FALSE; 
   _16XV0174.AutoOutput1 := FALSE; 
   _16XV0174.AutoOutput2 := FALSE; 
   _16XV0174.AutoOutput3 := FALSE; 
   _16XV0174.ForceOutput0 := FALSE; 
   _16XV0174.ForceOutput1 := FALSE; 
   _16XV0174.ForceOutput2 := FALSE; 
   _16XV0174.ForceOutput3 := FALSE; 
   _16XV0174.WorkinMode0 := FALSE; 
   _16XV0174.WorkinMode1 := FALSE; 
   _16XV0174.WorkinMode2 := FALSE; 
   _16XV0174.WorkinMode3 := FALSE; 
   _16XV0174.WorkinMode4 := FALSE; 
   _16XV0174.WorkinMode5 := FALSE; 
   _16XV0174.WorkinMode6 := FALSE; 
   _16XV0174.Fault_00 := FALSE; 
   _16XV0174.Fault_01 := FALSE; 
   _16XV0174.Fault_02 := FALSE; 
   _16XV0174.Fault_03 := FALSE; 
   _16XV0174.Fault_04 := FALSE; 
   _16XV0174.Fault_05 := FALSE; 
   _16XV0174.Fault_06 := FALSE; 
   _16XV0174.Fault_07 := FALSE; 
   _16XV0174.Acknowledged := FALSE; 
   _16XV0174.IOFeedback0 := FALSE; 
   _16XV0174.IOFeedback1 := FALSE; 
   _16XV0174.IOFeedback2 := FALSE; 
   _16XV0174.IOFeedback3 := FALSE; 
   _16XV0174.Acknowledgment := FALSE; 
   _16XV0174.Bit_4_5 := FALSE; 
   _16XV0174.Bit_4_6 := FALSE; 
   _16XV0174.Bit_4_7 := FALSE; 
   _16XV0174.Byte_5 := B#16#0; 
   _16XV0174.Setting[0] := 0; 
   _16XV0174.Setting[1] := 6000; 
   _16XV0174.Setting[2] := 45; 
   _16XV0174.Setting[3] := 31; 
   _16XV0174.Setting[4] := 1; 
   _16XV0174.Setting[5] := 10; 
   _16XV0174.Setting[6] := 10; 
   _16XV0174.Setting[7] := 0; 
   _16XV0174.Setting[8] := 0; 
   _16XV0174.Buffer[0] := 0; 
   _16XV0174.Buffer[1] := 0; 
   _16XV0174.Buffer[2] := 0; 
   _16XV0174.Buffer[3] := 0; 
   _16XV0174.Buffer[4] := 0; 
   _16XV0174.Buffer[5] := 0; 
   _16XV0174.Register_00 := 0.000000e+000; 
   _16XV0174.Register[1] := 0; 
   _16XV0174.Register[2] := 0; 
   _16XV0174.Register[3] := 0; 
   _16XV0174.Register[4] := 0; 
   _16XV0174.Register[5] := 0; 
   _16XV0174.Register[6] := 0; 
   _16XV0174.AccessLevel[0] := 2000; 
   _16XV0174.AccessLevel[1] := 2050; 
   _16XV0174.AccessLevel[2] := 7000; 
   _16XV0174.AccessLevel[3] := 7050; 
   _16XV0174.Bit[0] := FALSE; 
   _16XV0174.Bit[1] := FALSE; 
   _16XV0174.Bit[2] := FALSE; 
   _16XV0174.Bit[3] := FALSE; 
   _16XV0174.Bit[4] := FALSE; 
   _16XV0174.Bit[5] := FALSE; 
   _16XV0174.Bit[6] := FALSE; 
   _16XV0174.Bit[7] := FALSE; 
   _16XV0174.Bit[8] := FALSE; 
   _16XV0174.Bit[9] := FALSE; 
   _16XV0174.Bit[10] := FALSE; 
   _16XV0174.Bit[11] := FALSE; 
   _16XV0174.Bit[12] := FALSE; 
   _16XV0174.Bit[13] := FALSE; 
   _16XV0174.Bit[14] := FALSE; 
   _16XV0174.Bit[15] := FALSE; 
   _16XV0174.Edge[0] := FALSE; 
   _16XV0174.Edge[1] := FALSE; 
   _16XV0174.Edge[2] := FALSE; 
   _16XV0174.Edge[3] := FALSE; 
   _16XV0174.Edge[4] := FALSE; 
   _16XV0174.Edge[5] := FALSE; 
   _16XV0174.Edge[6] := FALSE; 
   _16XV0174.Edge[7] := FALSE; 
   _16XV0174.Edge[8] := FALSE; 
   _16XV0174.Edge[9] := FALSE; 
   _16XV0174.Edge[10] := FALSE; 
   _16XV0174.Edge[11] := FALSE; 
   _16XV0174.Edge[12] := FALSE; 
   _16XV0174.Edge[13] := FALSE; 
   _16XV0174.Edge[14] := FALSE; 
   _16XV0174.Edge[15] := FALSE; 
   _16XV1082.Feedback0 := FALSE; 
   _16XV1082.Feedback1 := FALSE; 
   _16XV1082.Feedback2 := FALSE; 
   _16XV1082.Feedback3 := FALSE; 
   _16XV1082.Output0 := FALSE; 
   _16XV1082.Output1 := FALSE; 
   _16XV1082.Output2 := FALSE; 
   _16XV1082.Output3 := FALSE; 
   _16XV1082.AutoOutput0 := FALSE; 
   _16XV1082.AutoOutput1 := FALSE; 
   _16XV1082.AutoOutput2 := FALSE; 
   _16XV1082.AutoOutput3 := FALSE; 
   _16XV1082.ForceOutput0 := FALSE; 
   _16XV1082.ForceOutput1 := FALSE; 
   _16XV1082.ForceOutput2 := FALSE; 
   _16XV1082.ForceOutput3 := FALSE; 
   _16XV1082.WorkinMode0 := FALSE; 
   _16XV1082.WorkinMode1 := FALSE; 
   _16XV1082.WorkinMode2 := FALSE; 
   _16XV1082.WorkinMode3 := FALSE; 
   _16XV1082.WorkinMode4 := FALSE; 
   _16XV1082.WorkinMode5 := FALSE; 
   _16XV1082.WorkinMode6 := FALSE; 
   _16XV1082.Fault_00 := FALSE; 
   _16XV1082.Fault_01 := FALSE; 
   _16XV1082.Fault_02 := FALSE; 
   _16XV1082.Fault_03 := FALSE; 
   _16XV1082.Fault_04 := FALSE; 
   _16XV1082.Fault_05 := FALSE; 
   _16XV1082.Fault_06 := FALSE; 
   _16XV1082.Fault_07 := FALSE; 
   _16XV1082.Acknowledged := FALSE; 
   _16XV1082.IOFeedback0 := FALSE; 
   _16XV1082.IOFeedback1 := FALSE; 
   _16XV1082.IOFeedback2 := FALSE; 
   _16XV1082.IOFeedback3 := FALSE; 
   _16XV1082.Acknowledgment := FALSE; 
   _16XV1082.Bit_4_5 := FALSE; 
   _16XV1082.Bit_4_6 := FALSE; 
   _16XV1082.Bit_4_7 := FALSE; 
   _16XV1082.Byte_5 := B#16#0; 
   _16XV1082.Setting[0] := 0; 
   _16XV1082.Setting[1] := 6000; 
   _16XV1082.Setting[2] := 45; 
   _16XV1082.Setting[3] := 31; 
   _16XV1082.Setting[4] := 1; 
   _16XV1082.Setting[5] := 10; 
   _16XV1082.Setting[6] := 10; 
   _16XV1082.Setting[7] := 0; 
   _16XV1082.Setting[8] := 0; 
   _16XV1082.Buffer[0] := 0; 
   _16XV1082.Buffer[1] := 0; 
   _16XV1082.Buffer[2] := 0; 
   _16XV1082.Buffer[3] := 0; 
   _16XV1082.Buffer[4] := 0; 
   _16XV1082.Buffer[5] := 0; 
   _16XV1082.Register_00 := 0.000000e+000; 
   _16XV1082.Register[1] := 0; 
   _16XV1082.Register[2] := 0; 
   _16XV1082.Register[3] := 0; 
   _16XV1082.Register[4] := 0; 
   _16XV1082.Register[5] := 0; 
   _16XV1082.Register[6] := 0; 
   _16XV1082.AccessLevel[0] := 2000; 
   _16XV1082.AccessLevel[1] := 2050; 
   _16XV1082.AccessLevel[2] := 7000; 
   _16XV1082.AccessLevel[3] := 7050; 
   _16XV1082.Bit[0] := FALSE; 
   _16XV1082.Bit[1] := FALSE; 
   _16XV1082.Bit[2] := FALSE; 
   _16XV1082.Bit[3] := FALSE; 
   _16XV1082.Bit[4] := FALSE; 
   _16XV1082.Bit[5] := FALSE; 
   _16XV1082.Bit[6] := FALSE; 
   _16XV1082.Bit[7] := FALSE; 
   _16XV1082.Bit[8] := FALSE; 
   _16XV1082.Bit[9] := FALSE; 
   _16XV1082.Bit[10] := FALSE; 
   _16XV1082.Bit[11] := FALSE; 
   _16XV1082.Bit[12] := FALSE; 
   _16XV1082.Bit[13] := FALSE; 
   _16XV1082.Bit[14] := FALSE; 
   _16XV1082.Bit[15] := FALSE; 
   _16XV1082.Edge[0] := FALSE; 
   _16XV1082.Edge[1] := FALSE; 
   _16XV1082.Edge[2] := FALSE; 
   _16XV1082.Edge[3] := FALSE; 
   _16XV1082.Edge[4] := FALSE; 
   _16XV1082.Edge[5] := FALSE; 
   _16XV1082.Edge[6] := FALSE; 
   _16XV1082.Edge[7] := FALSE; 
   _16XV1082.Edge[8] := FALSE; 
   _16XV1082.Edge[9] := FALSE; 
   _16XV1082.Edge[10] := FALSE; 
   _16XV1082.Edge[11] := FALSE; 
   _16XV1082.Edge[12] := FALSE; 
   _16XV1082.Edge[13] := FALSE; 
   _16XV1082.Edge[14] := FALSE; 
   _16XV1082.Edge[15] := FALSE; 
   _16XV9981.Feedback0 := FALSE; 
   _16XV9981.Feedback1 := FALSE; 
   _16XV9981.Feedback2 := FALSE; 
   _16XV9981.Feedback3 := FALSE; 
   _16XV9981.Output0 := FALSE; 
   _16XV9981.Output1 := FALSE; 
   _16XV9981.Output2 := FALSE; 
   _16XV9981.Output3 := FALSE; 
   _16XV9981.AutoOutput0 := FALSE; 
   _16XV9981.AutoOutput1 := FALSE; 
   _16XV9981.AutoOutput2 := FALSE; 
   _16XV9981.AutoOutput3 := FALSE; 
   _16XV9981.ForceOutput0 := FALSE; 
   _16XV9981.ForceOutput1 := FALSE; 
   _16XV9981.ForceOutput2 := FALSE; 
   _16XV9981.ForceOutput3 := FALSE; 
   _16XV9981.WorkinMode0 := FALSE; 
   _16XV9981.WorkinMode1 := FALSE; 
   _16XV9981.WorkinMode2 := FALSE; 
   _16XV9981.WorkinMode3 := FALSE; 
   _16XV9981.WorkinMode4 := FALSE; 
   _16XV9981.WorkinMode5 := FALSE; 
   _16XV9981.WorkinMode6 := FALSE; 
   _16XV9981.Fault_00 := FALSE; 
   _16XV9981.Fault_01 := FALSE; 
   _16XV9981.Fault_02 := FALSE; 
   _16XV9981.Fault_03 := FALSE; 
   _16XV9981.Fault_04 := FALSE; 
   _16XV9981.Fault_05 := FALSE; 
   _16XV9981.Fault_06 := FALSE; 
   _16XV9981.Fault_07 := FALSE; 
   _16XV9981.Acknowledged := FALSE; 
   _16XV9981.IOFeedback0 := FALSE; 
   _16XV9981.IOFeedback1 := FALSE; 
   _16XV9981.IOFeedback2 := FALSE; 
   _16XV9981.IOFeedback3 := FALSE; 
   _16XV9981.Acknowledgment := FALSE; 
   _16XV9981.Bit_4_5 := FALSE; 
   _16XV9981.Bit_4_6 := FALSE; 
   _16XV9981.Bit_4_7 := FALSE; 
   _16XV9981.Byte_5 := B#16#0; 
   _16XV9981.Setting[0] := 0; 
   _16XV9981.Setting[1] := 6000; 
   _16XV9981.Setting[2] := 45; 
   _16XV9981.Setting[3] := 31; 
   _16XV9981.Setting[4] := 1; 
   _16XV9981.Setting[5] := 10; 
   _16XV9981.Setting[6] := 10; 
   _16XV9981.Setting[7] := 0; 
   _16XV9981.Setting[8] := 0; 
   _16XV9981.Buffer[0] := 0; 
   _16XV9981.Buffer[1] := 0; 
   _16XV9981.Buffer[2] := 0; 
   _16XV9981.Buffer[3] := 0; 
   _16XV9981.Buffer[4] := 0; 
   _16XV9981.Buffer[5] := 0; 
   _16XV9981.Register_00 := 0.000000e+000; 
   _16XV9981.Register[1] := 0; 
   _16XV9981.Register[2] := 0; 
   _16XV9981.Register[3] := 0; 
   _16XV9981.Register[4] := 0; 
   _16XV9981.Register[5] := 0; 
   _16XV9981.Register[6] := 0; 
   _16XV9981.AccessLevel[0] := 2000; 
   _16XV9981.AccessLevel[1] := 2050; 
   _16XV9981.AccessLevel[2] := 7000; 
   _16XV9981.AccessLevel[3] := 7050; 
   _16XV9981.Bit[0] := FALSE; 
   _16XV9981.Bit[1] := FALSE; 
   _16XV9981.Bit[2] := FALSE; 
   _16XV9981.Bit[3] := FALSE; 
   _16XV9981.Bit[4] := FALSE; 
   _16XV9981.Bit[5] := FALSE; 
   _16XV9981.Bit[6] := FALSE; 
   _16XV9981.Bit[7] := FALSE; 
   _16XV9981.Bit[8] := FALSE; 
   _16XV9981.Bit[9] := FALSE; 
   _16XV9981.Bit[10] := FALSE; 
   _16XV9981.Bit[11] := FALSE; 
   _16XV9981.Bit[12] := FALSE; 
   _16XV9981.Bit[13] := FALSE; 
   _16XV9981.Bit[14] := FALSE; 
   _16XV9981.Bit[15] := FALSE; 
   _16XV9981.Edge[0] := FALSE; 
   _16XV9981.Edge[1] := FALSE; 
   _16XV9981.Edge[2] := FALSE; 
   _16XV9981.Edge[3] := FALSE; 
   _16XV9981.Edge[4] := FALSE; 
   _16XV9981.Edge[5] := FALSE; 
   _16XV9981.Edge[6] := FALSE; 
   _16XV9981.Edge[7] := FALSE; 
   _16XV9981.Edge[8] := FALSE; 
   _16XV9981.Edge[9] := FALSE; 
   _16XV9981.Edge[10] := FALSE; 
   _16XV9981.Edge[11] := FALSE; 
   _16XV9981.Edge[12] := FALSE; 
   _16XV9981.Edge[13] := FALSE; 
   _16XV9981.Edge[14] := FALSE; 
   _16XV9981.Edge[15] := FALSE; 
   _16XV2111.Feedback0 := FALSE; 
   _16XV2111.Feedback1 := FALSE; 
   _16XV2111.Feedback2 := FALSE; 
   _16XV2111.Feedback3 := FALSE; 
   _16XV2111.Output0 := FALSE; 
   _16XV2111.Output1 := FALSE; 
   _16XV2111.Output2 := FALSE; 
   _16XV2111.Output3 := FALSE; 
   _16XV2111.AutoOutput0 := FALSE; 
   _16XV2111.AutoOutput1 := FALSE; 
   _16XV2111.AutoOutput2 := FALSE; 
   _16XV2111.AutoOutput3 := FALSE; 
   _16XV2111.ForceOutput0 := FALSE; 
   _16XV2111.ForceOutput1 := FALSE; 
   _16XV2111.ForceOutput2 := FALSE; 
   _16XV2111.ForceOutput3 := FALSE; 
   _16XV2111.WorkinMode0 := FALSE; 
   _16XV2111.WorkinMode1 := FALSE; 
   _16XV2111.WorkinMode2 := FALSE; 
   _16XV2111.WorkinMode3 := FALSE; 
   _16XV2111.WorkinMode4 := FALSE; 
   _16XV2111.WorkinMode5 := FALSE; 
   _16XV2111.WorkinMode6 := FALSE; 
   _16XV2111.Fault_00 := FALSE; 
   _16XV2111.Fault_01 := FALSE; 
   _16XV2111.Fault_02 := FALSE; 
   _16XV2111.Fault_03 := FALSE; 
   _16XV2111.Fault_04 := FALSE; 
   _16XV2111.Fault_05 := FALSE; 
   _16XV2111.Fault_06 := FALSE; 
   _16XV2111.Fault_07 := FALSE; 
   _16XV2111.Acknowledged := FALSE; 
   _16XV2111.IOFeedback0 := FALSE; 
   _16XV2111.IOFeedback1 := FALSE; 
   _16XV2111.IOFeedback2 := FALSE; 
   _16XV2111.IOFeedback3 := FALSE; 
   _16XV2111.Acknowledgment := FALSE; 
   _16XV2111.Bit_4_5 := FALSE; 
   _16XV2111.Bit_4_6 := FALSE; 
   _16XV2111.Bit_4_7 := FALSE; 
   _16XV2111.Byte_5 := B#16#0; 
   _16XV2111.Setting[0] := 0; 
   _16XV2111.Setting[1] := 6000; 
   _16XV2111.Setting[2] := 45; 
   _16XV2111.Setting[3] := 31; 
   _16XV2111.Setting[4] := 1; 
   _16XV2111.Setting[5] := 10; 
   _16XV2111.Setting[6] := 10; 
   _16XV2111.Setting[7] := 0; 
   _16XV2111.Setting[8] := 0; 
   _16XV2111.Buffer[0] := 0; 
   _16XV2111.Buffer[1] := 0; 
   _16XV2111.Buffer[2] := 0; 
   _16XV2111.Buffer[3] := 0; 
   _16XV2111.Buffer[4] := 0; 
   _16XV2111.Buffer[5] := 0; 
   _16XV2111.Register_00 := 0.000000e+000; 
   _16XV2111.Register[1] := 0; 
   _16XV2111.Register[2] := 0; 
   _16XV2111.Register[3] := 0; 
   _16XV2111.Register[4] := 0; 
   _16XV2111.Register[5] := 0; 
   _16XV2111.Register[6] := 0; 
   _16XV2111.AccessLevel[0] := 2000; 
   _16XV2111.AccessLevel[1] := 2050; 
   _16XV2111.AccessLevel[2] := 7000; 
   _16XV2111.AccessLevel[3] := 7050; 
   _16XV2111.Bit[0] := FALSE; 
   _16XV2111.Bit[1] := FALSE; 
   _16XV2111.Bit[2] := FALSE; 
   _16XV2111.Bit[3] := FALSE; 
   _16XV2111.Bit[4] := FALSE; 
   _16XV2111.Bit[5] := FALSE; 
   _16XV2111.Bit[6] := FALSE; 
   _16XV2111.Bit[7] := FALSE; 
   _16XV2111.Bit[8] := FALSE; 
   _16XV2111.Bit[9] := FALSE; 
   _16XV2111.Bit[10] := FALSE; 
   _16XV2111.Bit[11] := FALSE; 
   _16XV2111.Bit[12] := FALSE; 
   _16XV2111.Bit[13] := FALSE; 
   _16XV2111.Bit[14] := FALSE; 
   _16XV2111.Bit[15] := FALSE; 
   _16XV2111.Edge[0] := FALSE; 
   _16XV2111.Edge[1] := FALSE; 
   _16XV2111.Edge[2] := FALSE; 
   _16XV2111.Edge[3] := FALSE; 
   _16XV2111.Edge[4] := FALSE; 
   _16XV2111.Edge[5] := FALSE; 
   _16XV2111.Edge[6] := FALSE; 
   _16XV2111.Edge[7] := FALSE; 
   _16XV2111.Edge[8] := FALSE; 
   _16XV2111.Edge[9] := FALSE; 
   _16XV2111.Edge[10] := FALSE; 
   _16XV2111.Edge[11] := FALSE; 
   _16XV2111.Edge[12] := FALSE; 
   _16XV2111.Edge[13] := FALSE; 
   _16XV2111.Edge[14] := FALSE; 
   _16XV2111.Edge[15] := FALSE; 
   _16XV2171.Feedback0 := FALSE; 
   _16XV2171.Feedback1 := FALSE; 
   _16XV2171.Feedback2 := FALSE; 
   _16XV2171.Feedback3 := FALSE; 
   _16XV2171.Output0 := FALSE; 
   _16XV2171.Output1 := FALSE; 
   _16XV2171.Output2 := FALSE; 
   _16XV2171.Output3 := FALSE; 
   _16XV2171.AutoOutput0 := FALSE; 
   _16XV2171.AutoOutput1 := FALSE; 
   _16XV2171.AutoOutput2 := FALSE; 
   _16XV2171.AutoOutput3 := FALSE; 
   _16XV2171.ForceOutput0 := FALSE; 
   _16XV2171.ForceOutput1 := FALSE; 
   _16XV2171.ForceOutput2 := FALSE; 
   _16XV2171.ForceOutput3 := FALSE; 
   _16XV2171.WorkinMode0 := FALSE; 
   _16XV2171.WorkinMode1 := FALSE; 
   _16XV2171.WorkinMode2 := FALSE; 
   _16XV2171.WorkinMode3 := FALSE; 
   _16XV2171.WorkinMode4 := FALSE; 
   _16XV2171.WorkinMode5 := FALSE; 
   _16XV2171.WorkinMode6 := FALSE; 
   _16XV2171.Fault_00 := FALSE; 
   _16XV2171.Fault_01 := FALSE; 
   _16XV2171.Fault_02 := FALSE; 
   _16XV2171.Fault_03 := FALSE; 
   _16XV2171.Fault_04 := FALSE; 
   _16XV2171.Fault_05 := FALSE; 
   _16XV2171.Fault_06 := FALSE; 
   _16XV2171.Fault_07 := FALSE; 
   _16XV2171.Acknowledged := FALSE; 
   _16XV2171.IOFeedback0 := FALSE; 
   _16XV2171.IOFeedback1 := FALSE; 
   _16XV2171.IOFeedback2 := FALSE; 
   _16XV2171.IOFeedback3 := FALSE; 
   _16XV2171.Acknowledgment := FALSE; 
   _16XV2171.Bit_4_5 := FALSE; 
   _16XV2171.Bit_4_6 := FALSE; 
   _16XV2171.Bit_4_7 := FALSE; 
   _16XV2171.Byte_5 := B#16#0; 
   _16XV2171.Setting[0] := 0; 
   _16XV2171.Setting[1] := 6000; 
   _16XV2171.Setting[2] := 45; 
   _16XV2171.Setting[3] := 31; 
   _16XV2171.Setting[4] := 1; 
   _16XV2171.Setting[5] := 10; 
   _16XV2171.Setting[6] := 10; 
   _16XV2171.Setting[7] := 0; 
   _16XV2171.Setting[8] := 0; 
   _16XV2171.Buffer[0] := 0; 
   _16XV2171.Buffer[1] := 0; 
   _16XV2171.Buffer[2] := 0; 
   _16XV2171.Buffer[3] := 0; 
   _16XV2171.Buffer[4] := 0; 
   _16XV2171.Buffer[5] := 0; 
   _16XV2171.Register_00 := 0.000000e+000; 
   _16XV2171.Register[1] := 0; 
   _16XV2171.Register[2] := 0; 
   _16XV2171.Register[3] := 0; 
   _16XV2171.Register[4] := 0; 
   _16XV2171.Register[5] := 0; 
   _16XV2171.Register[6] := 0; 
   _16XV2171.AccessLevel[0] := 2000; 
   _16XV2171.AccessLevel[1] := 2050; 
   _16XV2171.AccessLevel[2] := 7000; 
   _16XV2171.AccessLevel[3] := 7050; 
   _16XV2171.Bit[0] := FALSE; 
   _16XV2171.Bit[1] := FALSE; 
   _16XV2171.Bit[2] := FALSE; 
   _16XV2171.Bit[3] := FALSE; 
   _16XV2171.Bit[4] := FALSE; 
   _16XV2171.Bit[5] := FALSE; 
   _16XV2171.Bit[6] := FALSE; 
   _16XV2171.Bit[7] := FALSE; 
   _16XV2171.Bit[8] := FALSE; 
   _16XV2171.Bit[9] := FALSE; 
   _16XV2171.Bit[10] := FALSE; 
   _16XV2171.Bit[11] := FALSE; 
   _16XV2171.Bit[12] := FALSE; 
   _16XV2171.Bit[13] := FALSE; 
   _16XV2171.Bit[14] := FALSE; 
   _16XV2171.Bit[15] := FALSE; 
   _16XV2171.Edge[0] := FALSE; 
   _16XV2171.Edge[1] := FALSE; 
   _16XV2171.Edge[2] := FALSE; 
   _16XV2171.Edge[3] := FALSE; 
   _16XV2171.Edge[4] := FALSE; 
   _16XV2171.Edge[5] := FALSE; 
   _16XV2171.Edge[6] := FALSE; 
   _16XV2171.Edge[7] := FALSE; 
   _16XV2171.Edge[8] := FALSE; 
   _16XV2171.Edge[9] := FALSE; 
   _16XV2171.Edge[10] := FALSE; 
   _16XV2171.Edge[11] := FALSE; 
   _16XV2171.Edge[12] := FALSE; 
   _16XV2171.Edge[13] := FALSE; 
   _16XV2171.Edge[14] := FALSE; 
   _16XV2171.Edge[15] := FALSE; 
   _16XV2172.Feedback0 := FALSE; 
   _16XV2172.Feedback1 := FALSE; 
   _16XV2172.Feedback2 := FALSE; 
   _16XV2172.Feedback3 := FALSE; 
   _16XV2172.Output0 := FALSE; 
   _16XV2172.Output1 := FALSE; 
   _16XV2172.Output2 := FALSE; 
   _16XV2172.Output3 := FALSE; 
   _16XV2172.AutoOutput0 := FALSE; 
   _16XV2172.AutoOutput1 := FALSE; 
   _16XV2172.AutoOutput2 := FALSE; 
   _16XV2172.AutoOutput3 := FALSE; 
   _16XV2172.ForceOutput0 := FALSE; 
   _16XV2172.ForceOutput1 := FALSE; 
   _16XV2172.ForceOutput2 := FALSE; 
   _16XV2172.ForceOutput3 := FALSE; 
   _16XV2172.WorkinMode0 := FALSE; 
   _16XV2172.WorkinMode1 := FALSE; 
   _16XV2172.WorkinMode2 := FALSE; 
   _16XV2172.WorkinMode3 := FALSE; 
   _16XV2172.WorkinMode4 := FALSE; 
   _16XV2172.WorkinMode5 := FALSE; 
   _16XV2172.WorkinMode6 := FALSE; 
   _16XV2172.Fault_00 := FALSE; 
   _16XV2172.Fault_01 := FALSE; 
   _16XV2172.Fault_02 := FALSE; 
   _16XV2172.Fault_03 := FALSE; 
   _16XV2172.Fault_04 := FALSE; 
   _16XV2172.Fault_05 := FALSE; 
   _16XV2172.Fault_06 := FALSE; 
   _16XV2172.Fault_07 := FALSE; 
   _16XV2172.Acknowledged := FALSE; 
   _16XV2172.IOFeedback0 := FALSE; 
   _16XV2172.IOFeedback1 := FALSE; 
   _16XV2172.IOFeedback2 := FALSE; 
   _16XV2172.IOFeedback3 := FALSE; 
   _16XV2172.Acknowledgment := FALSE; 
   _16XV2172.Bit_4_5 := FALSE; 
   _16XV2172.Bit_4_6 := FALSE; 
   _16XV2172.Bit_4_7 := FALSE; 
   _16XV2172.Byte_5 := B#16#0; 
   _16XV2172.Setting[0] := 0; 
   _16XV2172.Setting[1] := 6000; 
   _16XV2172.Setting[2] := 45; 
   _16XV2172.Setting[3] := 31; 
   _16XV2172.Setting[4] := 1; 
   _16XV2172.Setting[5] := 10; 
   _16XV2172.Setting[6] := 10; 
   _16XV2172.Setting[7] := 0; 
   _16XV2172.Setting[8] := 0; 
   _16XV2172.Buffer[0] := 0; 
   _16XV2172.Buffer[1] := 0; 
   _16XV2172.Buffer[2] := 0; 
   _16XV2172.Buffer[3] := 0; 
   _16XV2172.Buffer[4] := 0; 
   _16XV2172.Buffer[5] := 0; 
   _16XV2172.Register_00 := 0.000000e+000; 
   _16XV2172.Register[1] := 0; 
   _16XV2172.Register[2] := 0; 
   _16XV2172.Register[3] := 0; 
   _16XV2172.Register[4] := 0; 
   _16XV2172.Register[5] := 0; 
   _16XV2172.Register[6] := 0; 
   _16XV2172.AccessLevel[0] := 2000; 
   _16XV2172.AccessLevel[1] := 2050; 
   _16XV2172.AccessLevel[2] := 7000; 
   _16XV2172.AccessLevel[3] := 7050; 
   _16XV2172.Bit[0] := FALSE; 
   _16XV2172.Bit[1] := FALSE; 
   _16XV2172.Bit[2] := FALSE; 
   _16XV2172.Bit[3] := FALSE; 
   _16XV2172.Bit[4] := FALSE; 
   _16XV2172.Bit[5] := FALSE; 
   _16XV2172.Bit[6] := FALSE; 
   _16XV2172.Bit[7] := FALSE; 
   _16XV2172.Bit[8] := FALSE; 
   _16XV2172.Bit[9] := FALSE; 
   _16XV2172.Bit[10] := FALSE; 
   _16XV2172.Bit[11] := FALSE; 
   _16XV2172.Bit[12] := FALSE; 
   _16XV2172.Bit[13] := FALSE; 
   _16XV2172.Bit[14] := FALSE; 
   _16XV2172.Bit[15] := FALSE; 
   _16XV2172.Edge[0] := FALSE; 
   _16XV2172.Edge[1] := FALSE; 
   _16XV2172.Edge[2] := FALSE; 
   _16XV2172.Edge[3] := FALSE; 
   _16XV2172.Edge[4] := FALSE; 
   _16XV2172.Edge[5] := FALSE; 
   _16XV2172.Edge[6] := FALSE; 
   _16XV2172.Edge[7] := FALSE; 
   _16XV2172.Edge[8] := FALSE; 
   _16XV2172.Edge[9] := FALSE; 
   _16XV2172.Edge[10] := FALSE; 
   _16XV2172.Edge[11] := FALSE; 
   _16XV2172.Edge[12] := FALSE; 
   _16XV2172.Edge[13] := FALSE; 
   _16XV2172.Edge[14] := FALSE; 
   _16XV2172.Edge[15] := FALSE; 
   _16XV2177.Feedback0 := FALSE; 
   _16XV2177.Feedback1 := FALSE; 
   _16XV2177.Feedback2 := FALSE; 
   _16XV2177.Feedback3 := FALSE; 
   _16XV2177.Output0 := FALSE; 
   _16XV2177.Output1 := FALSE; 
   _16XV2177.Output2 := FALSE; 
   _16XV2177.Output3 := FALSE; 
   _16XV2177.AutoOutput0 := FALSE; 
   _16XV2177.AutoOutput1 := FALSE; 
   _16XV2177.AutoOutput2 := FALSE; 
   _16XV2177.AutoOutput3 := FALSE; 
   _16XV2177.ForceOutput0 := FALSE; 
   _16XV2177.ForceOutput1 := FALSE; 
   _16XV2177.ForceOutput2 := FALSE; 
   _16XV2177.ForceOutput3 := FALSE; 
   _16XV2177.WorkinMode0 := FALSE; 
   _16XV2177.WorkinMode1 := FALSE; 
   _16XV2177.WorkinMode2 := FALSE; 
   _16XV2177.WorkinMode3 := FALSE; 
   _16XV2177.WorkinMode4 := FALSE; 
   _16XV2177.WorkinMode5 := FALSE; 
   _16XV2177.WorkinMode6 := FALSE; 
   _16XV2177.Fault_00 := FALSE; 
   _16XV2177.Fault_01 := FALSE; 
   _16XV2177.Fault_02 := FALSE; 
   _16XV2177.Fault_03 := FALSE; 
   _16XV2177.Fault_04 := FALSE; 
   _16XV2177.Fault_05 := FALSE; 
   _16XV2177.Fault_06 := FALSE; 
   _16XV2177.Fault_07 := FALSE; 
   _16XV2177.Acknowledged := FALSE; 
   _16XV2177.IOFeedback0 := FALSE; 
   _16XV2177.IOFeedback1 := FALSE; 
   _16XV2177.IOFeedback2 := FALSE; 
   _16XV2177.IOFeedback3 := FALSE; 
   _16XV2177.Acknowledgment := FALSE; 
   _16XV2177.Bit_4_5 := FALSE; 
   _16XV2177.Bit_4_6 := FALSE; 
   _16XV2177.Bit_4_7 := FALSE; 
   _16XV2177.Byte_5 := B#16#0; 
   _16XV2177.Setting[0] := 0; 
   _16XV2177.Setting[1] := 6000; 
   _16XV2177.Setting[2] := 45; 
   _16XV2177.Setting[3] := 31; 
   _16XV2177.Setting[4] := 1; 
   _16XV2177.Setting[5] := 10; 
   _16XV2177.Setting[6] := 10; 
   _16XV2177.Setting[7] := 0; 
   _16XV2177.Setting[8] := 0; 
   _16XV2177.Buffer[0] := 0; 
   _16XV2177.Buffer[1] := 0; 
   _16XV2177.Buffer[2] := 0; 
   _16XV2177.Buffer[3] := 0; 
   _16XV2177.Buffer[4] := 0; 
   _16XV2177.Buffer[5] := 0; 
   _16XV2177.Register_00 := 0.000000e+000; 
   _16XV2177.Register[1] := 0; 
   _16XV2177.Register[2] := 0; 
   _16XV2177.Register[3] := 0; 
   _16XV2177.Register[4] := 0; 
   _16XV2177.Register[5] := 0; 
   _16XV2177.Register[6] := 0; 
   _16XV2177.AccessLevel[0] := 2000; 
   _16XV2177.AccessLevel[1] := 2050; 
   _16XV2177.AccessLevel[2] := 7000; 
   _16XV2177.AccessLevel[3] := 7050; 
   _16XV2177.Bit[0] := FALSE; 
   _16XV2177.Bit[1] := FALSE; 
   _16XV2177.Bit[2] := FALSE; 
   _16XV2177.Bit[3] := FALSE; 
   _16XV2177.Bit[4] := FALSE; 
   _16XV2177.Bit[5] := FALSE; 
   _16XV2177.Bit[6] := FALSE; 
   _16XV2177.Bit[7] := FALSE; 
   _16XV2177.Bit[8] := FALSE; 
   _16XV2177.Bit[9] := FALSE; 
   _16XV2177.Bit[10] := FALSE; 
   _16XV2177.Bit[11] := FALSE; 
   _16XV2177.Bit[12] := FALSE; 
   _16XV2177.Bit[13] := FALSE; 
   _16XV2177.Bit[14] := FALSE; 
   _16XV2177.Bit[15] := FALSE; 
   _16XV2177.Edge[0] := FALSE; 
   _16XV2177.Edge[1] := FALSE; 
   _16XV2177.Edge[2] := FALSE; 
   _16XV2177.Edge[3] := FALSE; 
   _16XV2177.Edge[4] := FALSE; 
   _16XV2177.Edge[5] := FALSE; 
   _16XV2177.Edge[6] := FALSE; 
   _16XV2177.Edge[7] := FALSE; 
   _16XV2177.Edge[8] := FALSE; 
   _16XV2177.Edge[9] := FALSE; 
   _16XV2177.Edge[10] := FALSE; 
   _16XV2177.Edge[11] := FALSE; 
   _16XV2177.Edge[12] := FALSE; 
   _16XV2177.Edge[13] := FALSE; 
   _16XV2177.Edge[14] := FALSE; 
   _16XV2177.Edge[15] := FALSE; 
   _16XV2211.Feedback0 := FALSE; 
   _16XV2211.Feedback1 := FALSE; 
   _16XV2211.Feedback2 := FALSE; 
   _16XV2211.Feedback3 := FALSE; 
   _16XV2211.Output0 := FALSE; 
   _16XV2211.Output1 := FALSE; 
   _16XV2211.Output2 := FALSE; 
   _16XV2211.Output3 := FALSE; 
   _16XV2211.AutoOutput0 := FALSE; 
   _16XV2211.AutoOutput1 := FALSE; 
   _16XV2211.AutoOutput2 := FALSE; 
   _16XV2211.AutoOutput3 := FALSE; 
   _16XV2211.ForceOutput0 := FALSE; 
   _16XV2211.ForceOutput1 := FALSE; 
   _16XV2211.ForceOutput2 := FALSE; 
   _16XV2211.ForceOutput3 := FALSE; 
   _16XV2211.WorkinMode0 := FALSE; 
   _16XV2211.WorkinMode1 := FALSE; 
   _16XV2211.WorkinMode2 := FALSE; 
   _16XV2211.WorkinMode3 := FALSE; 
   _16XV2211.WorkinMode4 := FALSE; 
   _16XV2211.WorkinMode5 := FALSE; 
   _16XV2211.WorkinMode6 := FALSE; 
   _16XV2211.Fault_00 := FALSE; 
   _16XV2211.Fault_01 := FALSE; 
   _16XV2211.Fault_02 := FALSE; 
   _16XV2211.Fault_03 := FALSE; 
   _16XV2211.Fault_04 := FALSE; 
   _16XV2211.Fault_05 := FALSE; 
   _16XV2211.Fault_06 := FALSE; 
   _16XV2211.Fault_07 := FALSE; 
   _16XV2211.Acknowledged := FALSE; 
   _16XV2211.IOFeedback0 := FALSE; 
   _16XV2211.IOFeedback1 := FALSE; 
   _16XV2211.IOFeedback2 := FALSE; 
   _16XV2211.IOFeedback3 := FALSE; 
   _16XV2211.Acknowledgment := FALSE; 
   _16XV2211.Bit_4_5 := FALSE; 
   _16XV2211.Bit_4_6 := FALSE; 
   _16XV2211.Bit_4_7 := FALSE; 
   _16XV2211.Byte_5 := B#16#0; 
   _16XV2211.Setting[0] := 0; 
   _16XV2211.Setting[1] := 6000; 
   _16XV2211.Setting[2] := 45; 
   _16XV2211.Setting[3] := 31; 
   _16XV2211.Setting[4] := 1; 
   _16XV2211.Setting[5] := 10; 
   _16XV2211.Setting[6] := 10; 
   _16XV2211.Setting[7] := 0; 
   _16XV2211.Setting[8] := 0; 
   _16XV2211.Buffer[0] := 0; 
   _16XV2211.Buffer[1] := 0; 
   _16XV2211.Buffer[2] := 0; 
   _16XV2211.Buffer[3] := 0; 
   _16XV2211.Buffer[4] := 0; 
   _16XV2211.Buffer[5] := 0; 
   _16XV2211.Register_00 := 0.000000e+000; 
   _16XV2211.Register[1] := 0; 
   _16XV2211.Register[2] := 0; 
   _16XV2211.Register[3] := 0; 
   _16XV2211.Register[4] := 0; 
   _16XV2211.Register[5] := 0; 
   _16XV2211.Register[6] := 0; 
   _16XV2211.AccessLevel[0] := 2000; 
   _16XV2211.AccessLevel[1] := 2050; 
   _16XV2211.AccessLevel[2] := 7000; 
   _16XV2211.AccessLevel[3] := 7050; 
   _16XV2211.Bit[0] := FALSE; 
   _16XV2211.Bit[1] := FALSE; 
   _16XV2211.Bit[2] := FALSE; 
   _16XV2211.Bit[3] := FALSE; 
   _16XV2211.Bit[4] := FALSE; 
   _16XV2211.Bit[5] := FALSE; 
   _16XV2211.Bit[6] := FALSE; 
   _16XV2211.Bit[7] := FALSE; 
   _16XV2211.Bit[8] := FALSE; 
   _16XV2211.Bit[9] := FALSE; 
   _16XV2211.Bit[10] := FALSE; 
   _16XV2211.Bit[11] := FALSE; 
   _16XV2211.Bit[12] := FALSE; 
   _16XV2211.Bit[13] := FALSE; 
   _16XV2211.Bit[14] := FALSE; 
   _16XV2211.Bit[15] := FALSE; 
   _16XV2211.Edge[0] := FALSE; 
   _16XV2211.Edge[1] := FALSE; 
   _16XV2211.Edge[2] := FALSE; 
   _16XV2211.Edge[3] := FALSE; 
   _16XV2211.Edge[4] := FALSE; 
   _16XV2211.Edge[5] := FALSE; 
   _16XV2211.Edge[6] := FALSE; 
   _16XV2211.Edge[7] := FALSE; 
   _16XV2211.Edge[8] := FALSE; 
   _16XV2211.Edge[9] := FALSE; 
   _16XV2211.Edge[10] := FALSE; 
   _16XV2211.Edge[11] := FALSE; 
   _16XV2211.Edge[12] := FALSE; 
   _16XV2211.Edge[13] := FALSE; 
   _16XV2211.Edge[14] := FALSE; 
   _16XV2211.Edge[15] := FALSE; 
   _16XV2271.Feedback0 := FALSE; 
   _16XV2271.Feedback1 := FALSE; 
   _16XV2271.Feedback2 := FALSE; 
   _16XV2271.Feedback3 := FALSE; 
   _16XV2271.Output0 := FALSE; 
   _16XV2271.Output1 := FALSE; 
   _16XV2271.Output2 := FALSE; 
   _16XV2271.Output3 := FALSE; 
   _16XV2271.AutoOutput0 := FALSE; 
   _16XV2271.AutoOutput1 := FALSE; 
   _16XV2271.AutoOutput2 := FALSE; 
   _16XV2271.AutoOutput3 := FALSE; 
   _16XV2271.ForceOutput0 := FALSE; 
   _16XV2271.ForceOutput1 := FALSE; 
   _16XV2271.ForceOutput2 := FALSE; 
   _16XV2271.ForceOutput3 := FALSE; 
   _16XV2271.WorkinMode0 := FALSE; 
   _16XV2271.WorkinMode1 := FALSE; 
   _16XV2271.WorkinMode2 := FALSE; 
   _16XV2271.WorkinMode3 := FALSE; 
   _16XV2271.WorkinMode4 := FALSE; 
   _16XV2271.WorkinMode5 := FALSE; 
   _16XV2271.WorkinMode6 := FALSE; 
   _16XV2271.Fault_00 := FALSE; 
   _16XV2271.Fault_01 := FALSE; 
   _16XV2271.Fault_02 := FALSE; 
   _16XV2271.Fault_03 := FALSE; 
   _16XV2271.Fault_04 := FALSE; 
   _16XV2271.Fault_05 := FALSE; 
   _16XV2271.Fault_06 := FALSE; 
   _16XV2271.Fault_07 := FALSE; 
   _16XV2271.Acknowledged := FALSE; 
   _16XV2271.IOFeedback0 := FALSE; 
   _16XV2271.IOFeedback1 := FALSE; 
   _16XV2271.IOFeedback2 := FALSE; 
   _16XV2271.IOFeedback3 := FALSE; 
   _16XV2271.Acknowledgment := FALSE; 
   _16XV2271.Bit_4_5 := FALSE; 
   _16XV2271.Bit_4_6 := FALSE; 
   _16XV2271.Bit_4_7 := FALSE; 
   _16XV2271.Byte_5 := B#16#0; 
   _16XV2271.Setting[0] := 0; 
   _16XV2271.Setting[1] := 6000; 
   _16XV2271.Setting[2] := 45; 
   _16XV2271.Setting[3] := 31; 
   _16XV2271.Setting[4] := 1; 
   _16XV2271.Setting[5] := 10; 
   _16XV2271.Setting[6] := 10; 
   _16XV2271.Setting[7] := 0; 
   _16XV2271.Setting[8] := 0; 
   _16XV2271.Buffer[0] := 0; 
   _16XV2271.Buffer[1] := 0; 
   _16XV2271.Buffer[2] := 0; 
   _16XV2271.Buffer[3] := 0; 
   _16XV2271.Buffer[4] := 0; 
   _16XV2271.Buffer[5] := 0; 
   _16XV2271.Register_00 := 0.000000e+000; 
   _16XV2271.Register[1] := 0; 
   _16XV2271.Register[2] := 0; 
   _16XV2271.Register[3] := 0; 
   _16XV2271.Register[4] := 0; 
   _16XV2271.Register[5] := 0; 
   _16XV2271.Register[6] := 0; 
   _16XV2271.AccessLevel[0] := 2000; 
   _16XV2271.AccessLevel[1] := 2050; 
   _16XV2271.AccessLevel[2] := 7000; 
   _16XV2271.AccessLevel[3] := 7050; 
   _16XV2271.Bit[0] := FALSE; 
   _16XV2271.Bit[1] := FALSE; 
   _16XV2271.Bit[2] := FALSE; 
   _16XV2271.Bit[3] := FALSE; 
   _16XV2271.Bit[4] := FALSE; 
   _16XV2271.Bit[5] := FALSE; 
   _16XV2271.Bit[6] := FALSE; 
   _16XV2271.Bit[7] := FALSE; 
   _16XV2271.Bit[8] := FALSE; 
   _16XV2271.Bit[9] := FALSE; 
   _16XV2271.Bit[10] := FALSE; 
   _16XV2271.Bit[11] := FALSE; 
   _16XV2271.Bit[12] := FALSE; 
   _16XV2271.Bit[13] := FALSE; 
   _16XV2271.Bit[14] := FALSE; 
   _16XV2271.Bit[15] := FALSE; 
   _16XV2271.Edge[0] := FALSE; 
   _16XV2271.Edge[1] := FALSE; 
   _16XV2271.Edge[2] := FALSE; 
   _16XV2271.Edge[3] := FALSE; 
   _16XV2271.Edge[4] := FALSE; 
   _16XV2271.Edge[5] := FALSE; 
   _16XV2271.Edge[6] := FALSE; 
   _16XV2271.Edge[7] := FALSE; 
   _16XV2271.Edge[8] := FALSE; 
   _16XV2271.Edge[9] := FALSE; 
   _16XV2271.Edge[10] := FALSE; 
   _16XV2271.Edge[11] := FALSE; 
   _16XV2271.Edge[12] := FALSE; 
   _16XV2271.Edge[13] := FALSE; 
   _16XV2271.Edge[14] := FALSE; 
   _16XV2271.Edge[15] := FALSE; 
   _16XV2272.Feedback0 := FALSE; 
   _16XV2272.Feedback1 := FALSE; 
   _16XV2272.Feedback2 := FALSE; 
   _16XV2272.Feedback3 := FALSE; 
   _16XV2272.Output0 := FALSE; 
   _16XV2272.Output1 := FALSE; 
   _16XV2272.Output2 := FALSE; 
   _16XV2272.Output3 := FALSE; 
   _16XV2272.AutoOutput0 := FALSE; 
   _16XV2272.AutoOutput1 := FALSE; 
   _16XV2272.AutoOutput2 := FALSE; 
   _16XV2272.AutoOutput3 := FALSE; 
   _16XV2272.ForceOutput0 := FALSE; 
   _16XV2272.ForceOutput1 := FALSE; 
   _16XV2272.ForceOutput2 := FALSE; 
   _16XV2272.ForceOutput3 := FALSE; 
   _16XV2272.WorkinMode0 := FALSE; 
   _16XV2272.WorkinMode1 := FALSE; 
   _16XV2272.WorkinMode2 := FALSE; 
   _16XV2272.WorkinMode3 := FALSE; 
   _16XV2272.WorkinMode4 := FALSE; 
   _16XV2272.WorkinMode5 := FALSE; 
   _16XV2272.WorkinMode6 := FALSE; 
   _16XV2272.Fault_00 := FALSE; 
   _16XV2272.Fault_01 := FALSE; 
   _16XV2272.Fault_02 := FALSE; 
   _16XV2272.Fault_03 := FALSE; 
   _16XV2272.Fault_04 := FALSE; 
   _16XV2272.Fault_05 := FALSE; 
   _16XV2272.Fault_06 := FALSE; 
   _16XV2272.Fault_07 := FALSE; 
   _16XV2272.Acknowledged := FALSE; 
   _16XV2272.IOFeedback0 := FALSE; 
   _16XV2272.IOFeedback1 := FALSE; 
   _16XV2272.IOFeedback2 := FALSE; 
   _16XV2272.IOFeedback3 := FALSE; 
   _16XV2272.Acknowledgment := FALSE; 
   _16XV2272.Bit_4_5 := FALSE; 
   _16XV2272.Bit_4_6 := FALSE; 
   _16XV2272.Bit_4_7 := FALSE; 
   _16XV2272.Byte_5 := B#16#0; 
   _16XV2272.Setting[0] := 0; 
   _16XV2272.Setting[1] := 6000; 
   _16XV2272.Setting[2] := 45; 
   _16XV2272.Setting[3] := 31; 
   _16XV2272.Setting[4] := 1; 
   _16XV2272.Setting[5] := 10; 
   _16XV2272.Setting[6] := 10; 
   _16XV2272.Setting[7] := 0; 
   _16XV2272.Setting[8] := 0; 
   _16XV2272.Buffer[0] := 0; 
   _16XV2272.Buffer[1] := 0; 
   _16XV2272.Buffer[2] := 0; 
   _16XV2272.Buffer[3] := 0; 
   _16XV2272.Buffer[4] := 0; 
   _16XV2272.Buffer[5] := 0; 
   _16XV2272.Register_00 := 0.000000e+000; 
   _16XV2272.Register[1] := 0; 
   _16XV2272.Register[2] := 0; 
   _16XV2272.Register[3] := 0; 
   _16XV2272.Register[4] := 0; 
   _16XV2272.Register[5] := 0; 
   _16XV2272.Register[6] := 0; 
   _16XV2272.AccessLevel[0] := 2000; 
   _16XV2272.AccessLevel[1] := 2050; 
   _16XV2272.AccessLevel[2] := 7000; 
   _16XV2272.AccessLevel[3] := 7050; 
   _16XV2272.Bit[0] := FALSE; 
   _16XV2272.Bit[1] := FALSE; 
   _16XV2272.Bit[2] := FALSE; 
   _16XV2272.Bit[3] := FALSE; 
   _16XV2272.Bit[4] := FALSE; 
   _16XV2272.Bit[5] := FALSE; 
   _16XV2272.Bit[6] := FALSE; 
   _16XV2272.Bit[7] := FALSE; 
   _16XV2272.Bit[8] := FALSE; 
   _16XV2272.Bit[9] := FALSE; 
   _16XV2272.Bit[10] := FALSE; 
   _16XV2272.Bit[11] := FALSE; 
   _16XV2272.Bit[12] := FALSE; 
   _16XV2272.Bit[13] := FALSE; 
   _16XV2272.Bit[14] := FALSE; 
   _16XV2272.Bit[15] := FALSE; 
   _16XV2272.Edge[0] := FALSE; 
   _16XV2272.Edge[1] := FALSE; 
   _16XV2272.Edge[2] := FALSE; 
   _16XV2272.Edge[3] := FALSE; 
   _16XV2272.Edge[4] := FALSE; 
   _16XV2272.Edge[5] := FALSE; 
   _16XV2272.Edge[6] := FALSE; 
   _16XV2272.Edge[7] := FALSE; 
   _16XV2272.Edge[8] := FALSE; 
   _16XV2272.Edge[9] := FALSE; 
   _16XV2272.Edge[10] := FALSE; 
   _16XV2272.Edge[11] := FALSE; 
   _16XV2272.Edge[12] := FALSE; 
   _16XV2272.Edge[13] := FALSE; 
   _16XV2272.Edge[14] := FALSE; 
   _16XV2272.Edge[15] := FALSE; 
   _16XV2277.Feedback0 := FALSE; 
   _16XV2277.Feedback1 := FALSE; 
   _16XV2277.Feedback2 := FALSE; 
   _16XV2277.Feedback3 := FALSE; 
   _16XV2277.Output0 := FALSE; 
   _16XV2277.Output1 := FALSE; 
   _16XV2277.Output2 := FALSE; 
   _16XV2277.Output3 := FALSE; 
   _16XV2277.AutoOutput0 := FALSE; 
   _16XV2277.AutoOutput1 := FALSE; 
   _16XV2277.AutoOutput2 := FALSE; 
   _16XV2277.AutoOutput3 := FALSE; 
   _16XV2277.ForceOutput0 := FALSE; 
   _16XV2277.ForceOutput1 := FALSE; 
   _16XV2277.ForceOutput2 := FALSE; 
   _16XV2277.ForceOutput3 := FALSE; 
   _16XV2277.WorkinMode0 := FALSE; 
   _16XV2277.WorkinMode1 := FALSE; 
   _16XV2277.WorkinMode2 := FALSE; 
   _16XV2277.WorkinMode3 := FALSE; 
   _16XV2277.WorkinMode4 := FALSE; 
   _16XV2277.WorkinMode5 := FALSE; 
   _16XV2277.WorkinMode6 := FALSE; 
   _16XV2277.Fault_00 := FALSE; 
   _16XV2277.Fault_01 := FALSE; 
   _16XV2277.Fault_02 := FALSE; 
   _16XV2277.Fault_03 := FALSE; 
   _16XV2277.Fault_04 := FALSE; 
   _16XV2277.Fault_05 := FALSE; 
   _16XV2277.Fault_06 := FALSE; 
   _16XV2277.Fault_07 := FALSE; 
   _16XV2277.Acknowledged := FALSE; 
   _16XV2277.IOFeedback0 := FALSE; 
   _16XV2277.IOFeedback1 := FALSE; 
   _16XV2277.IOFeedback2 := FALSE; 
   _16XV2277.IOFeedback3 := FALSE; 
   _16XV2277.Acknowledgment := FALSE; 
   _16XV2277.Bit_4_5 := FALSE; 
   _16XV2277.Bit_4_6 := FALSE; 
   _16XV2277.Bit_4_7 := FALSE; 
   _16XV2277.Byte_5 := B#16#0; 
   _16XV2277.Setting[0] := 0; 
   _16XV2277.Setting[1] := 6000; 
   _16XV2277.Setting[2] := 45; 
   _16XV2277.Setting[3] := 31; 
   _16XV2277.Setting[4] := 1; 
   _16XV2277.Setting[5] := 10; 
   _16XV2277.Setting[6] := 10; 
   _16XV2277.Setting[7] := 0; 
   _16XV2277.Setting[8] := 0; 
   _16XV2277.Buffer[0] := 0; 
   _16XV2277.Buffer[1] := 0; 
   _16XV2277.Buffer[2] := 0; 
   _16XV2277.Buffer[3] := 0; 
   _16XV2277.Buffer[4] := 0; 
   _16XV2277.Buffer[5] := 0; 
   _16XV2277.Register_00 := 0.000000e+000; 
   _16XV2277.Register[1] := 0; 
   _16XV2277.Register[2] := 0; 
   _16XV2277.Register[3] := 0; 
   _16XV2277.Register[4] := 0; 
   _16XV2277.Register[5] := 0; 
   _16XV2277.Register[6] := 0; 
   _16XV2277.AccessLevel[0] := 2000; 
   _16XV2277.AccessLevel[1] := 2050; 
   _16XV2277.AccessLevel[2] := 7000; 
   _16XV2277.AccessLevel[3] := 7050; 
   _16XV2277.Bit[0] := FALSE; 
   _16XV2277.Bit[1] := FALSE; 
   _16XV2277.Bit[2] := FALSE; 
   _16XV2277.Bit[3] := FALSE; 
   _16XV2277.Bit[4] := FALSE; 
   _16XV2277.Bit[5] := FALSE; 
   _16XV2277.Bit[6] := FALSE; 
   _16XV2277.Bit[7] := FALSE; 
   _16XV2277.Bit[8] := FALSE; 
   _16XV2277.Bit[9] := FALSE; 
   _16XV2277.Bit[10] := FALSE; 
   _16XV2277.Bit[11] := FALSE; 
   _16XV2277.Bit[12] := FALSE; 
   _16XV2277.Bit[13] := FALSE; 
   _16XV2277.Bit[14] := FALSE; 
   _16XV2277.Bit[15] := FALSE; 
   _16XV2277.Edge[0] := FALSE; 
   _16XV2277.Edge[1] := FALSE; 
   _16XV2277.Edge[2] := FALSE; 
   _16XV2277.Edge[3] := FALSE; 
   _16XV2277.Edge[4] := FALSE; 
   _16XV2277.Edge[5] := FALSE; 
   _16XV2277.Edge[6] := FALSE; 
   _16XV2277.Edge[7] := FALSE; 
   _16XV2277.Edge[8] := FALSE; 
   _16XV2277.Edge[9] := FALSE; 
   _16XV2277.Edge[10] := FALSE; 
   _16XV2277.Edge[11] := FALSE; 
   _16XV2277.Edge[12] := FALSE; 
   _16XV2277.Edge[13] := FALSE; 
   _16XV2277.Edge[14] := FALSE; 
   _16XV2277.Edge[15] := FALSE; 
   _16XV0182.Feedback0 := FALSE; 
   _16XV0182.Feedback1 := FALSE; 
   _16XV0182.Feedback2 := FALSE; 
   _16XV0182.Feedback3 := FALSE; 
   _16XV0182.Output0 := FALSE; 
   _16XV0182.Output1 := FALSE; 
   _16XV0182.Output2 := FALSE; 
   _16XV0182.Output3 := FALSE; 
   _16XV0182.AutoOutput0 := FALSE; 
   _16XV0182.AutoOutput1 := FALSE; 
   _16XV0182.AutoOutput2 := FALSE; 
   _16XV0182.AutoOutput3 := FALSE; 
   _16XV0182.ForceOutput0 := FALSE; 
   _16XV0182.ForceOutput1 := FALSE; 
   _16XV0182.ForceOutput2 := FALSE; 
   _16XV0182.ForceOutput3 := FALSE; 
   _16XV0182.WorkinMode0 := FALSE; 
   _16XV0182.WorkinMode1 := FALSE; 
   _16XV0182.WorkinMode2 := FALSE; 
   _16XV0182.WorkinMode3 := FALSE; 
   _16XV0182.WorkinMode4 := FALSE; 
   _16XV0182.WorkinMode5 := FALSE; 
   _16XV0182.WorkinMode6 := FALSE; 
   _16XV0182.Fault_00 := FALSE; 
   _16XV0182.Fault_01 := FALSE; 
   _16XV0182.Fault_02 := FALSE; 
   _16XV0182.Fault_03 := FALSE; 
   _16XV0182.Fault_04 := FALSE; 
   _16XV0182.Fault_05 := FALSE; 
   _16XV0182.Fault_06 := FALSE; 
   _16XV0182.Fault_07 := FALSE; 
   _16XV0182.Acknowledged := FALSE; 
   _16XV0182.IOFeedback0 := FALSE; 
   _16XV0182.IOFeedback1 := FALSE; 
   _16XV0182.IOFeedback2 := FALSE; 
   _16XV0182.IOFeedback3 := FALSE; 
   _16XV0182.Acknowledgment := FALSE; 
   _16XV0182.Bit_4_5 := FALSE; 
   _16XV0182.Bit_4_6 := FALSE; 
   _16XV0182.Bit_4_7 := FALSE; 
   _16XV0182.Byte_5 := B#16#0; 
   _16XV0182.Setting[0] := 0; 
   _16XV0182.Setting[1] := 6000; 
   _16XV0182.Setting[2] := 45; 
   _16XV0182.Setting[3] := 31; 
   _16XV0182.Setting[4] := 1; 
   _16XV0182.Setting[5] := 10; 
   _16XV0182.Setting[6] := 10; 
   _16XV0182.Setting[7] := 0; 
   _16XV0182.Setting[8] := 0; 
   _16XV0182.Buffer[0] := 0; 
   _16XV0182.Buffer[1] := 0; 
   _16XV0182.Buffer[2] := 0; 
   _16XV0182.Buffer[3] := 0; 
   _16XV0182.Buffer[4] := 0; 
   _16XV0182.Buffer[5] := 0; 
   _16XV0182.Register_00 := 0.000000e+000; 
   _16XV0182.Register[1] := 0; 
   _16XV0182.Register[2] := 0; 
   _16XV0182.Register[3] := 0; 
   _16XV0182.Register[4] := 0; 
   _16XV0182.Register[5] := 0; 
   _16XV0182.Register[6] := 0; 
   _16XV0182.AccessLevel[0] := 2000; 
   _16XV0182.AccessLevel[1] := 2050; 
   _16XV0182.AccessLevel[2] := 7000; 
   _16XV0182.AccessLevel[3] := 7050; 
   _16XV0182.Bit[0] := FALSE; 
   _16XV0182.Bit[1] := FALSE; 
   _16XV0182.Bit[2] := FALSE; 
   _16XV0182.Bit[3] := FALSE; 
   _16XV0182.Bit[4] := FALSE; 
   _16XV0182.Bit[5] := FALSE; 
   _16XV0182.Bit[6] := FALSE; 
   _16XV0182.Bit[7] := FALSE; 
   _16XV0182.Bit[8] := FALSE; 
   _16XV0182.Bit[9] := FALSE; 
   _16XV0182.Bit[10] := FALSE; 
   _16XV0182.Bit[11] := FALSE; 
   _16XV0182.Bit[12] := FALSE; 
   _16XV0182.Bit[13] := FALSE; 
   _16XV0182.Bit[14] := FALSE; 
   _16XV0182.Bit[15] := FALSE; 
   _16XV0182.Edge[0] := FALSE; 
   _16XV0182.Edge[1] := FALSE; 
   _16XV0182.Edge[2] := FALSE; 
   _16XV0182.Edge[3] := FALSE; 
   _16XV0182.Edge[4] := FALSE; 
   _16XV0182.Edge[5] := FALSE; 
   _16XV0182.Edge[6] := FALSE; 
   _16XV0182.Edge[7] := FALSE; 
   _16XV0182.Edge[8] := FALSE; 
   _16XV0182.Edge[9] := FALSE; 
   _16XV0182.Edge[10] := FALSE; 
   _16XV0182.Edge[11] := FALSE; 
   _16XV0182.Edge[12] := FALSE; 
   _16XV0182.Edge[13] := FALSE; 
   _16XV0182.Edge[14] := FALSE; 
   _16XV0182.Edge[15] := FALSE; 
   _16XV0184.Feedback0 := FALSE; 
   _16XV0184.Feedback1 := FALSE; 
   _16XV0184.Feedback2 := FALSE; 
   _16XV0184.Feedback3 := FALSE; 
   _16XV0184.Output0 := FALSE; 
   _16XV0184.Output1 := FALSE; 
   _16XV0184.Output2 := FALSE; 
   _16XV0184.Output3 := FALSE; 
   _16XV0184.AutoOutput0 := FALSE; 
   _16XV0184.AutoOutput1 := FALSE; 
   _16XV0184.AutoOutput2 := FALSE; 
   _16XV0184.AutoOutput3 := FALSE; 
   _16XV0184.ForceOutput0 := FALSE; 
   _16XV0184.ForceOutput1 := FALSE; 
   _16XV0184.ForceOutput2 := FALSE; 
   _16XV0184.ForceOutput3 := FALSE; 
   _16XV0184.WorkinMode0 := FALSE; 
   _16XV0184.WorkinMode1 := FALSE; 
   _16XV0184.WorkinMode2 := FALSE; 
   _16XV0184.WorkinMode3 := FALSE; 
   _16XV0184.WorkinMode4 := FALSE; 
   _16XV0184.WorkinMode5 := FALSE; 
   _16XV0184.WorkinMode6 := FALSE; 
   _16XV0184.Fault_00 := FALSE; 
   _16XV0184.Fault_01 := FALSE; 
   _16XV0184.Fault_02 := FALSE; 
   _16XV0184.Fault_03 := FALSE; 
   _16XV0184.Fault_04 := FALSE; 
   _16XV0184.Fault_05 := FALSE; 
   _16XV0184.Fault_06 := FALSE; 
   _16XV0184.Fault_07 := FALSE; 
   _16XV0184.Acknowledged := FALSE; 
   _16XV0184.IOFeedback0 := FALSE; 
   _16XV0184.IOFeedback1 := FALSE; 
   _16XV0184.IOFeedback2 := FALSE; 
   _16XV0184.IOFeedback3 := FALSE; 
   _16XV0184.Acknowledgment := FALSE; 
   _16XV0184.Bit_4_5 := FALSE; 
   _16XV0184.Bit_4_6 := FALSE; 
   _16XV0184.Bit_4_7 := FALSE; 
   _16XV0184.Byte_5 := B#16#0; 
   _16XV0184.Setting[0] := 0; 
   _16XV0184.Setting[1] := 6000; 
   _16XV0184.Setting[2] := 45; 
   _16XV0184.Setting[3] := 31; 
   _16XV0184.Setting[4] := 1; 
   _16XV0184.Setting[5] := 10; 
   _16XV0184.Setting[6] := 10; 
   _16XV0184.Setting[7] := 0; 
   _16XV0184.Setting[8] := 0; 
   _16XV0184.Buffer[0] := 0; 
   _16XV0184.Buffer[1] := 0; 
   _16XV0184.Buffer[2] := 0; 
   _16XV0184.Buffer[3] := 0; 
   _16XV0184.Buffer[4] := 0; 
   _16XV0184.Buffer[5] := 0; 
   _16XV0184.Register_00 := 0.000000e+000; 
   _16XV0184.Register[1] := 0; 
   _16XV0184.Register[2] := 0; 
   _16XV0184.Register[3] := 0; 
   _16XV0184.Register[4] := 0; 
   _16XV0184.Register[5] := 0; 
   _16XV0184.Register[6] := 0; 
   _16XV0184.AccessLevel[0] := 2000; 
   _16XV0184.AccessLevel[1] := 2050; 
   _16XV0184.AccessLevel[2] := 7000; 
   _16XV0184.AccessLevel[3] := 7050; 
   _16XV0184.Bit[0] := FALSE; 
   _16XV0184.Bit[1] := FALSE; 
   _16XV0184.Bit[2] := FALSE; 
   _16XV0184.Bit[3] := FALSE; 
   _16XV0184.Bit[4] := FALSE; 
   _16XV0184.Bit[5] := FALSE; 
   _16XV0184.Bit[6] := FALSE; 
   _16XV0184.Bit[7] := FALSE; 
   _16XV0184.Bit[8] := FALSE; 
   _16XV0184.Bit[9] := FALSE; 
   _16XV0184.Bit[10] := FALSE; 
   _16XV0184.Bit[11] := FALSE; 
   _16XV0184.Bit[12] := FALSE; 
   _16XV0184.Bit[13] := FALSE; 
   _16XV0184.Bit[14] := FALSE; 
   _16XV0184.Bit[15] := FALSE; 
   _16XV0184.Edge[0] := FALSE; 
   _16XV0184.Edge[1] := FALSE; 
   _16XV0184.Edge[2] := FALSE; 
   _16XV0184.Edge[3] := FALSE; 
   _16XV0184.Edge[4] := FALSE; 
   _16XV0184.Edge[5] := FALSE; 
   _16XV0184.Edge[6] := FALSE; 
   _16XV0184.Edge[7] := FALSE; 
   _16XV0184.Edge[8] := FALSE; 
   _16XV0184.Edge[9] := FALSE; 
   _16XV0184.Edge[10] := FALSE; 
   _16XV0184.Edge[11] := FALSE; 
   _16XV0184.Edge[12] := FALSE; 
   _16XV0184.Edge[13] := FALSE; 
   _16XV0184.Edge[14] := FALSE; 
   _16XV0184.Edge[15] := FALSE; 
   _16XV8852.Feedback0 := FALSE; 
   _16XV8852.Feedback1 := FALSE; 
   _16XV8852.Feedback2 := FALSE; 
   _16XV8852.Feedback3 := FALSE; 
   _16XV8852.Output0 := FALSE; 
   _16XV8852.Output1 := FALSE; 
   _16XV8852.Output2 := FALSE; 
   _16XV8852.Output3 := FALSE; 
   _16XV8852.AutoOutput0 := FALSE; 
   _16XV8852.AutoOutput1 := FALSE; 
   _16XV8852.AutoOutput2 := FALSE; 
   _16XV8852.AutoOutput3 := FALSE; 
   _16XV8852.ForceOutput0 := FALSE; 
   _16XV8852.ForceOutput1 := FALSE; 
   _16XV8852.ForceOutput2 := FALSE; 
   _16XV8852.ForceOutput3 := FALSE; 
   _16XV8852.WorkinMode0 := FALSE; 
   _16XV8852.WorkinMode1 := FALSE; 
   _16XV8852.WorkinMode2 := FALSE; 
   _16XV8852.WorkinMode3 := FALSE; 
   _16XV8852.WorkinMode4 := FALSE; 
   _16XV8852.WorkinMode5 := FALSE; 
   _16XV8852.WorkinMode6 := FALSE; 
   _16XV8852.Fault_00 := FALSE; 
   _16XV8852.Fault_01 := FALSE; 
   _16XV8852.Fault_02 := FALSE; 
   _16XV8852.Fault_03 := FALSE; 
   _16XV8852.Fault_04 := FALSE; 
   _16XV8852.Fault_05 := FALSE; 
   _16XV8852.Fault_06 := FALSE; 
   _16XV8852.Fault_07 := FALSE; 
   _16XV8852.Acknowledged := FALSE; 
   _16XV8852.IOFeedback0 := FALSE; 
   _16XV8852.IOFeedback1 := FALSE; 
   _16XV8852.IOFeedback2 := FALSE; 
   _16XV8852.IOFeedback3 := FALSE; 
   _16XV8852.Acknowledgment := FALSE; 
   _16XV8852.Bit_4_5 := FALSE; 
   _16XV8852.Bit_4_6 := FALSE; 
   _16XV8852.Bit_4_7 := FALSE; 
   _16XV8852.Byte_5 := B#16#0; 
   _16XV8852.Setting[0] := 0; 
   _16XV8852.Setting[1] := 6000; 
   _16XV8852.Setting[2] := 45; 
   _16XV8852.Setting[3] := 31; 
   _16XV8852.Setting[4] := 1; 
   _16XV8852.Setting[5] := 10; 
   _16XV8852.Setting[6] := 10; 
   _16XV8852.Setting[7] := 0; 
   _16XV8852.Setting[8] := 0; 
   _16XV8852.Buffer[0] := 0; 
   _16XV8852.Buffer[1] := 0; 
   _16XV8852.Buffer[2] := 0; 
   _16XV8852.Buffer[3] := 0; 
   _16XV8852.Buffer[4] := 0; 
   _16XV8852.Buffer[5] := 0; 
   _16XV8852.Register_00 := 0.000000e+000; 
   _16XV8852.Register[1] := 0; 
   _16XV8852.Register[2] := 0; 
   _16XV8852.Register[3] := 0; 
   _16XV8852.Register[4] := 0; 
   _16XV8852.Register[5] := 0; 
   _16XV8852.Register[6] := 0; 
   _16XV8852.AccessLevel[0] := 2000; 
   _16XV8852.AccessLevel[1] := 2050; 
   _16XV8852.AccessLevel[2] := 7000; 
   _16XV8852.AccessLevel[3] := 7050; 
   _16XV8852.Bit[0] := FALSE; 
   _16XV8852.Bit[1] := FALSE; 
   _16XV8852.Bit[2] := FALSE; 
   _16XV8852.Bit[3] := FALSE; 
   _16XV8852.Bit[4] := FALSE; 
   _16XV8852.Bit[5] := FALSE; 
   _16XV8852.Bit[6] := FALSE; 
   _16XV8852.Bit[7] := FALSE; 
   _16XV8852.Bit[8] := FALSE; 
   _16XV8852.Bit[9] := FALSE; 
   _16XV8852.Bit[10] := FALSE; 
   _16XV8852.Bit[11] := FALSE; 
   _16XV8852.Bit[12] := FALSE; 
   _16XV8852.Bit[13] := FALSE; 
   _16XV8852.Bit[14] := FALSE; 
   _16XV8852.Bit[15] := FALSE; 
   _16XV8852.Edge[0] := FALSE; 
   _16XV8852.Edge[1] := FALSE; 
   _16XV8852.Edge[2] := FALSE; 
   _16XV8852.Edge[3] := FALSE; 
   _16XV8852.Edge[4] := FALSE; 
   _16XV8852.Edge[5] := FALSE; 
   _16XV8852.Edge[6] := FALSE; 
   _16XV8852.Edge[7] := FALSE; 
   _16XV8852.Edge[8] := FALSE; 
   _16XV8852.Edge[9] := FALSE; 
   _16XV8852.Edge[10] := FALSE; 
   _16XV8852.Edge[11] := FALSE; 
   _16XV8852.Edge[12] := FALSE; 
   _16XV8852.Edge[13] := FALSE; 
   _16XV8852.Edge[14] := FALSE; 
   _16XV8852.Edge[15] := FALSE; 
   _16XV1110.Feedback0 := FALSE; 
   _16XV1110.Feedback1 := FALSE; 
   _16XV1110.Feedback2 := FALSE; 
   _16XV1110.Feedback3 := FALSE; 
   _16XV1110.Output0 := FALSE; 
   _16XV1110.Output1 := FALSE; 
   _16XV1110.Output2 := FALSE; 
   _16XV1110.Output3 := FALSE; 
   _16XV1110.AutoOutput0 := FALSE; 
   _16XV1110.AutoOutput1 := FALSE; 
   _16XV1110.AutoOutput2 := FALSE; 
   _16XV1110.AutoOutput3 := FALSE; 
   _16XV1110.ForceOutput0 := FALSE; 
   _16XV1110.ForceOutput1 := FALSE; 
   _16XV1110.ForceOutput2 := FALSE; 
   _16XV1110.ForceOutput3 := FALSE; 
   _16XV1110.WorkinMode0 := FALSE; 
   _16XV1110.WorkinMode1 := FALSE; 
   _16XV1110.WorkinMode2 := FALSE; 
   _16XV1110.WorkinMode3 := FALSE; 
   _16XV1110.WorkinMode4 := FALSE; 
   _16XV1110.WorkinMode5 := FALSE; 
   _16XV1110.WorkinMode6 := FALSE; 
   _16XV1110.Fault_00 := FALSE; 
   _16XV1110.Fault_01 := FALSE; 
   _16XV1110.Fault_02 := FALSE; 
   _16XV1110.Fault_03 := FALSE; 
   _16XV1110.Fault_04 := FALSE; 
   _16XV1110.Fault_05 := FALSE; 
   _16XV1110.Fault_06 := FALSE; 
   _16XV1110.Fault_07 := FALSE; 
   _16XV1110.Acknowledged := FALSE; 
   _16XV1110.IOFeedback0 := FALSE; 
   _16XV1110.IOFeedback1 := FALSE; 
   _16XV1110.IOFeedback2 := FALSE; 
   _16XV1110.IOFeedback3 := FALSE; 
   _16XV1110.Acknowledgment := FALSE; 
   _16XV1110.Bit_4_5 := FALSE; 
   _16XV1110.Bit_4_6 := FALSE; 
   _16XV1110.Bit_4_7 := FALSE; 
   _16XV1110.Byte_5 := B#16#0; 
   _16XV1110.Setting[0] := 0; 
   _16XV1110.Setting[1] := 6000; 
   _16XV1110.Setting[2] := 45; 
   _16XV1110.Setting[3] := 31; 
   _16XV1110.Setting[4] := 1; 
   _16XV1110.Setting[5] := 10; 
   _16XV1110.Setting[6] := 10; 
   _16XV1110.Setting[7] := 0; 
   _16XV1110.Setting[8] := 0; 
   _16XV1110.Buffer[0] := 0; 
   _16XV1110.Buffer[1] := 0; 
   _16XV1110.Buffer[2] := 0; 
   _16XV1110.Buffer[3] := 0; 
   _16XV1110.Buffer[4] := 0; 
   _16XV1110.Buffer[5] := 0; 
   _16XV1110.Register_00 := 0.000000e+000; 
   _16XV1110.Register[1] := 0; 
   _16XV1110.Register[2] := 0; 
   _16XV1110.Register[3] := 0; 
   _16XV1110.Register[4] := 0; 
   _16XV1110.Register[5] := 0; 
   _16XV1110.Register[6] := 0; 
   _16XV1110.AccessLevel[0] := 2000; 
   _16XV1110.AccessLevel[1] := 2050; 
   _16XV1110.AccessLevel[2] := 7000; 
   _16XV1110.AccessLevel[3] := 7050; 
   _16XV1110.Bit[0] := FALSE; 
   _16XV1110.Bit[1] := FALSE; 
   _16XV1110.Bit[2] := FALSE; 
   _16XV1110.Bit[3] := FALSE; 
   _16XV1110.Bit[4] := FALSE; 
   _16XV1110.Bit[5] := FALSE; 
   _16XV1110.Bit[6] := FALSE; 
   _16XV1110.Bit[7] := FALSE; 
   _16XV1110.Bit[8] := FALSE; 
   _16XV1110.Bit[9] := FALSE; 
   _16XV1110.Bit[10] := FALSE; 
   _16XV1110.Bit[11] := FALSE; 
   _16XV1110.Bit[12] := FALSE; 
   _16XV1110.Bit[13] := FALSE; 
   _16XV1110.Bit[14] := FALSE; 
   _16XV1110.Bit[15] := FALSE; 
   _16XV1110.Edge[0] := FALSE; 
   _16XV1110.Edge[1] := FALSE; 
   _16XV1110.Edge[2] := FALSE; 
   _16XV1110.Edge[3] := FALSE; 
   _16XV1110.Edge[4] := FALSE; 
   _16XV1110.Edge[5] := FALSE; 
   _16XV1110.Edge[6] := FALSE; 
   _16XV1110.Edge[7] := FALSE; 
   _16XV1110.Edge[8] := FALSE; 
   _16XV1110.Edge[9] := FALSE; 
   _16XV1110.Edge[10] := FALSE; 
   _16XV1110.Edge[11] := FALSE; 
   _16XV1110.Edge[12] := FALSE; 
   _16XV1110.Edge[13] := FALSE; 
   _16XV1110.Edge[14] := FALSE; 
   _16XV1110.Edge[15] := FALSE; 
   _16XV1152.Feedback0 := FALSE; 
   _16XV1152.Feedback1 := FALSE; 
   _16XV1152.Feedback2 := FALSE; 
   _16XV1152.Feedback3 := FALSE; 
   _16XV1152.Output0 := FALSE; 
   _16XV1152.Output1 := FALSE; 
   _16XV1152.Output2 := FALSE; 
   _16XV1152.Output3 := FALSE; 
   _16XV1152.AutoOutput0 := FALSE; 
   _16XV1152.AutoOutput1 := FALSE; 
   _16XV1152.AutoOutput2 := FALSE; 
   _16XV1152.AutoOutput3 := FALSE; 
   _16XV1152.ForceOutput0 := FALSE; 
   _16XV1152.ForceOutput1 := FALSE; 
   _16XV1152.ForceOutput2 := FALSE; 
   _16XV1152.ForceOutput3 := FALSE; 
   _16XV1152.WorkinMode0 := FALSE; 
   _16XV1152.WorkinMode1 := FALSE; 
   _16XV1152.WorkinMode2 := FALSE; 
   _16XV1152.WorkinMode3 := FALSE; 
   _16XV1152.WorkinMode4 := FALSE; 
   _16XV1152.WorkinMode5 := FALSE; 
   _16XV1152.WorkinMode6 := FALSE; 
   _16XV1152.Fault_00 := FALSE; 
   _16XV1152.Fault_01 := FALSE; 
   _16XV1152.Fault_02 := FALSE; 
   _16XV1152.Fault_03 := FALSE; 
   _16XV1152.Fault_04 := FALSE; 
   _16XV1152.Fault_05 := FALSE; 
   _16XV1152.Fault_06 := FALSE; 
   _16XV1152.Fault_07 := FALSE; 
   _16XV1152.Acknowledged := FALSE; 
   _16XV1152.IOFeedback0 := FALSE; 
   _16XV1152.IOFeedback1 := FALSE; 
   _16XV1152.IOFeedback2 := FALSE; 
   _16XV1152.IOFeedback3 := FALSE; 
   _16XV1152.Acknowledgment := FALSE; 
   _16XV1152.Bit_4_5 := FALSE; 
   _16XV1152.Bit_4_6 := FALSE; 
   _16XV1152.Bit_4_7 := FALSE; 
   _16XV1152.Byte_5 := B#16#0; 
   _16XV1152.Setting[0] := 0; 
   _16XV1152.Setting[1] := 6000; 
   _16XV1152.Setting[2] := 45; 
   _16XV1152.Setting[3] := 31; 
   _16XV1152.Setting[4] := 1; 
   _16XV1152.Setting[5] := 10; 
   _16XV1152.Setting[6] := 10; 
   _16XV1152.Setting[7] := 0; 
   _16XV1152.Setting[8] := 0; 
   _16XV1152.Buffer[0] := 0; 
   _16XV1152.Buffer[1] := 0; 
   _16XV1152.Buffer[2] := 0; 
   _16XV1152.Buffer[3] := 0; 
   _16XV1152.Buffer[4] := 0; 
   _16XV1152.Buffer[5] := 0; 
   _16XV1152.Register_00 := 0.000000e+000; 
   _16XV1152.Register[1] := 0; 
   _16XV1152.Register[2] := 0; 
   _16XV1152.Register[3] := 0; 
   _16XV1152.Register[4] := 0; 
   _16XV1152.Register[5] := 0; 
   _16XV1152.Register[6] := 0; 
   _16XV1152.AccessLevel[0] := 2000; 
   _16XV1152.AccessLevel[1] := 2050; 
   _16XV1152.AccessLevel[2] := 7000; 
   _16XV1152.AccessLevel[3] := 7050; 
   _16XV1152.Bit[0] := FALSE; 
   _16XV1152.Bit[1] := FALSE; 
   _16XV1152.Bit[2] := FALSE; 
   _16XV1152.Bit[3] := FALSE; 
   _16XV1152.Bit[4] := FALSE; 
   _16XV1152.Bit[5] := FALSE; 
   _16XV1152.Bit[6] := FALSE; 
   _16XV1152.Bit[7] := FALSE; 
   _16XV1152.Bit[8] := FALSE; 
   _16XV1152.Bit[9] := FALSE; 
   _16XV1152.Bit[10] := FALSE; 
   _16XV1152.Bit[11] := FALSE; 
   _16XV1152.Bit[12] := FALSE; 
   _16XV1152.Bit[13] := FALSE; 
   _16XV1152.Bit[14] := FALSE; 
   _16XV1152.Bit[15] := FALSE; 
   _16XV1152.Edge[0] := FALSE; 
   _16XV1152.Edge[1] := FALSE; 
   _16XV1152.Edge[2] := FALSE; 
   _16XV1152.Edge[3] := FALSE; 
   _16XV1152.Edge[4] := FALSE; 
   _16XV1152.Edge[5] := FALSE; 
   _16XV1152.Edge[6] := FALSE; 
   _16XV1152.Edge[7] := FALSE; 
   _16XV1152.Edge[8] := FALSE; 
   _16XV1152.Edge[9] := FALSE; 
   _16XV1152.Edge[10] := FALSE; 
   _16XV1152.Edge[11] := FALSE; 
   _16XV1152.Edge[12] := FALSE; 
   _16XV1152.Edge[13] := FALSE; 
   _16XV1152.Edge[14] := FALSE; 
   _16XV1152.Edge[15] := FALSE; 
   _16XV1150.Feedback0 := FALSE; 
   _16XV1150.Feedback1 := FALSE; 
   _16XV1150.Feedback2 := FALSE; 
   _16XV1150.Feedback3 := FALSE; 
   _16XV1150.Output0 := FALSE; 
   _16XV1150.Output1 := FALSE; 
   _16XV1150.Output2 := FALSE; 
   _16XV1150.Output3 := FALSE; 
   _16XV1150.AutoOutput0 := FALSE; 
   _16XV1150.AutoOutput1 := FALSE; 
   _16XV1150.AutoOutput2 := FALSE; 
   _16XV1150.AutoOutput3 := FALSE; 
   _16XV1150.ForceOutput0 := FALSE; 
   _16XV1150.ForceOutput1 := FALSE; 
   _16XV1150.ForceOutput2 := FALSE; 
   _16XV1150.ForceOutput3 := FALSE; 
   _16XV1150.WorkinMode0 := FALSE; 
   _16XV1150.WorkinMode1 := FALSE; 
   _16XV1150.WorkinMode2 := FALSE; 
   _16XV1150.WorkinMode3 := FALSE; 
   _16XV1150.WorkinMode4 := FALSE; 
   _16XV1150.WorkinMode5 := FALSE; 
   _16XV1150.WorkinMode6 := FALSE; 
   _16XV1150.Fault_00 := FALSE; 
   _16XV1150.Fault_01 := FALSE; 
   _16XV1150.Fault_02 := FALSE; 
   _16XV1150.Fault_03 := FALSE; 
   _16XV1150.Fault_04 := FALSE; 
   _16XV1150.Fault_05 := FALSE; 
   _16XV1150.Fault_06 := FALSE; 
   _16XV1150.Fault_07 := FALSE; 
   _16XV1150.Acknowledged := FALSE; 
   _16XV1150.IOFeedback0 := FALSE; 
   _16XV1150.IOFeedback1 := FALSE; 
   _16XV1150.IOFeedback2 := FALSE; 
   _16XV1150.IOFeedback3 := FALSE; 
   _16XV1150.Acknowledgment := FALSE; 
   _16XV1150.Bit_4_5 := FALSE; 
   _16XV1150.Bit_4_6 := FALSE; 
   _16XV1150.Bit_4_7 := FALSE; 
   _16XV1150.Byte_5 := B#16#0; 
   _16XV1150.Setting[0] := 0; 
   _16XV1150.Setting[1] := 6000; 
   _16XV1150.Setting[2] := 45; 
   _16XV1150.Setting[3] := 31; 
   _16XV1150.Setting[4] := 1; 
   _16XV1150.Setting[5] := 10; 
   _16XV1150.Setting[6] := 10; 
   _16XV1150.Setting[7] := 0; 
   _16XV1150.Setting[8] := 0; 
   _16XV1150.Buffer[0] := 0; 
   _16XV1150.Buffer[1] := 0; 
   _16XV1150.Buffer[2] := 0; 
   _16XV1150.Buffer[3] := 0; 
   _16XV1150.Buffer[4] := 0; 
   _16XV1150.Buffer[5] := 0; 
   _16XV1150.Register_00 := 0.000000e+000; 
   _16XV1150.Register[1] := 0; 
   _16XV1150.Register[2] := 0; 
   _16XV1150.Register[3] := 0; 
   _16XV1150.Register[4] := 0; 
   _16XV1150.Register[5] := 0; 
   _16XV1150.Register[6] := 0; 
   _16XV1150.AccessLevel[0] := 2000; 
   _16XV1150.AccessLevel[1] := 2050; 
   _16XV1150.AccessLevel[2] := 7000; 
   _16XV1150.AccessLevel[3] := 7050; 
   _16XV1150.Bit[0] := FALSE; 
   _16XV1150.Bit[1] := FALSE; 
   _16XV1150.Bit[2] := FALSE; 
   _16XV1150.Bit[3] := FALSE; 
   _16XV1150.Bit[4] := FALSE; 
   _16XV1150.Bit[5] := FALSE; 
   _16XV1150.Bit[6] := FALSE; 
   _16XV1150.Bit[7] := FALSE; 
   _16XV1150.Bit[8] := FALSE; 
   _16XV1150.Bit[9] := FALSE; 
   _16XV1150.Bit[10] := FALSE; 
   _16XV1150.Bit[11] := FALSE; 
   _16XV1150.Bit[12] := FALSE; 
   _16XV1150.Bit[13] := FALSE; 
   _16XV1150.Bit[14] := FALSE; 
   _16XV1150.Bit[15] := FALSE; 
   _16XV1150.Edge[0] := FALSE; 
   _16XV1150.Edge[1] := FALSE; 
   _16XV1150.Edge[2] := FALSE; 
   _16XV1150.Edge[3] := FALSE; 
   _16XV1150.Edge[4] := FALSE; 
   _16XV1150.Edge[5] := FALSE; 
   _16XV1150.Edge[6] := FALSE; 
   _16XV1150.Edge[7] := FALSE; 
   _16XV1150.Edge[8] := FALSE; 
   _16XV1150.Edge[9] := FALSE; 
   _16XV1150.Edge[10] := FALSE; 
   _16XV1150.Edge[11] := FALSE; 
   _16XV1150.Edge[12] := FALSE; 
   _16XV1150.Edge[13] := FALSE; 
   _16XV1150.Edge[14] := FALSE; 
   _16XV1150.Edge[15] := FALSE; 
   _16XV1171.Feedback0 := FALSE; 
   _16XV1171.Feedback1 := FALSE; 
   _16XV1171.Feedback2 := FALSE; 
   _16XV1171.Feedback3 := FALSE; 
   _16XV1171.Output0 := FALSE; 
   _16XV1171.Output1 := FALSE; 
   _16XV1171.Output2 := FALSE; 
   _16XV1171.Output3 := FALSE; 
   _16XV1171.AutoOutput0 := FALSE; 
   _16XV1171.AutoOutput1 := FALSE; 
   _16XV1171.AutoOutput2 := FALSE; 
   _16XV1171.AutoOutput3 := FALSE; 
   _16XV1171.ForceOutput0 := FALSE; 
   _16XV1171.ForceOutput1 := FALSE; 
   _16XV1171.ForceOutput2 := FALSE; 
   _16XV1171.ForceOutput3 := FALSE; 
   _16XV1171.WorkinMode0 := FALSE; 
   _16XV1171.WorkinMode1 := FALSE; 
   _16XV1171.WorkinMode2 := FALSE; 
   _16XV1171.WorkinMode3 := FALSE; 
   _16XV1171.WorkinMode4 := FALSE; 
   _16XV1171.WorkinMode5 := FALSE; 
   _16XV1171.WorkinMode6 := FALSE; 
   _16XV1171.Fault_00 := FALSE; 
   _16XV1171.Fault_01 := FALSE; 
   _16XV1171.Fault_02 := FALSE; 
   _16XV1171.Fault_03 := FALSE; 
   _16XV1171.Fault_04 := FALSE; 
   _16XV1171.Fault_05 := FALSE; 
   _16XV1171.Fault_06 := FALSE; 
   _16XV1171.Fault_07 := FALSE; 
   _16XV1171.Acknowledged := FALSE; 
   _16XV1171.IOFeedback0 := FALSE; 
   _16XV1171.IOFeedback1 := FALSE; 
   _16XV1171.IOFeedback2 := FALSE; 
   _16XV1171.IOFeedback3 := FALSE; 
   _16XV1171.Acknowledgment := FALSE; 
   _16XV1171.Bit_4_5 := FALSE; 
   _16XV1171.Bit_4_6 := FALSE; 
   _16XV1171.Bit_4_7 := FALSE; 
   _16XV1171.Byte_5 := B#16#0; 
   _16XV1171.Setting[0] := 0; 
   _16XV1171.Setting[1] := 6000; 
   _16XV1171.Setting[2] := 45; 
   _16XV1171.Setting[3] := 31; 
   _16XV1171.Setting[4] := 1; 
   _16XV1171.Setting[5] := 10; 
   _16XV1171.Setting[6] := 10; 
   _16XV1171.Setting[7] := 0; 
   _16XV1171.Setting[8] := 0; 
   _16XV1171.Buffer[0] := 0; 
   _16XV1171.Buffer[1] := 0; 
   _16XV1171.Buffer[2] := 0; 
   _16XV1171.Buffer[3] := 0; 
   _16XV1171.Buffer[4] := 0; 
   _16XV1171.Buffer[5] := 0; 
   _16XV1171.Register_00 := 0.000000e+000; 
   _16XV1171.Register[1] := 0; 
   _16XV1171.Register[2] := 0; 
   _16XV1171.Register[3] := 0; 
   _16XV1171.Register[4] := 0; 
   _16XV1171.Register[5] := 0; 
   _16XV1171.Register[6] := 0; 
   _16XV1171.AccessLevel[0] := 2000; 
   _16XV1171.AccessLevel[1] := 2050; 
   _16XV1171.AccessLevel[2] := 7000; 
   _16XV1171.AccessLevel[3] := 7050; 
   _16XV1171.Bit[0] := FALSE; 
   _16XV1171.Bit[1] := FALSE; 
   _16XV1171.Bit[2] := FALSE; 
   _16XV1171.Bit[3] := FALSE; 
   _16XV1171.Bit[4] := FALSE; 
   _16XV1171.Bit[5] := FALSE; 
   _16XV1171.Bit[6] := FALSE; 
   _16XV1171.Bit[7] := FALSE; 
   _16XV1171.Bit[8] := FALSE; 
   _16XV1171.Bit[9] := FALSE; 
   _16XV1171.Bit[10] := FALSE; 
   _16XV1171.Bit[11] := FALSE; 
   _16XV1171.Bit[12] := FALSE; 
   _16XV1171.Bit[13] := FALSE; 
   _16XV1171.Bit[14] := FALSE; 
   _16XV1171.Bit[15] := FALSE; 
   _16XV1171.Edge[0] := FALSE; 
   _16XV1171.Edge[1] := FALSE; 
   _16XV1171.Edge[2] := FALSE; 
   _16XV1171.Edge[3] := FALSE; 
   _16XV1171.Edge[4] := FALSE; 
   _16XV1171.Edge[5] := FALSE; 
   _16XV1171.Edge[6] := FALSE; 
   _16XV1171.Edge[7] := FALSE; 
   _16XV1171.Edge[8] := FALSE; 
   _16XV1171.Edge[9] := FALSE; 
   _16XV1171.Edge[10] := FALSE; 
   _16XV1171.Edge[11] := FALSE; 
   _16XV1171.Edge[12] := FALSE; 
   _16XV1171.Edge[13] := FALSE; 
   _16XV1171.Edge[14] := FALSE; 
   _16XV1171.Edge[15] := FALSE; 
   _16XV1161.Feedback0 := FALSE; 
   _16XV1161.Feedback1 := FALSE; 
   _16XV1161.Feedback2 := FALSE; 
   _16XV1161.Feedback3 := FALSE; 
   _16XV1161.Output0 := FALSE; 
   _16XV1161.Output1 := FALSE; 
   _16XV1161.Output2 := FALSE; 
   _16XV1161.Output3 := FALSE; 
   _16XV1161.AutoOutput0 := FALSE; 
   _16XV1161.AutoOutput1 := FALSE; 
   _16XV1161.AutoOutput2 := FALSE; 
   _16XV1161.AutoOutput3 := FALSE; 
   _16XV1161.ForceOutput0 := FALSE; 
   _16XV1161.ForceOutput1 := FALSE; 
   _16XV1161.ForceOutput2 := FALSE; 
   _16XV1161.ForceOutput3 := FALSE; 
   _16XV1161.WorkinMode0 := FALSE; 
   _16XV1161.WorkinMode1 := FALSE; 
   _16XV1161.WorkinMode2 := FALSE; 
   _16XV1161.WorkinMode3 := FALSE; 
   _16XV1161.WorkinMode4 := FALSE; 
   _16XV1161.WorkinMode5 := FALSE; 
   _16XV1161.WorkinMode6 := FALSE; 
   _16XV1161.Fault_00 := FALSE; 
   _16XV1161.Fault_01 := FALSE; 
   _16XV1161.Fault_02 := FALSE; 
   _16XV1161.Fault_03 := FALSE; 
   _16XV1161.Fault_04 := FALSE; 
   _16XV1161.Fault_05 := FALSE; 
   _16XV1161.Fault_06 := FALSE; 
   _16XV1161.Fault_07 := FALSE; 
   _16XV1161.Acknowledged := FALSE; 
   _16XV1161.IOFeedback0 := FALSE; 
   _16XV1161.IOFeedback1 := FALSE; 
   _16XV1161.IOFeedback2 := FALSE; 
   _16XV1161.IOFeedback3 := FALSE; 
   _16XV1161.Acknowledgment := FALSE; 
   _16XV1161.Bit_4_5 := FALSE; 
   _16XV1161.Bit_4_6 := FALSE; 
   _16XV1161.Bit_4_7 := FALSE; 
   _16XV1161.Byte_5 := B#16#0; 
   _16XV1161.Setting[0] := 0; 
   _16XV1161.Setting[1] := 6000; 
   _16XV1161.Setting[2] := 45; 
   _16XV1161.Setting[3] := 31; 
   _16XV1161.Setting[4] := 1; 
   _16XV1161.Setting[5] := 10; 
   _16XV1161.Setting[6] := 10; 
   _16XV1161.Setting[7] := 0; 
   _16XV1161.Setting[8] := 0; 
   _16XV1161.Buffer[0] := 0; 
   _16XV1161.Buffer[1] := 0; 
   _16XV1161.Buffer[2] := 0; 
   _16XV1161.Buffer[3] := 0; 
   _16XV1161.Buffer[4] := 0; 
   _16XV1161.Buffer[5] := 0; 
   _16XV1161.Register_00 := 0.000000e+000; 
   _16XV1161.Register[1] := 0; 
   _16XV1161.Register[2] := 0; 
   _16XV1161.Register[3] := 0; 
   _16XV1161.Register[4] := 0; 
   _16XV1161.Register[5] := 0; 
   _16XV1161.Register[6] := 0; 
   _16XV1161.AccessLevel[0] := 2000; 
   _16XV1161.AccessLevel[1] := 2050; 
   _16XV1161.AccessLevel[2] := 7000; 
   _16XV1161.AccessLevel[3] := 7050; 
   _16XV1161.Bit[0] := FALSE; 
   _16XV1161.Bit[1] := FALSE; 
   _16XV1161.Bit[2] := FALSE; 
   _16XV1161.Bit[3] := FALSE; 
   _16XV1161.Bit[4] := FALSE; 
   _16XV1161.Bit[5] := FALSE; 
   _16XV1161.Bit[6] := FALSE; 
   _16XV1161.Bit[7] := FALSE; 
   _16XV1161.Bit[8] := FALSE; 
   _16XV1161.Bit[9] := FALSE; 
   _16XV1161.Bit[10] := FALSE; 
   _16XV1161.Bit[11] := FALSE; 
   _16XV1161.Bit[12] := FALSE; 
   _16XV1161.Bit[13] := FALSE; 
   _16XV1161.Bit[14] := FALSE; 
   _16XV1161.Bit[15] := FALSE; 
   _16XV1161.Edge[0] := FALSE; 
   _16XV1161.Edge[1] := FALSE; 
   _16XV1161.Edge[2] := FALSE; 
   _16XV1161.Edge[3] := FALSE; 
   _16XV1161.Edge[4] := FALSE; 
   _16XV1161.Edge[5] := FALSE; 
   _16XV1161.Edge[6] := FALSE; 
   _16XV1161.Edge[7] := FALSE; 
   _16XV1161.Edge[8] := FALSE; 
   _16XV1161.Edge[9] := FALSE; 
   _16XV1161.Edge[10] := FALSE; 
   _16XV1161.Edge[11] := FALSE; 
   _16XV1161.Edge[12] := FALSE; 
   _16XV1161.Edge[13] := FALSE; 
   _16XV1161.Edge[14] := FALSE; 
   _16XV1161.Edge[15] := FALSE; 
   _16XV8813.Feedback0 := FALSE; 
   _16XV8813.Feedback1 := FALSE; 
   _16XV8813.Feedback2 := FALSE; 
   _16XV8813.Feedback3 := FALSE; 
   _16XV8813.Output0 := FALSE; 
   _16XV8813.Output1 := FALSE; 
   _16XV8813.Output2 := FALSE; 
   _16XV8813.Output3 := FALSE; 
   _16XV8813.AutoOutput0 := FALSE; 
   _16XV8813.AutoOutput1 := FALSE; 
   _16XV8813.AutoOutput2 := FALSE; 
   _16XV8813.AutoOutput3 := FALSE; 
   _16XV8813.ForceOutput0 := FALSE; 
   _16XV8813.ForceOutput1 := FALSE; 
   _16XV8813.ForceOutput2 := FALSE; 
   _16XV8813.ForceOutput3 := FALSE; 
   _16XV8813.WorkinMode0 := FALSE; 
   _16XV8813.WorkinMode1 := FALSE; 
   _16XV8813.WorkinMode2 := FALSE; 
   _16XV8813.WorkinMode3 := FALSE; 
   _16XV8813.WorkinMode4 := FALSE; 
   _16XV8813.WorkinMode5 := FALSE; 
   _16XV8813.WorkinMode6 := FALSE; 
   _16XV8813.Fault_00 := FALSE; 
   _16XV8813.Fault_01 := FALSE; 
   _16XV8813.Fault_02 := FALSE; 
   _16XV8813.Fault_03 := FALSE; 
   _16XV8813.Fault_04 := FALSE; 
   _16XV8813.Fault_05 := FALSE; 
   _16XV8813.Fault_06 := FALSE; 
   _16XV8813.Fault_07 := FALSE; 
   _16XV8813.Acknowledged := FALSE; 
   _16XV8813.IOFeedback0 := FALSE; 
   _16XV8813.IOFeedback1 := FALSE; 
   _16XV8813.IOFeedback2 := FALSE; 
   _16XV8813.IOFeedback3 := FALSE; 
   _16XV8813.Acknowledgment := FALSE; 
   _16XV8813.Bit_4_5 := FALSE; 
   _16XV8813.Bit_4_6 := FALSE; 
   _16XV8813.Bit_4_7 := FALSE; 
   _16XV8813.Byte_5 := B#16#0; 
   _16XV8813.Setting[0] := 0; 
   _16XV8813.Setting[1] := 6000; 
   _16XV8813.Setting[2] := 45; 
   _16XV8813.Setting[3] := 31; 
   _16XV8813.Setting[4] := 1; 
   _16XV8813.Setting[5] := 10; 
   _16XV8813.Setting[6] := 10; 
   _16XV8813.Setting[7] := 0; 
   _16XV8813.Setting[8] := 0; 
   _16XV8813.Buffer[0] := 0; 
   _16XV8813.Buffer[1] := 0; 
   _16XV8813.Buffer[2] := 0; 
   _16XV8813.Buffer[3] := 0; 
   _16XV8813.Buffer[4] := 0; 
   _16XV8813.Buffer[5] := 0; 
   _16XV8813.Register_00 := 0.000000e+000; 
   _16XV8813.Register[1] := 0; 
   _16XV8813.Register[2] := 0; 
   _16XV8813.Register[3] := 0; 
   _16XV8813.Register[4] := 0; 
   _16XV8813.Register[5] := 0; 
   _16XV8813.Register[6] := 0; 
   _16XV8813.AccessLevel[0] := 2000; 
   _16XV8813.AccessLevel[1] := 2050; 
   _16XV8813.AccessLevel[2] := 7000; 
   _16XV8813.AccessLevel[3] := 7050; 
   _16XV8813.Bit[0] := FALSE; 
   _16XV8813.Bit[1] := FALSE; 
   _16XV8813.Bit[2] := FALSE; 
   _16XV8813.Bit[3] := FALSE; 
   _16XV8813.Bit[4] := FALSE; 
   _16XV8813.Bit[5] := FALSE; 
   _16XV8813.Bit[6] := FALSE; 
   _16XV8813.Bit[7] := FALSE; 
   _16XV8813.Bit[8] := FALSE; 
   _16XV8813.Bit[9] := FALSE; 
   _16XV8813.Bit[10] := FALSE; 
   _16XV8813.Bit[11] := FALSE; 
   _16XV8813.Bit[12] := FALSE; 
   _16XV8813.Bit[13] := FALSE; 
   _16XV8813.Bit[14] := FALSE; 
   _16XV8813.Bit[15] := FALSE; 
   _16XV8813.Edge[0] := FALSE; 
   _16XV8813.Edge[1] := FALSE; 
   _16XV8813.Edge[2] := FALSE; 
   _16XV8813.Edge[3] := FALSE; 
   _16XV8813.Edge[4] := FALSE; 
   _16XV8813.Edge[5] := FALSE; 
   _16XV8813.Edge[6] := FALSE; 
   _16XV8813.Edge[7] := FALSE; 
   _16XV8813.Edge[8] := FALSE; 
   _16XV8813.Edge[9] := FALSE; 
   _16XV8813.Edge[10] := FALSE; 
   _16XV8813.Edge[11] := FALSE; 
   _16XV8813.Edge[12] := FALSE; 
   _16XV8813.Edge[13] := FALSE; 
   _16XV8813.Edge[14] := FALSE; 
   _16XV8813.Edge[15] := FALSE; 
   _16XV1173.Feedback0 := FALSE; 
   _16XV1173.Feedback1 := FALSE; 
   _16XV1173.Feedback2 := FALSE; 
   _16XV1173.Feedback3 := FALSE; 
   _16XV1173.Output0 := FALSE; 
   _16XV1173.Output1 := FALSE; 
   _16XV1173.Output2 := FALSE; 
   _16XV1173.Output3 := FALSE; 
   _16XV1173.AutoOutput0 := FALSE; 
   _16XV1173.AutoOutput1 := FALSE; 
   _16XV1173.AutoOutput2 := FALSE; 
   _16XV1173.AutoOutput3 := FALSE; 
   _16XV1173.ForceOutput0 := FALSE; 
   _16XV1173.ForceOutput1 := FALSE; 
   _16XV1173.ForceOutput2 := FALSE; 
   _16XV1173.ForceOutput3 := FALSE; 
   _16XV1173.WorkinMode0 := FALSE; 
   _16XV1173.WorkinMode1 := FALSE; 
   _16XV1173.WorkinMode2 := FALSE; 
   _16XV1173.WorkinMode3 := FALSE; 
   _16XV1173.WorkinMode4 := FALSE; 
   _16XV1173.WorkinMode5 := FALSE; 
   _16XV1173.WorkinMode6 := FALSE; 
   _16XV1173.Fault_00 := FALSE; 
   _16XV1173.Fault_01 := FALSE; 
   _16XV1173.Fault_02 := FALSE; 
   _16XV1173.Fault_03 := FALSE; 
   _16XV1173.Fault_04 := FALSE; 
   _16XV1173.Fault_05 := FALSE; 
   _16XV1173.Fault_06 := FALSE; 
   _16XV1173.Fault_07 := FALSE; 
   _16XV1173.Acknowledged := FALSE; 
   _16XV1173.IOFeedback0 := FALSE; 
   _16XV1173.IOFeedback1 := FALSE; 
   _16XV1173.IOFeedback2 := FALSE; 
   _16XV1173.IOFeedback3 := FALSE; 
   _16XV1173.Acknowledgment := FALSE; 
   _16XV1173.Bit_4_5 := FALSE; 
   _16XV1173.Bit_4_6 := FALSE; 
   _16XV1173.Bit_4_7 := FALSE; 
   _16XV1173.Byte_5 := B#16#0; 
   _16XV1173.Setting[0] := 0; 
   _16XV1173.Setting[1] := 6000; 
   _16XV1173.Setting[2] := 45; 
   _16XV1173.Setting[3] := 31; 
   _16XV1173.Setting[4] := 1; 
   _16XV1173.Setting[5] := 10; 
   _16XV1173.Setting[6] := 10; 
   _16XV1173.Setting[7] := 0; 
   _16XV1173.Setting[8] := 0; 
   _16XV1173.Buffer[0] := 0; 
   _16XV1173.Buffer[1] := 0; 
   _16XV1173.Buffer[2] := 0; 
   _16XV1173.Buffer[3] := 0; 
   _16XV1173.Buffer[4] := 0; 
   _16XV1173.Buffer[5] := 0; 
   _16XV1173.Register_00 := 0.000000e+000; 
   _16XV1173.Register[1] := 0; 
   _16XV1173.Register[2] := 0; 
   _16XV1173.Register[3] := 0; 
   _16XV1173.Register[4] := 0; 
   _16XV1173.Register[5] := 0; 
   _16XV1173.Register[6] := 0; 
   _16XV1173.AccessLevel[0] := 2000; 
   _16XV1173.AccessLevel[1] := 2050; 
   _16XV1173.AccessLevel[2] := 7000; 
   _16XV1173.AccessLevel[3] := 7050; 
   _16XV1173.Bit[0] := FALSE; 
   _16XV1173.Bit[1] := FALSE; 
   _16XV1173.Bit[2] := FALSE; 
   _16XV1173.Bit[3] := FALSE; 
   _16XV1173.Bit[4] := FALSE; 
   _16XV1173.Bit[5] := FALSE; 
   _16XV1173.Bit[6] := FALSE; 
   _16XV1173.Bit[7] := FALSE; 
   _16XV1173.Bit[8] := FALSE; 
   _16XV1173.Bit[9] := FALSE; 
   _16XV1173.Bit[10] := FALSE; 
   _16XV1173.Bit[11] := FALSE; 
   _16XV1173.Bit[12] := FALSE; 
   _16XV1173.Bit[13] := FALSE; 
   _16XV1173.Bit[14] := FALSE; 
   _16XV1173.Bit[15] := FALSE; 
   _16XV1173.Edge[0] := FALSE; 
   _16XV1173.Edge[1] := FALSE; 
   _16XV1173.Edge[2] := FALSE; 
   _16XV1173.Edge[3] := FALSE; 
   _16XV1173.Edge[4] := FALSE; 
   _16XV1173.Edge[5] := FALSE; 
   _16XV1173.Edge[6] := FALSE; 
   _16XV1173.Edge[7] := FALSE; 
   _16XV1173.Edge[8] := FALSE; 
   _16XV1173.Edge[9] := FALSE; 
   _16XV1173.Edge[10] := FALSE; 
   _16XV1173.Edge[11] := FALSE; 
   _16XV1173.Edge[12] := FALSE; 
   _16XV1173.Edge[13] := FALSE; 
   _16XV1173.Edge[14] := FALSE; 
   _16XV1173.Edge[15] := FALSE; 
   _16XV1240.Feedback0 := FALSE; 
   _16XV1240.Feedback1 := FALSE; 
   _16XV1240.Feedback2 := FALSE; 
   _16XV1240.Feedback3 := FALSE; 
   _16XV1240.Output0 := FALSE; 
   _16XV1240.Output1 := FALSE; 
   _16XV1240.Output2 := FALSE; 
   _16XV1240.Output3 := FALSE; 
   _16XV1240.AutoOutput0 := FALSE; 
   _16XV1240.AutoOutput1 := FALSE; 
   _16XV1240.AutoOutput2 := FALSE; 
   _16XV1240.AutoOutput3 := FALSE; 
   _16XV1240.ForceOutput0 := FALSE; 
   _16XV1240.ForceOutput1 := FALSE; 
   _16XV1240.ForceOutput2 := FALSE; 
   _16XV1240.ForceOutput3 := FALSE; 
   _16XV1240.WorkinMode0 := FALSE; 
   _16XV1240.WorkinMode1 := FALSE; 
   _16XV1240.WorkinMode2 := FALSE; 
   _16XV1240.WorkinMode3 := FALSE; 
   _16XV1240.WorkinMode4 := FALSE; 
   _16XV1240.WorkinMode5 := FALSE; 
   _16XV1240.WorkinMode6 := FALSE; 
   _16XV1240.Fault_00 := FALSE; 
   _16XV1240.Fault_01 := FALSE; 
   _16XV1240.Fault_02 := FALSE; 
   _16XV1240.Fault_03 := FALSE; 
   _16XV1240.Fault_04 := FALSE; 
   _16XV1240.Fault_05 := FALSE; 
   _16XV1240.Fault_06 := FALSE; 
   _16XV1240.Fault_07 := FALSE; 
   _16XV1240.Acknowledged := FALSE; 
   _16XV1240.IOFeedback0 := FALSE; 
   _16XV1240.IOFeedback1 := FALSE; 
   _16XV1240.IOFeedback2 := FALSE; 
   _16XV1240.IOFeedback3 := FALSE; 
   _16XV1240.Acknowledgment := FALSE; 
   _16XV1240.Bit_4_5 := FALSE; 
   _16XV1240.Bit_4_6 := FALSE; 
   _16XV1240.Bit_4_7 := FALSE; 
   _16XV1240.Byte_5 := B#16#0; 
   _16XV1240.Setting[0] := 0; 
   _16XV1240.Setting[1] := 6000; 
   _16XV1240.Setting[2] := 45; 
   _16XV1240.Setting[3] := 31; 
   _16XV1240.Setting[4] := 1; 
   _16XV1240.Setting[5] := 10; 
   _16XV1240.Setting[6] := 10; 
   _16XV1240.Setting[7] := 0; 
   _16XV1240.Setting[8] := 0; 
   _16XV1240.Buffer[0] := 0; 
   _16XV1240.Buffer[1] := 0; 
   _16XV1240.Buffer[2] := 0; 
   _16XV1240.Buffer[3] := 0; 
   _16XV1240.Buffer[4] := 0; 
   _16XV1240.Buffer[5] := 0; 
   _16XV1240.Register_00 := 0.000000e+000; 
   _16XV1240.Register[1] := 0; 
   _16XV1240.Register[2] := 0; 
   _16XV1240.Register[3] := 0; 
   _16XV1240.Register[4] := 0; 
   _16XV1240.Register[5] := 0; 
   _16XV1240.Register[6] := 0; 
   _16XV1240.AccessLevel[0] := 2000; 
   _16XV1240.AccessLevel[1] := 2050; 
   _16XV1240.AccessLevel[2] := 7000; 
   _16XV1240.AccessLevel[3] := 7050; 
   _16XV1240.Bit[0] := FALSE; 
   _16XV1240.Bit[1] := FALSE; 
   _16XV1240.Bit[2] := FALSE; 
   _16XV1240.Bit[3] := FALSE; 
   _16XV1240.Bit[4] := FALSE; 
   _16XV1240.Bit[5] := FALSE; 
   _16XV1240.Bit[6] := FALSE; 
   _16XV1240.Bit[7] := FALSE; 
   _16XV1240.Bit[8] := FALSE; 
   _16XV1240.Bit[9] := FALSE; 
   _16XV1240.Bit[10] := FALSE; 
   _16XV1240.Bit[11] := FALSE; 
   _16XV1240.Bit[12] := FALSE; 
   _16XV1240.Bit[13] := FALSE; 
   _16XV1240.Bit[14] := FALSE; 
   _16XV1240.Bit[15] := FALSE; 
   _16XV1240.Edge[0] := FALSE; 
   _16XV1240.Edge[1] := FALSE; 
   _16XV1240.Edge[2] := FALSE; 
   _16XV1240.Edge[3] := FALSE; 
   _16XV1240.Edge[4] := FALSE; 
   _16XV1240.Edge[5] := FALSE; 
   _16XV1240.Edge[6] := FALSE; 
   _16XV1240.Edge[7] := FALSE; 
   _16XV1240.Edge[8] := FALSE; 
   _16XV1240.Edge[9] := FALSE; 
   _16XV1240.Edge[10] := FALSE; 
   _16XV1240.Edge[11] := FALSE; 
   _16XV1240.Edge[12] := FALSE; 
   _16XV1240.Edge[13] := FALSE; 
   _16XV1240.Edge[14] := FALSE; 
   _16XV1240.Edge[15] := FALSE; 
   _16XV1177.Feedback0 := FALSE; 
   _16XV1177.Feedback1 := FALSE; 
   _16XV1177.Feedback2 := FALSE; 
   _16XV1177.Feedback3 := FALSE; 
   _16XV1177.Output0 := FALSE; 
   _16XV1177.Output1 := FALSE; 
   _16XV1177.Output2 := FALSE; 
   _16XV1177.Output3 := FALSE; 
   _16XV1177.AutoOutput0 := FALSE; 
   _16XV1177.AutoOutput1 := FALSE; 
   _16XV1177.AutoOutput2 := FALSE; 
   _16XV1177.AutoOutput3 := FALSE; 
   _16XV1177.ForceOutput0 := FALSE; 
   _16XV1177.ForceOutput1 := FALSE; 
   _16XV1177.ForceOutput2 := FALSE; 
   _16XV1177.ForceOutput3 := FALSE; 
   _16XV1177.WorkinMode0 := FALSE; 
   _16XV1177.WorkinMode1 := FALSE; 
   _16XV1177.WorkinMode2 := FALSE; 
   _16XV1177.WorkinMode3 := FALSE; 
   _16XV1177.WorkinMode4 := FALSE; 
   _16XV1177.WorkinMode5 := FALSE; 
   _16XV1177.WorkinMode6 := FALSE; 
   _16XV1177.Fault_00 := FALSE; 
   _16XV1177.Fault_01 := FALSE; 
   _16XV1177.Fault_02 := FALSE; 
   _16XV1177.Fault_03 := FALSE; 
   _16XV1177.Fault_04 := FALSE; 
   _16XV1177.Fault_05 := FALSE; 
   _16XV1177.Fault_06 := FALSE; 
   _16XV1177.Fault_07 := FALSE; 
   _16XV1177.Acknowledged := FALSE; 
   _16XV1177.IOFeedback0 := FALSE; 
   _16XV1177.IOFeedback1 := FALSE; 
   _16XV1177.IOFeedback2 := FALSE; 
   _16XV1177.IOFeedback3 := FALSE; 
   _16XV1177.Acknowledgment := FALSE; 
   _16XV1177.Bit_4_5 := FALSE; 
   _16XV1177.Bit_4_6 := FALSE; 
   _16XV1177.Bit_4_7 := FALSE; 
   _16XV1177.Byte_5 := B#16#0; 
   _16XV1177.Setting[0] := 0; 
   _16XV1177.Setting[1] := 6000; 
   _16XV1177.Setting[2] := 45; 
   _16XV1177.Setting[3] := 31; 
   _16XV1177.Setting[4] := 1; 
   _16XV1177.Setting[5] := 10; 
   _16XV1177.Setting[6] := 10; 
   _16XV1177.Setting[7] := 0; 
   _16XV1177.Setting[8] := 0; 
   _16XV1177.Buffer[0] := 0; 
   _16XV1177.Buffer[1] := 0; 
   _16XV1177.Buffer[2] := 0; 
   _16XV1177.Buffer[3] := 0; 
   _16XV1177.Buffer[4] := 0; 
   _16XV1177.Buffer[5] := 0; 
   _16XV1177.Register_00 := 0.000000e+000; 
   _16XV1177.Register[1] := 0; 
   _16XV1177.Register[2] := 0; 
   _16XV1177.Register[3] := 0; 
   _16XV1177.Register[4] := 0; 
   _16XV1177.Register[5] := 0; 
   _16XV1177.Register[6] := 0; 
   _16XV1177.AccessLevel[0] := 2000; 
   _16XV1177.AccessLevel[1] := 2050; 
   _16XV1177.AccessLevel[2] := 7000; 
   _16XV1177.AccessLevel[3] := 7050; 
   _16XV1177.Bit[0] := FALSE; 
   _16XV1177.Bit[1] := FALSE; 
   _16XV1177.Bit[2] := FALSE; 
   _16XV1177.Bit[3] := FALSE; 
   _16XV1177.Bit[4] := FALSE; 
   _16XV1177.Bit[5] := FALSE; 
   _16XV1177.Bit[6] := FALSE; 
   _16XV1177.Bit[7] := FALSE; 
   _16XV1177.Bit[8] := FALSE; 
   _16XV1177.Bit[9] := FALSE; 
   _16XV1177.Bit[10] := FALSE; 
   _16XV1177.Bit[11] := FALSE; 
   _16XV1177.Bit[12] := FALSE; 
   _16XV1177.Bit[13] := FALSE; 
   _16XV1177.Bit[14] := FALSE; 
   _16XV1177.Bit[15] := FALSE; 
   _16XV1177.Edge[0] := FALSE; 
   _16XV1177.Edge[1] := FALSE; 
   _16XV1177.Edge[2] := FALSE; 
   _16XV1177.Edge[3] := FALSE; 
   _16XV1177.Edge[4] := FALSE; 
   _16XV1177.Edge[5] := FALSE; 
   _16XV1177.Edge[6] := FALSE; 
   _16XV1177.Edge[7] := FALSE; 
   _16XV1177.Edge[8] := FALSE; 
   _16XV1177.Edge[9] := FALSE; 
   _16XV1177.Edge[10] := FALSE; 
   _16XV1177.Edge[11] := FALSE; 
   _16XV1177.Edge[12] := FALSE; 
   _16XV1177.Edge[13] := FALSE; 
   _16XV1177.Edge[14] := FALSE; 
   _16XV1177.Edge[15] := FALSE; 
   _16XV1253.Feedback0 := FALSE; 
   _16XV1253.Feedback1 := FALSE; 
   _16XV1253.Feedback2 := FALSE; 
   _16XV1253.Feedback3 := FALSE; 
   _16XV1253.Output0 := FALSE; 
   _16XV1253.Output1 := FALSE; 
   _16XV1253.Output2 := FALSE; 
   _16XV1253.Output3 := FALSE; 
   _16XV1253.AutoOutput0 := FALSE; 
   _16XV1253.AutoOutput1 := FALSE; 
   _16XV1253.AutoOutput2 := FALSE; 
   _16XV1253.AutoOutput3 := FALSE; 
   _16XV1253.ForceOutput0 := FALSE; 
   _16XV1253.ForceOutput1 := FALSE; 
   _16XV1253.ForceOutput2 := FALSE; 
   _16XV1253.ForceOutput3 := FALSE; 
   _16XV1253.WorkinMode0 := FALSE; 
   _16XV1253.WorkinMode1 := FALSE; 
   _16XV1253.WorkinMode2 := FALSE; 
   _16XV1253.WorkinMode3 := FALSE; 
   _16XV1253.WorkinMode4 := FALSE; 
   _16XV1253.WorkinMode5 := FALSE; 
   _16XV1253.WorkinMode6 := FALSE; 
   _16XV1253.Fault_00 := FALSE; 
   _16XV1253.Fault_01 := FALSE; 
   _16XV1253.Fault_02 := FALSE; 
   _16XV1253.Fault_03 := FALSE; 
   _16XV1253.Fault_04 := FALSE; 
   _16XV1253.Fault_05 := FALSE; 
   _16XV1253.Fault_06 := FALSE; 
   _16XV1253.Fault_07 := FALSE; 
   _16XV1253.Acknowledged := FALSE; 
   _16XV1253.IOFeedback0 := FALSE; 
   _16XV1253.IOFeedback1 := FALSE; 
   _16XV1253.IOFeedback2 := FALSE; 
   _16XV1253.IOFeedback3 := FALSE; 
   _16XV1253.Acknowledgment := FALSE; 
   _16XV1253.Bit_4_5 := FALSE; 
   _16XV1253.Bit_4_6 := FALSE; 
   _16XV1253.Bit_4_7 := FALSE; 
   _16XV1253.Byte_5 := B#16#0; 
   _16XV1253.Setting[0] := 0; 
   _16XV1253.Setting[1] := 6000; 
   _16XV1253.Setting[2] := 45; 
   _16XV1253.Setting[3] := 31; 
   _16XV1253.Setting[4] := 1; 
   _16XV1253.Setting[5] := 10; 
   _16XV1253.Setting[6] := 10; 
   _16XV1253.Setting[7] := 0; 
   _16XV1253.Setting[8] := 0; 
   _16XV1253.Buffer[0] := 0; 
   _16XV1253.Buffer[1] := 0; 
   _16XV1253.Buffer[2] := 0; 
   _16XV1253.Buffer[3] := 0; 
   _16XV1253.Buffer[4] := 0; 
   _16XV1253.Buffer[5] := 0; 
   _16XV1253.Register_00 := 0.000000e+000; 
   _16XV1253.Register[1] := 0; 
   _16XV1253.Register[2] := 0; 
   _16XV1253.Register[3] := 0; 
   _16XV1253.Register[4] := 0; 
   _16XV1253.Register[5] := 0; 
   _16XV1253.Register[6] := 0; 
   _16XV1253.AccessLevel[0] := 2000; 
   _16XV1253.AccessLevel[1] := 2050; 
   _16XV1253.AccessLevel[2] := 7000; 
   _16XV1253.AccessLevel[3] := 7050; 
   _16XV1253.Bit[0] := FALSE; 
   _16XV1253.Bit[1] := FALSE; 
   _16XV1253.Bit[2] := FALSE; 
   _16XV1253.Bit[3] := FALSE; 
   _16XV1253.Bit[4] := FALSE; 
   _16XV1253.Bit[5] := FALSE; 
   _16XV1253.Bit[6] := FALSE; 
   _16XV1253.Bit[7] := FALSE; 
   _16XV1253.Bit[8] := FALSE; 
   _16XV1253.Bit[9] := FALSE; 
   _16XV1253.Bit[10] := FALSE; 
   _16XV1253.Bit[11] := FALSE; 
   _16XV1253.Bit[12] := FALSE; 
   _16XV1253.Bit[13] := FALSE; 
   _16XV1253.Bit[14] := FALSE; 
   _16XV1253.Bit[15] := FALSE; 
   _16XV1253.Edge[0] := FALSE; 
   _16XV1253.Edge[1] := FALSE; 
   _16XV1253.Edge[2] := FALSE; 
   _16XV1253.Edge[3] := FALSE; 
   _16XV1253.Edge[4] := FALSE; 
   _16XV1253.Edge[5] := FALSE; 
   _16XV1253.Edge[6] := FALSE; 
   _16XV1253.Edge[7] := FALSE; 
   _16XV1253.Edge[8] := FALSE; 
   _16XV1253.Edge[9] := FALSE; 
   _16XV1253.Edge[10] := FALSE; 
   _16XV1253.Edge[11] := FALSE; 
   _16XV1253.Edge[12] := FALSE; 
   _16XV1253.Edge[13] := FALSE; 
   _16XV1253.Edge[14] := FALSE; 
   _16XV1253.Edge[15] := FALSE; 
   _16XV1251.Feedback0 := FALSE; 
   _16XV1251.Feedback1 := FALSE; 
   _16XV1251.Feedback2 := FALSE; 
   _16XV1251.Feedback3 := FALSE; 
   _16XV1251.Output0 := FALSE; 
   _16XV1251.Output1 := FALSE; 
   _16XV1251.Output2 := FALSE; 
   _16XV1251.Output3 := FALSE; 
   _16XV1251.AutoOutput0 := FALSE; 
   _16XV1251.AutoOutput1 := FALSE; 
   _16XV1251.AutoOutput2 := FALSE; 
   _16XV1251.AutoOutput3 := FALSE; 
   _16XV1251.ForceOutput0 := FALSE; 
   _16XV1251.ForceOutput1 := FALSE; 
   _16XV1251.ForceOutput2 := FALSE; 
   _16XV1251.ForceOutput3 := FALSE; 
   _16XV1251.WorkinMode0 := FALSE; 
   _16XV1251.WorkinMode1 := FALSE; 
   _16XV1251.WorkinMode2 := FALSE; 
   _16XV1251.WorkinMode3 := FALSE; 
   _16XV1251.WorkinMode4 := FALSE; 
   _16XV1251.WorkinMode5 := FALSE; 
   _16XV1251.WorkinMode6 := FALSE; 
   _16XV1251.Fault_00 := FALSE; 
   _16XV1251.Fault_01 := FALSE; 
   _16XV1251.Fault_02 := FALSE; 
   _16XV1251.Fault_03 := FALSE; 
   _16XV1251.Fault_04 := FALSE; 
   _16XV1251.Fault_05 := FALSE; 
   _16XV1251.Fault_06 := FALSE; 
   _16XV1251.Fault_07 := FALSE; 
   _16XV1251.Acknowledged := FALSE; 
   _16XV1251.IOFeedback0 := FALSE; 
   _16XV1251.IOFeedback1 := FALSE; 
   _16XV1251.IOFeedback2 := FALSE; 
   _16XV1251.IOFeedback3 := FALSE; 
   _16XV1251.Acknowledgment := FALSE; 
   _16XV1251.Bit_4_5 := FALSE; 
   _16XV1251.Bit_4_6 := FALSE; 
   _16XV1251.Bit_4_7 := FALSE; 
   _16XV1251.Byte_5 := B#16#0; 
   _16XV1251.Setting[0] := 0; 
   _16XV1251.Setting[1] := 6000; 
   _16XV1251.Setting[2] := 45; 
   _16XV1251.Setting[3] := 31; 
   _16XV1251.Setting[4] := 1; 
   _16XV1251.Setting[5] := 10; 
   _16XV1251.Setting[6] := 10; 
   _16XV1251.Setting[7] := 0; 
   _16XV1251.Setting[8] := 0; 
   _16XV1251.Buffer[0] := 0; 
   _16XV1251.Buffer[1] := 0; 
   _16XV1251.Buffer[2] := 0; 
   _16XV1251.Buffer[3] := 0; 
   _16XV1251.Buffer[4] := 0; 
   _16XV1251.Buffer[5] := 0; 
   _16XV1251.Register_00 := 0.000000e+000; 
   _16XV1251.Register[1] := 0; 
   _16XV1251.Register[2] := 0; 
   _16XV1251.Register[3] := 0; 
   _16XV1251.Register[4] := 0; 
   _16XV1251.Register[5] := 0; 
   _16XV1251.Register[6] := 0; 
   _16XV1251.AccessLevel[0] := 2000; 
   _16XV1251.AccessLevel[1] := 2050; 
   _16XV1251.AccessLevel[2] := 7000; 
   _16XV1251.AccessLevel[3] := 7050; 
   _16XV1251.Bit[0] := FALSE; 
   _16XV1251.Bit[1] := FALSE; 
   _16XV1251.Bit[2] := FALSE; 
   _16XV1251.Bit[3] := FALSE; 
   _16XV1251.Bit[4] := FALSE; 
   _16XV1251.Bit[5] := FALSE; 
   _16XV1251.Bit[6] := FALSE; 
   _16XV1251.Bit[7] := FALSE; 
   _16XV1251.Bit[8] := FALSE; 
   _16XV1251.Bit[9] := FALSE; 
   _16XV1251.Bit[10] := FALSE; 
   _16XV1251.Bit[11] := FALSE; 
   _16XV1251.Bit[12] := FALSE; 
   _16XV1251.Bit[13] := FALSE; 
   _16XV1251.Bit[14] := FALSE; 
   _16XV1251.Bit[15] := FALSE; 
   _16XV1251.Edge[0] := FALSE; 
   _16XV1251.Edge[1] := FALSE; 
   _16XV1251.Edge[2] := FALSE; 
   _16XV1251.Edge[3] := FALSE; 
   _16XV1251.Edge[4] := FALSE; 
   _16XV1251.Edge[5] := FALSE; 
   _16XV1251.Edge[6] := FALSE; 
   _16XV1251.Edge[7] := FALSE; 
   _16XV1251.Edge[8] := FALSE; 
   _16XV1251.Edge[9] := FALSE; 
   _16XV1251.Edge[10] := FALSE; 
   _16XV1251.Edge[11] := FALSE; 
   _16XV1251.Edge[12] := FALSE; 
   _16XV1251.Edge[13] := FALSE; 
   _16XV1251.Edge[14] := FALSE; 
   _16XV1251.Edge[15] := FALSE; 
   _16XV1272.Feedback0 := FALSE; 
   _16XV1272.Feedback1 := FALSE; 
   _16XV1272.Feedback2 := FALSE; 
   _16XV1272.Feedback3 := FALSE; 
   _16XV1272.Output0 := FALSE; 
   _16XV1272.Output1 := FALSE; 
   _16XV1272.Output2 := FALSE; 
   _16XV1272.Output3 := FALSE; 
   _16XV1272.AutoOutput0 := FALSE; 
   _16XV1272.AutoOutput1 := FALSE; 
   _16XV1272.AutoOutput2 := FALSE; 
   _16XV1272.AutoOutput3 := FALSE; 
   _16XV1272.ForceOutput0 := FALSE; 
   _16XV1272.ForceOutput1 := FALSE; 
   _16XV1272.ForceOutput2 := FALSE; 
   _16XV1272.ForceOutput3 := FALSE; 
   _16XV1272.WorkinMode0 := FALSE; 
   _16XV1272.WorkinMode1 := FALSE; 
   _16XV1272.WorkinMode2 := FALSE; 
   _16XV1272.WorkinMode3 := FALSE; 
   _16XV1272.WorkinMode4 := FALSE; 
   _16XV1272.WorkinMode5 := FALSE; 
   _16XV1272.WorkinMode6 := FALSE; 
   _16XV1272.Fault_00 := FALSE; 
   _16XV1272.Fault_01 := FALSE; 
   _16XV1272.Fault_02 := FALSE; 
   _16XV1272.Fault_03 := FALSE; 
   _16XV1272.Fault_04 := FALSE; 
   _16XV1272.Fault_05 := FALSE; 
   _16XV1272.Fault_06 := FALSE; 
   _16XV1272.Fault_07 := FALSE; 
   _16XV1272.Acknowledged := FALSE; 
   _16XV1272.IOFeedback0 := FALSE; 
   _16XV1272.IOFeedback1 := FALSE; 
   _16XV1272.IOFeedback2 := FALSE; 
   _16XV1272.IOFeedback3 := FALSE; 
   _16XV1272.Acknowledgment := FALSE; 
   _16XV1272.Bit_4_5 := FALSE; 
   _16XV1272.Bit_4_6 := FALSE; 
   _16XV1272.Bit_4_7 := FALSE; 
   _16XV1272.Byte_5 := B#16#0; 
   _16XV1272.Setting[0] := 0; 
   _16XV1272.Setting[1] := 6000; 
   _16XV1272.Setting[2] := 45; 
   _16XV1272.Setting[3] := 31; 
   _16XV1272.Setting[4] := 1; 
   _16XV1272.Setting[5] := 10; 
   _16XV1272.Setting[6] := 10; 
   _16XV1272.Setting[7] := 0; 
   _16XV1272.Setting[8] := 0; 
   _16XV1272.Buffer[0] := 0; 
   _16XV1272.Buffer[1] := 0; 
   _16XV1272.Buffer[2] := 0; 
   _16XV1272.Buffer[3] := 0; 
   _16XV1272.Buffer[4] := 0; 
   _16XV1272.Buffer[5] := 0; 
   _16XV1272.Register_00 := 0.000000e+000; 
   _16XV1272.Register[1] := 0; 
   _16XV1272.Register[2] := 0; 
   _16XV1272.Register[3] := 0; 
   _16XV1272.Register[4] := 0; 
   _16XV1272.Register[5] := 0; 
   _16XV1272.Register[6] := 0; 
   _16XV1272.AccessLevel[0] := 2000; 
   _16XV1272.AccessLevel[1] := 2050; 
   _16XV1272.AccessLevel[2] := 7000; 
   _16XV1272.AccessLevel[3] := 7050; 
   _16XV1272.Bit[0] := FALSE; 
   _16XV1272.Bit[1] := FALSE; 
   _16XV1272.Bit[2] := FALSE; 
   _16XV1272.Bit[3] := FALSE; 
   _16XV1272.Bit[4] := FALSE; 
   _16XV1272.Bit[5] := FALSE; 
   _16XV1272.Bit[6] := FALSE; 
   _16XV1272.Bit[7] := FALSE; 
   _16XV1272.Bit[8] := FALSE; 
   _16XV1272.Bit[9] := FALSE; 
   _16XV1272.Bit[10] := FALSE; 
   _16XV1272.Bit[11] := FALSE; 
   _16XV1272.Bit[12] := FALSE; 
   _16XV1272.Bit[13] := FALSE; 
   _16XV1272.Bit[14] := FALSE; 
   _16XV1272.Bit[15] := FALSE; 
   _16XV1272.Edge[0] := FALSE; 
   _16XV1272.Edge[1] := FALSE; 
   _16XV1272.Edge[2] := FALSE; 
   _16XV1272.Edge[3] := FALSE; 
   _16XV1272.Edge[4] := FALSE; 
   _16XV1272.Edge[5] := FALSE; 
   _16XV1272.Edge[6] := FALSE; 
   _16XV1272.Edge[7] := FALSE; 
   _16XV1272.Edge[8] := FALSE; 
   _16XV1272.Edge[9] := FALSE; 
   _16XV1272.Edge[10] := FALSE; 
   _16XV1272.Edge[11] := FALSE; 
   _16XV1272.Edge[12] := FALSE; 
   _16XV1272.Edge[13] := FALSE; 
   _16XV1272.Edge[14] := FALSE; 
   _16XV1272.Edge[15] := FALSE; 
   _16XV1262.Feedback0 := FALSE; 
   _16XV1262.Feedback1 := FALSE; 
   _16XV1262.Feedback2 := FALSE; 
   _16XV1262.Feedback3 := FALSE; 
   _16XV1262.Output0 := FALSE; 
   _16XV1262.Output1 := FALSE; 
   _16XV1262.Output2 := FALSE; 
   _16XV1262.Output3 := FALSE; 
   _16XV1262.AutoOutput0 := FALSE; 
   _16XV1262.AutoOutput1 := FALSE; 
   _16XV1262.AutoOutput2 := FALSE; 
   _16XV1262.AutoOutput3 := FALSE; 
   _16XV1262.ForceOutput0 := FALSE; 
   _16XV1262.ForceOutput1 := FALSE; 
   _16XV1262.ForceOutput2 := FALSE; 
   _16XV1262.ForceOutput3 := FALSE; 
   _16XV1262.WorkinMode0 := FALSE; 
   _16XV1262.WorkinMode1 := FALSE; 
   _16XV1262.WorkinMode2 := FALSE; 
   _16XV1262.WorkinMode3 := FALSE; 
   _16XV1262.WorkinMode4 := FALSE; 
   _16XV1262.WorkinMode5 := FALSE; 
   _16XV1262.WorkinMode6 := FALSE; 
   _16XV1262.Fault_00 := FALSE; 
   _16XV1262.Fault_01 := FALSE; 
   _16XV1262.Fault_02 := FALSE; 
   _16XV1262.Fault_03 := FALSE; 
   _16XV1262.Fault_04 := FALSE; 
   _16XV1262.Fault_05 := FALSE; 
   _16XV1262.Fault_06 := FALSE; 
   _16XV1262.Fault_07 := FALSE; 
   _16XV1262.Acknowledged := FALSE; 
   _16XV1262.IOFeedback0 := FALSE; 
   _16XV1262.IOFeedback1 := FALSE; 
   _16XV1262.IOFeedback2 := FALSE; 
   _16XV1262.IOFeedback3 := FALSE; 
   _16XV1262.Acknowledgment := FALSE; 
   _16XV1262.Bit_4_5 := FALSE; 
   _16XV1262.Bit_4_6 := FALSE; 
   _16XV1262.Bit_4_7 := FALSE; 
   _16XV1262.Byte_5 := B#16#0; 
   _16XV1262.Setting[0] := 0; 
   _16XV1262.Setting[1] := 6000; 
   _16XV1262.Setting[2] := 45; 
   _16XV1262.Setting[3] := 31; 
   _16XV1262.Setting[4] := 1; 
   _16XV1262.Setting[5] := 10; 
   _16XV1262.Setting[6] := 10; 
   _16XV1262.Setting[7] := 0; 
   _16XV1262.Setting[8] := 0; 
   _16XV1262.Buffer[0] := 0; 
   _16XV1262.Buffer[1] := 0; 
   _16XV1262.Buffer[2] := 0; 
   _16XV1262.Buffer[3] := 0; 
   _16XV1262.Buffer[4] := 0; 
   _16XV1262.Buffer[5] := 0; 
   _16XV1262.Register_00 := 0.000000e+000; 
   _16XV1262.Register[1] := 0; 
   _16XV1262.Register[2] := 0; 
   _16XV1262.Register[3] := 0; 
   _16XV1262.Register[4] := 0; 
   _16XV1262.Register[5] := 0; 
   _16XV1262.Register[6] := 0; 
   _16XV1262.AccessLevel[0] := 2000; 
   _16XV1262.AccessLevel[1] := 2050; 
   _16XV1262.AccessLevel[2] := 7000; 
   _16XV1262.AccessLevel[3] := 7050; 
   _16XV1262.Bit[0] := FALSE; 
   _16XV1262.Bit[1] := FALSE; 
   _16XV1262.Bit[2] := FALSE; 
   _16XV1262.Bit[3] := FALSE; 
   _16XV1262.Bit[4] := FALSE; 
   _16XV1262.Bit[5] := FALSE; 
   _16XV1262.Bit[6] := FALSE; 
   _16XV1262.Bit[7] := FALSE; 
   _16XV1262.Bit[8] := FALSE; 
   _16XV1262.Bit[9] := FALSE; 
   _16XV1262.Bit[10] := FALSE; 
   _16XV1262.Bit[11] := FALSE; 
   _16XV1262.Bit[12] := FALSE; 
   _16XV1262.Bit[13] := FALSE; 
   _16XV1262.Bit[14] := FALSE; 
   _16XV1262.Bit[15] := FALSE; 
   _16XV1262.Edge[0] := FALSE; 
   _16XV1262.Edge[1] := FALSE; 
   _16XV1262.Edge[2] := FALSE; 
   _16XV1262.Edge[3] := FALSE; 
   _16XV1262.Edge[4] := FALSE; 
   _16XV1262.Edge[5] := FALSE; 
   _16XV1262.Edge[6] := FALSE; 
   _16XV1262.Edge[7] := FALSE; 
   _16XV1262.Edge[8] := FALSE; 
   _16XV1262.Edge[9] := FALSE; 
   _16XV1262.Edge[10] := FALSE; 
   _16XV1262.Edge[11] := FALSE; 
   _16XV1262.Edge[12] := FALSE; 
   _16XV1262.Edge[13] := FALSE; 
   _16XV1262.Edge[14] := FALSE; 
   _16XV1262.Edge[15] := FALSE; 
   _16XV1276.Feedback0 := FALSE; 
   _16XV1276.Feedback1 := FALSE; 
   _16XV1276.Feedback2 := FALSE; 
   _16XV1276.Feedback3 := FALSE; 
   _16XV1276.Output0 := FALSE; 
   _16XV1276.Output1 := FALSE; 
   _16XV1276.Output2 := FALSE; 
   _16XV1276.Output3 := FALSE; 
   _16XV1276.AutoOutput0 := FALSE; 
   _16XV1276.AutoOutput1 := FALSE; 
   _16XV1276.AutoOutput2 := FALSE; 
   _16XV1276.AutoOutput3 := FALSE; 
   _16XV1276.ForceOutput0 := FALSE; 
   _16XV1276.ForceOutput1 := FALSE; 
   _16XV1276.ForceOutput2 := FALSE; 
   _16XV1276.ForceOutput3 := FALSE; 
   _16XV1276.WorkinMode0 := FALSE; 
   _16XV1276.WorkinMode1 := FALSE; 
   _16XV1276.WorkinMode2 := FALSE; 
   _16XV1276.WorkinMode3 := FALSE; 
   _16XV1276.WorkinMode4 := FALSE; 
   _16XV1276.WorkinMode5 := FALSE; 
   _16XV1276.WorkinMode6 := FALSE; 
   _16XV1276.Fault_00 := FALSE; 
   _16XV1276.Fault_01 := FALSE; 
   _16XV1276.Fault_02 := FALSE; 
   _16XV1276.Fault_03 := FALSE; 
   _16XV1276.Fault_04 := FALSE; 
   _16XV1276.Fault_05 := FALSE; 
   _16XV1276.Fault_06 := FALSE; 
   _16XV1276.Fault_07 := FALSE; 
   _16XV1276.Acknowledged := FALSE; 
   _16XV1276.IOFeedback0 := FALSE; 
   _16XV1276.IOFeedback1 := FALSE; 
   _16XV1276.IOFeedback2 := FALSE; 
   _16XV1276.IOFeedback3 := FALSE; 
   _16XV1276.Acknowledgment := FALSE; 
   _16XV1276.Bit_4_5 := FALSE; 
   _16XV1276.Bit_4_6 := FALSE; 
   _16XV1276.Bit_4_7 := FALSE; 
   _16XV1276.Byte_5 := B#16#0; 
   _16XV1276.Setting[0] := 0; 
   _16XV1276.Setting[1] := 6000; 
   _16XV1276.Setting[2] := 45; 
   _16XV1276.Setting[3] := 31; 
   _16XV1276.Setting[4] := 1; 
   _16XV1276.Setting[5] := 10; 
   _16XV1276.Setting[6] := 10; 
   _16XV1276.Setting[7] := 0; 
   _16XV1276.Setting[8] := 0; 
   _16XV1276.Buffer[0] := 0; 
   _16XV1276.Buffer[1] := 0; 
   _16XV1276.Buffer[2] := 0; 
   _16XV1276.Buffer[3] := 0; 
   _16XV1276.Buffer[4] := 0; 
   _16XV1276.Buffer[5] := 0; 
   _16XV1276.Register_00 := 0.000000e+000; 
   _16XV1276.Register[1] := 0; 
   _16XV1276.Register[2] := 0; 
   _16XV1276.Register[3] := 0; 
   _16XV1276.Register[4] := 0; 
   _16XV1276.Register[5] := 0; 
   _16XV1276.Register[6] := 0; 
   _16XV1276.AccessLevel[0] := 2000; 
   _16XV1276.AccessLevel[1] := 2050; 
   _16XV1276.AccessLevel[2] := 7000; 
   _16XV1276.AccessLevel[3] := 7050; 
   _16XV1276.Bit[0] := FALSE; 
   _16XV1276.Bit[1] := FALSE; 
   _16XV1276.Bit[2] := FALSE; 
   _16XV1276.Bit[3] := FALSE; 
   _16XV1276.Bit[4] := FALSE; 
   _16XV1276.Bit[5] := FALSE; 
   _16XV1276.Bit[6] := FALSE; 
   _16XV1276.Bit[7] := FALSE; 
   _16XV1276.Bit[8] := FALSE; 
   _16XV1276.Bit[9] := FALSE; 
   _16XV1276.Bit[10] := FALSE; 
   _16XV1276.Bit[11] := FALSE; 
   _16XV1276.Bit[12] := FALSE; 
   _16XV1276.Bit[13] := FALSE; 
   _16XV1276.Bit[14] := FALSE; 
   _16XV1276.Bit[15] := FALSE; 
   _16XV1276.Edge[0] := FALSE; 
   _16XV1276.Edge[1] := FALSE; 
   _16XV1276.Edge[2] := FALSE; 
   _16XV1276.Edge[3] := FALSE; 
   _16XV1276.Edge[4] := FALSE; 
   _16XV1276.Edge[5] := FALSE; 
   _16XV1276.Edge[6] := FALSE; 
   _16XV1276.Edge[7] := FALSE; 
   _16XV1276.Edge[8] := FALSE; 
   _16XV1276.Edge[9] := FALSE; 
   _16XV1276.Edge[10] := FALSE; 
   _16XV1276.Edge[11] := FALSE; 
   _16XV1276.Edge[12] := FALSE; 
   _16XV1276.Edge[13] := FALSE; 
   _16XV1276.Edge[14] := FALSE; 
   _16XV1276.Edge[15] := FALSE; 
   _16XV1274.Feedback0 := FALSE; 
   _16XV1274.Feedback1 := FALSE; 
   _16XV1274.Feedback2 := FALSE; 
   _16XV1274.Feedback3 := FALSE; 
   _16XV1274.Output0 := FALSE; 
   _16XV1274.Output1 := FALSE; 
   _16XV1274.Output2 := FALSE; 
   _16XV1274.Output3 := FALSE; 
   _16XV1274.AutoOutput0 := FALSE; 
   _16XV1274.AutoOutput1 := FALSE; 
   _16XV1274.AutoOutput2 := FALSE; 
   _16XV1274.AutoOutput3 := FALSE; 
   _16XV1274.ForceOutput0 := FALSE; 
   _16XV1274.ForceOutput1 := FALSE; 
   _16XV1274.ForceOutput2 := FALSE; 
   _16XV1274.ForceOutput3 := FALSE; 
   _16XV1274.WorkinMode0 := FALSE; 
   _16XV1274.WorkinMode1 := FALSE; 
   _16XV1274.WorkinMode2 := FALSE; 
   _16XV1274.WorkinMode3 := FALSE; 
   _16XV1274.WorkinMode4 := FALSE; 
   _16XV1274.WorkinMode5 := FALSE; 
   _16XV1274.WorkinMode6 := FALSE; 
   _16XV1274.Fault_00 := FALSE; 
   _16XV1274.Fault_01 := FALSE; 
   _16XV1274.Fault_02 := FALSE; 
   _16XV1274.Fault_03 := FALSE; 
   _16XV1274.Fault_04 := FALSE; 
   _16XV1274.Fault_05 := FALSE; 
   _16XV1274.Fault_06 := FALSE; 
   _16XV1274.Fault_07 := FALSE; 
   _16XV1274.Acknowledged := FALSE; 
   _16XV1274.IOFeedback0 := FALSE; 
   _16XV1274.IOFeedback1 := FALSE; 
   _16XV1274.IOFeedback2 := FALSE; 
   _16XV1274.IOFeedback3 := FALSE; 
   _16XV1274.Acknowledgment := FALSE; 
   _16XV1274.Bit_4_5 := FALSE; 
   _16XV1274.Bit_4_6 := FALSE; 
   _16XV1274.Bit_4_7 := FALSE; 
   _16XV1274.Byte_5 := B#16#0; 
   _16XV1274.Setting[0] := 0; 
   _16XV1274.Setting[1] := 6000; 
   _16XV1274.Setting[2] := 45; 
   _16XV1274.Setting[3] := 31; 
   _16XV1274.Setting[4] := 1; 
   _16XV1274.Setting[5] := 10; 
   _16XV1274.Setting[6] := 10; 
   _16XV1274.Setting[7] := 0; 
   _16XV1274.Setting[8] := 0; 
   _16XV1274.Buffer[0] := 0; 
   _16XV1274.Buffer[1] := 0; 
   _16XV1274.Buffer[2] := 0; 
   _16XV1274.Buffer[3] := 0; 
   _16XV1274.Buffer[4] := 0; 
   _16XV1274.Buffer[5] := 0; 
   _16XV1274.Register_00 := 0.000000e+000; 
   _16XV1274.Register[1] := 0; 
   _16XV1274.Register[2] := 0; 
   _16XV1274.Register[3] := 0; 
   _16XV1274.Register[4] := 0; 
   _16XV1274.Register[5] := 0; 
   _16XV1274.Register[6] := 0; 
   _16XV1274.AccessLevel[0] := 2000; 
   _16XV1274.AccessLevel[1] := 2050; 
   _16XV1274.AccessLevel[2] := 7000; 
   _16XV1274.AccessLevel[3] := 7050; 
   _16XV1274.Bit[0] := FALSE; 
   _16XV1274.Bit[1] := FALSE; 
   _16XV1274.Bit[2] := FALSE; 
   _16XV1274.Bit[3] := FALSE; 
   _16XV1274.Bit[4] := FALSE; 
   _16XV1274.Bit[5] := FALSE; 
   _16XV1274.Bit[6] := FALSE; 
   _16XV1274.Bit[7] := FALSE; 
   _16XV1274.Bit[8] := FALSE; 
   _16XV1274.Bit[9] := FALSE; 
   _16XV1274.Bit[10] := FALSE; 
   _16XV1274.Bit[11] := FALSE; 
   _16XV1274.Bit[12] := FALSE; 
   _16XV1274.Bit[13] := FALSE; 
   _16XV1274.Bit[14] := FALSE; 
   _16XV1274.Bit[15] := FALSE; 
   _16XV1274.Edge[0] := FALSE; 
   _16XV1274.Edge[1] := FALSE; 
   _16XV1274.Edge[2] := FALSE; 
   _16XV1274.Edge[3] := FALSE; 
   _16XV1274.Edge[4] := FALSE; 
   _16XV1274.Edge[5] := FALSE; 
   _16XV1274.Edge[6] := FALSE; 
   _16XV1274.Edge[7] := FALSE; 
   _16XV1274.Edge[8] := FALSE; 
   _16XV1274.Edge[9] := FALSE; 
   _16XV1274.Edge[10] := FALSE; 
   _16XV1274.Edge[11] := FALSE; 
   _16XV1274.Edge[12] := FALSE; 
   _16XV1274.Edge[13] := FALSE; 
   _16XV1274.Edge[14] := FALSE; 
   _16XV1274.Edge[15] := FALSE; 
   _16XV1140.Feedback0 := FALSE; 
   _16XV1140.Feedback1 := FALSE; 
   _16XV1140.Feedback2 := FALSE; 
   _16XV1140.Feedback3 := FALSE; 
   _16XV1140.Output0 := FALSE; 
   _16XV1140.Output1 := FALSE; 
   _16XV1140.Output2 := FALSE; 
   _16XV1140.Output3 := FALSE; 
   _16XV1140.AutoOutput0 := FALSE; 
   _16XV1140.AutoOutput1 := FALSE; 
   _16XV1140.AutoOutput2 := FALSE; 
   _16XV1140.AutoOutput3 := FALSE; 
   _16XV1140.ForceOutput0 := FALSE; 
   _16XV1140.ForceOutput1 := FALSE; 
   _16XV1140.ForceOutput2 := FALSE; 
   _16XV1140.ForceOutput3 := FALSE; 
   _16XV1140.WorkinMode0 := FALSE; 
   _16XV1140.WorkinMode1 := FALSE; 
   _16XV1140.WorkinMode2 := FALSE; 
   _16XV1140.WorkinMode3 := FALSE; 
   _16XV1140.WorkinMode4 := FALSE; 
   _16XV1140.WorkinMode5 := FALSE; 
   _16XV1140.WorkinMode6 := FALSE; 
   _16XV1140.Fault_00 := FALSE; 
   _16XV1140.Fault_01 := FALSE; 
   _16XV1140.Fault_02 := FALSE; 
   _16XV1140.Fault_03 := FALSE; 
   _16XV1140.Fault_04 := FALSE; 
   _16XV1140.Fault_05 := FALSE; 
   _16XV1140.Fault_06 := FALSE; 
   _16XV1140.Fault_07 := FALSE; 
   _16XV1140.Acknowledged := FALSE; 
   _16XV1140.IOFeedback0 := FALSE; 
   _16XV1140.IOFeedback1 := FALSE; 
   _16XV1140.IOFeedback2 := FALSE; 
   _16XV1140.IOFeedback3 := FALSE; 
   _16XV1140.Acknowledgment := FALSE; 
   _16XV1140.Bit_4_5 := FALSE; 
   _16XV1140.Bit_4_6 := FALSE; 
   _16XV1140.Bit_4_7 := FALSE; 
   _16XV1140.Byte_5 := B#16#0; 
   _16XV1140.Setting[0] := 0; 
   _16XV1140.Setting[1] := 6000; 
   _16XV1140.Setting[2] := 45; 
   _16XV1140.Setting[3] := 31; 
   _16XV1140.Setting[4] := 1; 
   _16XV1140.Setting[5] := 10; 
   _16XV1140.Setting[6] := 10; 
   _16XV1140.Setting[7] := 0; 
   _16XV1140.Setting[8] := 0; 
   _16XV1140.Buffer[0] := 0; 
   _16XV1140.Buffer[1] := 0; 
   _16XV1140.Buffer[2] := 0; 
   _16XV1140.Buffer[3] := 0; 
   _16XV1140.Buffer[4] := 0; 
   _16XV1140.Buffer[5] := 0; 
   _16XV1140.Register_00 := 0.000000e+000; 
   _16XV1140.Register[1] := 0; 
   _16XV1140.Register[2] := 0; 
   _16XV1140.Register[3] := 0; 
   _16XV1140.Register[4] := 0; 
   _16XV1140.Register[5] := 0; 
   _16XV1140.Register[6] := 0; 
   _16XV1140.AccessLevel[0] := 2000; 
   _16XV1140.AccessLevel[1] := 2050; 
   _16XV1140.AccessLevel[2] := 7000; 
   _16XV1140.AccessLevel[3] := 7050; 
   _16XV1140.Bit[0] := FALSE; 
   _16XV1140.Bit[1] := FALSE; 
   _16XV1140.Bit[2] := FALSE; 
   _16XV1140.Bit[3] := FALSE; 
   _16XV1140.Bit[4] := FALSE; 
   _16XV1140.Bit[5] := FALSE; 
   _16XV1140.Bit[6] := FALSE; 
   _16XV1140.Bit[7] := FALSE; 
   _16XV1140.Bit[8] := FALSE; 
   _16XV1140.Bit[9] := FALSE; 
   _16XV1140.Bit[10] := FALSE; 
   _16XV1140.Bit[11] := FALSE; 
   _16XV1140.Bit[12] := FALSE; 
   _16XV1140.Bit[13] := FALSE; 
   _16XV1140.Bit[14] := FALSE; 
   _16XV1140.Bit[15] := FALSE; 
   _16XV1140.Edge[0] := FALSE; 
   _16XV1140.Edge[1] := FALSE; 
   _16XV1140.Edge[2] := FALSE; 
   _16XV1140.Edge[3] := FALSE; 
   _16XV1140.Edge[4] := FALSE; 
   _16XV1140.Edge[5] := FALSE; 
   _16XV1140.Edge[6] := FALSE; 
   _16XV1140.Edge[7] := FALSE; 
   _16XV1140.Edge[8] := FALSE; 
   _16XV1140.Edge[9] := FALSE; 
   _16XV1140.Edge[10] := FALSE; 
   _16XV1140.Edge[11] := FALSE; 
   _16XV1140.Edge[12] := FALSE; 
   _16XV1140.Edge[13] := FALSE; 
   _16XV1140.Edge[14] := FALSE; 
   _16XV1140.Edge[15] := FALSE; 
   _16XV1153.Feedback0 := FALSE; 
   _16XV1153.Feedback1 := FALSE; 
   _16XV1153.Feedback2 := FALSE; 
   _16XV1153.Feedback3 := FALSE; 
   _16XV1153.Output0 := FALSE; 
   _16XV1153.Output1 := FALSE; 
   _16XV1153.Output2 := FALSE; 
   _16XV1153.Output3 := FALSE; 
   _16XV1153.AutoOutput0 := FALSE; 
   _16XV1153.AutoOutput1 := FALSE; 
   _16XV1153.AutoOutput2 := FALSE; 
   _16XV1153.AutoOutput3 := FALSE; 
   _16XV1153.ForceOutput0 := FALSE; 
   _16XV1153.ForceOutput1 := FALSE; 
   _16XV1153.ForceOutput2 := FALSE; 
   _16XV1153.ForceOutput3 := FALSE; 
   _16XV1153.WorkinMode0 := FALSE; 
   _16XV1153.WorkinMode1 := FALSE; 
   _16XV1153.WorkinMode2 := FALSE; 
   _16XV1153.WorkinMode3 := FALSE; 
   _16XV1153.WorkinMode4 := FALSE; 
   _16XV1153.WorkinMode5 := FALSE; 
   _16XV1153.WorkinMode6 := FALSE; 
   _16XV1153.Fault_00 := FALSE; 
   _16XV1153.Fault_01 := FALSE; 
   _16XV1153.Fault_02 := FALSE; 
   _16XV1153.Fault_03 := FALSE; 
   _16XV1153.Fault_04 := FALSE; 
   _16XV1153.Fault_05 := FALSE; 
   _16XV1153.Fault_06 := FALSE; 
   _16XV1153.Fault_07 := FALSE; 
   _16XV1153.Acknowledged := FALSE; 
   _16XV1153.IOFeedback0 := FALSE; 
   _16XV1153.IOFeedback1 := FALSE; 
   _16XV1153.IOFeedback2 := FALSE; 
   _16XV1153.IOFeedback3 := FALSE; 
   _16XV1153.Acknowledgment := FALSE; 
   _16XV1153.Bit_4_5 := FALSE; 
   _16XV1153.Bit_4_6 := FALSE; 
   _16XV1153.Bit_4_7 := FALSE; 
   _16XV1153.Byte_5 := B#16#0; 
   _16XV1153.Setting[0] := 0; 
   _16XV1153.Setting[1] := 6000; 
   _16XV1153.Setting[2] := 45; 
   _16XV1153.Setting[3] := 31; 
   _16XV1153.Setting[4] := 1; 
   _16XV1153.Setting[5] := 10; 
   _16XV1153.Setting[6] := 10; 
   _16XV1153.Setting[7] := 0; 
   _16XV1153.Setting[8] := 0; 
   _16XV1153.Buffer[0] := 0; 
   _16XV1153.Buffer[1] := 0; 
   _16XV1153.Buffer[2] := 0; 
   _16XV1153.Buffer[3] := 0; 
   _16XV1153.Buffer[4] := 0; 
   _16XV1153.Buffer[5] := 0; 
   _16XV1153.Register_00 := 0.000000e+000; 
   _16XV1153.Register[1] := 0; 
   _16XV1153.Register[2] := 0; 
   _16XV1153.Register[3] := 0; 
   _16XV1153.Register[4] := 0; 
   _16XV1153.Register[5] := 0; 
   _16XV1153.Register[6] := 0; 
   _16XV1153.AccessLevel[0] := 2000; 
   _16XV1153.AccessLevel[1] := 2050; 
   _16XV1153.AccessLevel[2] := 7000; 
   _16XV1153.AccessLevel[3] := 7050; 
   _16XV1153.Bit[0] := FALSE; 
   _16XV1153.Bit[1] := FALSE; 
   _16XV1153.Bit[2] := FALSE; 
   _16XV1153.Bit[3] := FALSE; 
   _16XV1153.Bit[4] := FALSE; 
   _16XV1153.Bit[5] := FALSE; 
   _16XV1153.Bit[6] := FALSE; 
   _16XV1153.Bit[7] := FALSE; 
   _16XV1153.Bit[8] := FALSE; 
   _16XV1153.Bit[9] := FALSE; 
   _16XV1153.Bit[10] := FALSE; 
   _16XV1153.Bit[11] := FALSE; 
   _16XV1153.Bit[12] := FALSE; 
   _16XV1153.Bit[13] := FALSE; 
   _16XV1153.Bit[14] := FALSE; 
   _16XV1153.Bit[15] := FALSE; 
   _16XV1153.Edge[0] := FALSE; 
   _16XV1153.Edge[1] := FALSE; 
   _16XV1153.Edge[2] := FALSE; 
   _16XV1153.Edge[3] := FALSE; 
   _16XV1153.Edge[4] := FALSE; 
   _16XV1153.Edge[5] := FALSE; 
   _16XV1153.Edge[6] := FALSE; 
   _16XV1153.Edge[7] := FALSE; 
   _16XV1153.Edge[8] := FALSE; 
   _16XV1153.Edge[9] := FALSE; 
   _16XV1153.Edge[10] := FALSE; 
   _16XV1153.Edge[11] := FALSE; 
   _16XV1153.Edge[12] := FALSE; 
   _16XV1153.Edge[13] := FALSE; 
   _16XV1153.Edge[14] := FALSE; 
   _16XV1153.Edge[15] := FALSE; 
   _16XV1162.Feedback0 := FALSE; 
   _16XV1162.Feedback1 := FALSE; 
   _16XV1162.Feedback2 := FALSE; 
   _16XV1162.Feedback3 := FALSE; 
   _16XV1162.Output0 := FALSE; 
   _16XV1162.Output1 := FALSE; 
   _16XV1162.Output2 := FALSE; 
   _16XV1162.Output3 := FALSE; 
   _16XV1162.AutoOutput0 := FALSE; 
   _16XV1162.AutoOutput1 := FALSE; 
   _16XV1162.AutoOutput2 := FALSE; 
   _16XV1162.AutoOutput3 := FALSE; 
   _16XV1162.ForceOutput0 := FALSE; 
   _16XV1162.ForceOutput1 := FALSE; 
   _16XV1162.ForceOutput2 := FALSE; 
   _16XV1162.ForceOutput3 := FALSE; 
   _16XV1162.WorkinMode0 := FALSE; 
   _16XV1162.WorkinMode1 := FALSE; 
   _16XV1162.WorkinMode2 := FALSE; 
   _16XV1162.WorkinMode3 := FALSE; 
   _16XV1162.WorkinMode4 := FALSE; 
   _16XV1162.WorkinMode5 := FALSE; 
   _16XV1162.WorkinMode6 := FALSE; 
   _16XV1162.Fault_00 := FALSE; 
   _16XV1162.Fault_01 := FALSE; 
   _16XV1162.Fault_02 := FALSE; 
   _16XV1162.Fault_03 := FALSE; 
   _16XV1162.Fault_04 := FALSE; 
   _16XV1162.Fault_05 := FALSE; 
   _16XV1162.Fault_06 := FALSE; 
   _16XV1162.Fault_07 := FALSE; 
   _16XV1162.Acknowledged := FALSE; 
   _16XV1162.IOFeedback0 := FALSE; 
   _16XV1162.IOFeedback1 := FALSE; 
   _16XV1162.IOFeedback2 := FALSE; 
   _16XV1162.IOFeedback3 := FALSE; 
   _16XV1162.Acknowledgment := FALSE; 
   _16XV1162.Bit_4_5 := FALSE; 
   _16XV1162.Bit_4_6 := FALSE; 
   _16XV1162.Bit_4_7 := FALSE; 
   _16XV1162.Byte_5 := B#16#0; 
   _16XV1162.Setting[0] := 0; 
   _16XV1162.Setting[1] := 6000; 
   _16XV1162.Setting[2] := 45; 
   _16XV1162.Setting[3] := 31; 
   _16XV1162.Setting[4] := 1; 
   _16XV1162.Setting[5] := 10; 
   _16XV1162.Setting[6] := 10; 
   _16XV1162.Setting[7] := 0; 
   _16XV1162.Setting[8] := 0; 
   _16XV1162.Buffer[0] := 0; 
   _16XV1162.Buffer[1] := 0; 
   _16XV1162.Buffer[2] := 0; 
   _16XV1162.Buffer[3] := 0; 
   _16XV1162.Buffer[4] := 0; 
   _16XV1162.Buffer[5] := 0; 
   _16XV1162.Register_00 := 0.000000e+000; 
   _16XV1162.Register[1] := 0; 
   _16XV1162.Register[2] := 0; 
   _16XV1162.Register[3] := 0; 
   _16XV1162.Register[4] := 0; 
   _16XV1162.Register[5] := 0; 
   _16XV1162.Register[6] := 0; 
   _16XV1162.AccessLevel[0] := 2000; 
   _16XV1162.AccessLevel[1] := 2050; 
   _16XV1162.AccessLevel[2] := 7000; 
   _16XV1162.AccessLevel[3] := 7050; 
   _16XV1162.Bit[0] := FALSE; 
   _16XV1162.Bit[1] := FALSE; 
   _16XV1162.Bit[2] := FALSE; 
   _16XV1162.Bit[3] := FALSE; 
   _16XV1162.Bit[4] := FALSE; 
   _16XV1162.Bit[5] := FALSE; 
   _16XV1162.Bit[6] := FALSE; 
   _16XV1162.Bit[7] := FALSE; 
   _16XV1162.Bit[8] := FALSE; 
   _16XV1162.Bit[9] := FALSE; 
   _16XV1162.Bit[10] := FALSE; 
   _16XV1162.Bit[11] := FALSE; 
   _16XV1162.Bit[12] := FALSE; 
   _16XV1162.Bit[13] := FALSE; 
   _16XV1162.Bit[14] := FALSE; 
   _16XV1162.Bit[15] := FALSE; 
   _16XV1162.Edge[0] := FALSE; 
   _16XV1162.Edge[1] := FALSE; 
   _16XV1162.Edge[2] := FALSE; 
   _16XV1162.Edge[3] := FALSE; 
   _16XV1162.Edge[4] := FALSE; 
   _16XV1162.Edge[5] := FALSE; 
   _16XV1162.Edge[6] := FALSE; 
   _16XV1162.Edge[7] := FALSE; 
   _16XV1162.Edge[8] := FALSE; 
   _16XV1162.Edge[9] := FALSE; 
   _16XV1162.Edge[10] := FALSE; 
   _16XV1162.Edge[11] := FALSE; 
   _16XV1162.Edge[12] := FALSE; 
   _16XV1162.Edge[13] := FALSE; 
   _16XV1162.Edge[14] := FALSE; 
   _16XV1162.Edge[15] := FALSE; 
   _16XV1172.Feedback0 := FALSE; 
   _16XV1172.Feedback1 := FALSE; 
   _16XV1172.Feedback2 := FALSE; 
   _16XV1172.Feedback3 := FALSE; 
   _16XV1172.Output0 := FALSE; 
   _16XV1172.Output1 := FALSE; 
   _16XV1172.Output2 := FALSE; 
   _16XV1172.Output3 := FALSE; 
   _16XV1172.AutoOutput0 := FALSE; 
   _16XV1172.AutoOutput1 := FALSE; 
   _16XV1172.AutoOutput2 := FALSE; 
   _16XV1172.AutoOutput3 := FALSE; 
   _16XV1172.ForceOutput0 := FALSE; 
   _16XV1172.ForceOutput1 := FALSE; 
   _16XV1172.ForceOutput2 := FALSE; 
   _16XV1172.ForceOutput3 := FALSE; 
   _16XV1172.WorkinMode0 := FALSE; 
   _16XV1172.WorkinMode1 := FALSE; 
   _16XV1172.WorkinMode2 := FALSE; 
   _16XV1172.WorkinMode3 := FALSE; 
   _16XV1172.WorkinMode4 := FALSE; 
   _16XV1172.WorkinMode5 := FALSE; 
   _16XV1172.WorkinMode6 := FALSE; 
   _16XV1172.Fault_00 := FALSE; 
   _16XV1172.Fault_01 := FALSE; 
   _16XV1172.Fault_02 := FALSE; 
   _16XV1172.Fault_03 := FALSE; 
   _16XV1172.Fault_04 := FALSE; 
   _16XV1172.Fault_05 := FALSE; 
   _16XV1172.Fault_06 := FALSE; 
   _16XV1172.Fault_07 := FALSE; 
   _16XV1172.Acknowledged := FALSE; 
   _16XV1172.IOFeedback0 := FALSE; 
   _16XV1172.IOFeedback1 := FALSE; 
   _16XV1172.IOFeedback2 := FALSE; 
   _16XV1172.IOFeedback3 := FALSE; 
   _16XV1172.Acknowledgment := FALSE; 
   _16XV1172.Bit_4_5 := FALSE; 
   _16XV1172.Bit_4_6 := FALSE; 
   _16XV1172.Bit_4_7 := FALSE; 
   _16XV1172.Byte_5 := B#16#0; 
   _16XV1172.Setting[0] := 0; 
   _16XV1172.Setting[1] := 6000; 
   _16XV1172.Setting[2] := 45; 
   _16XV1172.Setting[3] := 31; 
   _16XV1172.Setting[4] := 1; 
   _16XV1172.Setting[5] := 10; 
   _16XV1172.Setting[6] := 10; 
   _16XV1172.Setting[7] := 0; 
   _16XV1172.Setting[8] := 0; 
   _16XV1172.Buffer[0] := 0; 
   _16XV1172.Buffer[1] := 0; 
   _16XV1172.Buffer[2] := 0; 
   _16XV1172.Buffer[3] := 0; 
   _16XV1172.Buffer[4] := 0; 
   _16XV1172.Buffer[5] := 0; 
   _16XV1172.Register_00 := 0.000000e+000; 
   _16XV1172.Register[1] := 0; 
   _16XV1172.Register[2] := 0; 
   _16XV1172.Register[3] := 0; 
   _16XV1172.Register[4] := 0; 
   _16XV1172.Register[5] := 0; 
   _16XV1172.Register[6] := 0; 
   _16XV1172.AccessLevel[0] := 2000; 
   _16XV1172.AccessLevel[1] := 2050; 
   _16XV1172.AccessLevel[2] := 7000; 
   _16XV1172.AccessLevel[3] := 7050; 
   _16XV1172.Bit[0] := FALSE; 
   _16XV1172.Bit[1] := FALSE; 
   _16XV1172.Bit[2] := FALSE; 
   _16XV1172.Bit[3] := FALSE; 
   _16XV1172.Bit[4] := FALSE; 
   _16XV1172.Bit[5] := FALSE; 
   _16XV1172.Bit[6] := FALSE; 
   _16XV1172.Bit[7] := FALSE; 
   _16XV1172.Bit[8] := FALSE; 
   _16XV1172.Bit[9] := FALSE; 
   _16XV1172.Bit[10] := FALSE; 
   _16XV1172.Bit[11] := FALSE; 
   _16XV1172.Bit[12] := FALSE; 
   _16XV1172.Bit[13] := FALSE; 
   _16XV1172.Bit[14] := FALSE; 
   _16XV1172.Bit[15] := FALSE; 
   _16XV1172.Edge[0] := FALSE; 
   _16XV1172.Edge[1] := FALSE; 
   _16XV1172.Edge[2] := FALSE; 
   _16XV1172.Edge[3] := FALSE; 
   _16XV1172.Edge[4] := FALSE; 
   _16XV1172.Edge[5] := FALSE; 
   _16XV1172.Edge[6] := FALSE; 
   _16XV1172.Edge[7] := FALSE; 
   _16XV1172.Edge[8] := FALSE; 
   _16XV1172.Edge[9] := FALSE; 
   _16XV1172.Edge[10] := FALSE; 
   _16XV1172.Edge[11] := FALSE; 
   _16XV1172.Edge[12] := FALSE; 
   _16XV1172.Edge[13] := FALSE; 
   _16XV1172.Edge[14] := FALSE; 
   _16XV1172.Edge[15] := FALSE; 
   _16XV1174.Feedback0 := FALSE; 
   _16XV1174.Feedback1 := FALSE; 
   _16XV1174.Feedback2 := FALSE; 
   _16XV1174.Feedback3 := FALSE; 
   _16XV1174.Output0 := FALSE; 
   _16XV1174.Output1 := FALSE; 
   _16XV1174.Output2 := FALSE; 
   _16XV1174.Output3 := FALSE; 
   _16XV1174.AutoOutput0 := FALSE; 
   _16XV1174.AutoOutput1 := FALSE; 
   _16XV1174.AutoOutput2 := FALSE; 
   _16XV1174.AutoOutput3 := FALSE; 
   _16XV1174.ForceOutput0 := FALSE; 
   _16XV1174.ForceOutput1 := FALSE; 
   _16XV1174.ForceOutput2 := FALSE; 
   _16XV1174.ForceOutput3 := FALSE; 
   _16XV1174.WorkinMode0 := FALSE; 
   _16XV1174.WorkinMode1 := FALSE; 
   _16XV1174.WorkinMode2 := FALSE; 
   _16XV1174.WorkinMode3 := FALSE; 
   _16XV1174.WorkinMode4 := FALSE; 
   _16XV1174.WorkinMode5 := FALSE; 
   _16XV1174.WorkinMode6 := FALSE; 
   _16XV1174.Fault_00 := FALSE; 
   _16XV1174.Fault_01 := FALSE; 
   _16XV1174.Fault_02 := FALSE; 
   _16XV1174.Fault_03 := FALSE; 
   _16XV1174.Fault_04 := FALSE; 
   _16XV1174.Fault_05 := FALSE; 
   _16XV1174.Fault_06 := FALSE; 
   _16XV1174.Fault_07 := FALSE; 
   _16XV1174.Acknowledged := FALSE; 
   _16XV1174.IOFeedback0 := FALSE; 
   _16XV1174.IOFeedback1 := FALSE; 
   _16XV1174.IOFeedback2 := FALSE; 
   _16XV1174.IOFeedback3 := FALSE; 
   _16XV1174.Acknowledgment := FALSE; 
   _16XV1174.Bit_4_5 := FALSE; 
   _16XV1174.Bit_4_6 := FALSE; 
   _16XV1174.Bit_4_7 := FALSE; 
   _16XV1174.Byte_5 := B#16#0; 
   _16XV1174.Setting[0] := 0; 
   _16XV1174.Setting[1] := 6000; 
   _16XV1174.Setting[2] := 45; 
   _16XV1174.Setting[3] := 31; 
   _16XV1174.Setting[4] := 1; 
   _16XV1174.Setting[5] := 10; 
   _16XV1174.Setting[6] := 10; 
   _16XV1174.Setting[7] := 0; 
   _16XV1174.Setting[8] := 0; 
   _16XV1174.Buffer[0] := 0; 
   _16XV1174.Buffer[1] := 0; 
   _16XV1174.Buffer[2] := 0; 
   _16XV1174.Buffer[3] := 0; 
   _16XV1174.Buffer[4] := 0; 
   _16XV1174.Buffer[5] := 0; 
   _16XV1174.Register_00 := 0.000000e+000; 
   _16XV1174.Register[1] := 0; 
   _16XV1174.Register[2] := 0; 
   _16XV1174.Register[3] := 0; 
   _16XV1174.Register[4] := 0; 
   _16XV1174.Register[5] := 0; 
   _16XV1174.Register[6] := 0; 
   _16XV1174.AccessLevel[0] := 2000; 
   _16XV1174.AccessLevel[1] := 2050; 
   _16XV1174.AccessLevel[2] := 7000; 
   _16XV1174.AccessLevel[3] := 7050; 
   _16XV1174.Bit[0] := FALSE; 
   _16XV1174.Bit[1] := FALSE; 
   _16XV1174.Bit[2] := FALSE; 
   _16XV1174.Bit[3] := FALSE; 
   _16XV1174.Bit[4] := FALSE; 
   _16XV1174.Bit[5] := FALSE; 
   _16XV1174.Bit[6] := FALSE; 
   _16XV1174.Bit[7] := FALSE; 
   _16XV1174.Bit[8] := FALSE; 
   _16XV1174.Bit[9] := FALSE; 
   _16XV1174.Bit[10] := FALSE; 
   _16XV1174.Bit[11] := FALSE; 
   _16XV1174.Bit[12] := FALSE; 
   _16XV1174.Bit[13] := FALSE; 
   _16XV1174.Bit[14] := FALSE; 
   _16XV1174.Bit[15] := FALSE; 
   _16XV1174.Edge[0] := FALSE; 
   _16XV1174.Edge[1] := FALSE; 
   _16XV1174.Edge[2] := FALSE; 
   _16XV1174.Edge[3] := FALSE; 
   _16XV1174.Edge[4] := FALSE; 
   _16XV1174.Edge[5] := FALSE; 
   _16XV1174.Edge[6] := FALSE; 
   _16XV1174.Edge[7] := FALSE; 
   _16XV1174.Edge[8] := FALSE; 
   _16XV1174.Edge[9] := FALSE; 
   _16XV1174.Edge[10] := FALSE; 
   _16XV1174.Edge[11] := FALSE; 
   _16XV1174.Edge[12] := FALSE; 
   _16XV1174.Edge[13] := FALSE; 
   _16XV1174.Edge[14] := FALSE; 
   _16XV1174.Edge[15] := FALSE; 
   _16XV1176.Feedback0 := FALSE; 
   _16XV1176.Feedback1 := FALSE; 
   _16XV1176.Feedback2 := FALSE; 
   _16XV1176.Feedback3 := FALSE; 
   _16XV1176.Output0 := FALSE; 
   _16XV1176.Output1 := FALSE; 
   _16XV1176.Output2 := FALSE; 
   _16XV1176.Output3 := FALSE; 
   _16XV1176.AutoOutput0 := FALSE; 
   _16XV1176.AutoOutput1 := FALSE; 
   _16XV1176.AutoOutput2 := FALSE; 
   _16XV1176.AutoOutput3 := FALSE; 
   _16XV1176.ForceOutput0 := FALSE; 
   _16XV1176.ForceOutput1 := FALSE; 
   _16XV1176.ForceOutput2 := FALSE; 
   _16XV1176.ForceOutput3 := FALSE; 
   _16XV1176.WorkinMode0 := FALSE; 
   _16XV1176.WorkinMode1 := FALSE; 
   _16XV1176.WorkinMode2 := FALSE; 
   _16XV1176.WorkinMode3 := FALSE; 
   _16XV1176.WorkinMode4 := FALSE; 
   _16XV1176.WorkinMode5 := FALSE; 
   _16XV1176.WorkinMode6 := FALSE; 
   _16XV1176.Fault_00 := FALSE; 
   _16XV1176.Fault_01 := FALSE; 
   _16XV1176.Fault_02 := FALSE; 
   _16XV1176.Fault_03 := FALSE; 
   _16XV1176.Fault_04 := FALSE; 
   _16XV1176.Fault_05 := FALSE; 
   _16XV1176.Fault_06 := FALSE; 
   _16XV1176.Fault_07 := FALSE; 
   _16XV1176.Acknowledged := FALSE; 
   _16XV1176.IOFeedback0 := FALSE; 
   _16XV1176.IOFeedback1 := FALSE; 
   _16XV1176.IOFeedback2 := FALSE; 
   _16XV1176.IOFeedback3 := FALSE; 
   _16XV1176.Acknowledgment := FALSE; 
   _16XV1176.Bit_4_5 := FALSE; 
   _16XV1176.Bit_4_6 := FALSE; 
   _16XV1176.Bit_4_7 := FALSE; 
   _16XV1176.Byte_5 := B#16#0; 
   _16XV1176.Setting[0] := 0; 
   _16XV1176.Setting[1] := 6000; 
   _16XV1176.Setting[2] := 45; 
   _16XV1176.Setting[3] := 31; 
   _16XV1176.Setting[4] := 1; 
   _16XV1176.Setting[5] := 10; 
   _16XV1176.Setting[6] := 10; 
   _16XV1176.Setting[7] := 0; 
   _16XV1176.Setting[8] := 0; 
   _16XV1176.Buffer[0] := 0; 
   _16XV1176.Buffer[1] := 0; 
   _16XV1176.Buffer[2] := 0; 
   _16XV1176.Buffer[3] := 0; 
   _16XV1176.Buffer[4] := 0; 
   _16XV1176.Buffer[5] := 0; 
   _16XV1176.Register_00 := 0.000000e+000; 
   _16XV1176.Register[1] := 0; 
   _16XV1176.Register[2] := 0; 
   _16XV1176.Register[3] := 0; 
   _16XV1176.Register[4] := 0; 
   _16XV1176.Register[5] := 0; 
   _16XV1176.Register[6] := 0; 
   _16XV1176.AccessLevel[0] := 2000; 
   _16XV1176.AccessLevel[1] := 2050; 
   _16XV1176.AccessLevel[2] := 7000; 
   _16XV1176.AccessLevel[3] := 7050; 
   _16XV1176.Bit[0] := FALSE; 
   _16XV1176.Bit[1] := FALSE; 
   _16XV1176.Bit[2] := FALSE; 
   _16XV1176.Bit[3] := FALSE; 
   _16XV1176.Bit[4] := FALSE; 
   _16XV1176.Bit[5] := FALSE; 
   _16XV1176.Bit[6] := FALSE; 
   _16XV1176.Bit[7] := FALSE; 
   _16XV1176.Bit[8] := FALSE; 
   _16XV1176.Bit[9] := FALSE; 
   _16XV1176.Bit[10] := FALSE; 
   _16XV1176.Bit[11] := FALSE; 
   _16XV1176.Bit[12] := FALSE; 
   _16XV1176.Bit[13] := FALSE; 
   _16XV1176.Bit[14] := FALSE; 
   _16XV1176.Bit[15] := FALSE; 
   _16XV1176.Edge[0] := FALSE; 
   _16XV1176.Edge[1] := FALSE; 
   _16XV1176.Edge[2] := FALSE; 
   _16XV1176.Edge[3] := FALSE; 
   _16XV1176.Edge[4] := FALSE; 
   _16XV1176.Edge[5] := FALSE; 
   _16XV1176.Edge[6] := FALSE; 
   _16XV1176.Edge[7] := FALSE; 
   _16XV1176.Edge[8] := FALSE; 
   _16XV1176.Edge[9] := FALSE; 
   _16XV1176.Edge[10] := FALSE; 
   _16XV1176.Edge[11] := FALSE; 
   _16XV1176.Edge[12] := FALSE; 
   _16XV1176.Edge[13] := FALSE; 
   _16XV1176.Edge[14] := FALSE; 
   _16XV1176.Edge[15] := FALSE; 
   _16XV1210.Feedback0 := FALSE; 
   _16XV1210.Feedback1 := FALSE; 
   _16XV1210.Feedback2 := FALSE; 
   _16XV1210.Feedback3 := FALSE; 
   _16XV1210.Output0 := FALSE; 
   _16XV1210.Output1 := FALSE; 
   _16XV1210.Output2 := FALSE; 
   _16XV1210.Output3 := FALSE; 
   _16XV1210.AutoOutput0 := FALSE; 
   _16XV1210.AutoOutput1 := FALSE; 
   _16XV1210.AutoOutput2 := FALSE; 
   _16XV1210.AutoOutput3 := FALSE; 
   _16XV1210.ForceOutput0 := FALSE; 
   _16XV1210.ForceOutput1 := FALSE; 
   _16XV1210.ForceOutput2 := FALSE; 
   _16XV1210.ForceOutput3 := FALSE; 
   _16XV1210.WorkinMode0 := FALSE; 
   _16XV1210.WorkinMode1 := FALSE; 
   _16XV1210.WorkinMode2 := FALSE; 
   _16XV1210.WorkinMode3 := FALSE; 
   _16XV1210.WorkinMode4 := FALSE; 
   _16XV1210.WorkinMode5 := FALSE; 
   _16XV1210.WorkinMode6 := FALSE; 
   _16XV1210.Fault_00 := FALSE; 
   _16XV1210.Fault_01 := FALSE; 
   _16XV1210.Fault_02 := FALSE; 
   _16XV1210.Fault_03 := FALSE; 
   _16XV1210.Fault_04 := FALSE; 
   _16XV1210.Fault_05 := FALSE; 
   _16XV1210.Fault_06 := FALSE; 
   _16XV1210.Fault_07 := FALSE; 
   _16XV1210.Acknowledged := FALSE; 
   _16XV1210.IOFeedback0 := FALSE; 
   _16XV1210.IOFeedback1 := FALSE; 
   _16XV1210.IOFeedback2 := FALSE; 
   _16XV1210.IOFeedback3 := FALSE; 
   _16XV1210.Acknowledgment := FALSE; 
   _16XV1210.Bit_4_5 := FALSE; 
   _16XV1210.Bit_4_6 := FALSE; 
   _16XV1210.Bit_4_7 := FALSE; 
   _16XV1210.Byte_5 := B#16#0; 
   _16XV1210.Setting[0] := 0; 
   _16XV1210.Setting[1] := 6000; 
   _16XV1210.Setting[2] := 45; 
   _16XV1210.Setting[3] := 31; 
   _16XV1210.Setting[4] := 1; 
   _16XV1210.Setting[5] := 10; 
   _16XV1210.Setting[6] := 10; 
   _16XV1210.Setting[7] := 0; 
   _16XV1210.Setting[8] := 0; 
   _16XV1210.Buffer[0] := 0; 
   _16XV1210.Buffer[1] := 0; 
   _16XV1210.Buffer[2] := 0; 
   _16XV1210.Buffer[3] := 0; 
   _16XV1210.Buffer[4] := 0; 
   _16XV1210.Buffer[5] := 0; 
   _16XV1210.Register_00 := 0.000000e+000; 
   _16XV1210.Register[1] := 0; 
   _16XV1210.Register[2] := 0; 
   _16XV1210.Register[3] := 0; 
   _16XV1210.Register[4] := 0; 
   _16XV1210.Register[5] := 0; 
   _16XV1210.Register[6] := 0; 
   _16XV1210.AccessLevel[0] := 2000; 
   _16XV1210.AccessLevel[1] := 2050; 
   _16XV1210.AccessLevel[2] := 7000; 
   _16XV1210.AccessLevel[3] := 7050; 
   _16XV1210.Bit[0] := FALSE; 
   _16XV1210.Bit[1] := FALSE; 
   _16XV1210.Bit[2] := FALSE; 
   _16XV1210.Bit[3] := FALSE; 
   _16XV1210.Bit[4] := FALSE; 
   _16XV1210.Bit[5] := FALSE; 
   _16XV1210.Bit[6] := FALSE; 
   _16XV1210.Bit[7] := FALSE; 
   _16XV1210.Bit[8] := FALSE; 
   _16XV1210.Bit[9] := FALSE; 
   _16XV1210.Bit[10] := FALSE; 
   _16XV1210.Bit[11] := FALSE; 
   _16XV1210.Bit[12] := FALSE; 
   _16XV1210.Bit[13] := FALSE; 
   _16XV1210.Bit[14] := FALSE; 
   _16XV1210.Bit[15] := FALSE; 
   _16XV1210.Edge[0] := FALSE; 
   _16XV1210.Edge[1] := FALSE; 
   _16XV1210.Edge[2] := FALSE; 
   _16XV1210.Edge[3] := FALSE; 
   _16XV1210.Edge[4] := FALSE; 
   _16XV1210.Edge[5] := FALSE; 
   _16XV1210.Edge[6] := FALSE; 
   _16XV1210.Edge[7] := FALSE; 
   _16XV1210.Edge[8] := FALSE; 
   _16XV1210.Edge[9] := FALSE; 
   _16XV1210.Edge[10] := FALSE; 
   _16XV1210.Edge[11] := FALSE; 
   _16XV1210.Edge[12] := FALSE; 
   _16XV1210.Edge[13] := FALSE; 
   _16XV1210.Edge[14] := FALSE; 
   _16XV1210.Edge[15] := FALSE; 
   _16XV1250.Feedback0 := FALSE; 
   _16XV1250.Feedback1 := FALSE; 
   _16XV1250.Feedback2 := FALSE; 
   _16XV1250.Feedback3 := FALSE; 
   _16XV1250.Output0 := FALSE; 
   _16XV1250.Output1 := FALSE; 
   _16XV1250.Output2 := FALSE; 
   _16XV1250.Output3 := FALSE; 
   _16XV1250.AutoOutput0 := FALSE; 
   _16XV1250.AutoOutput1 := FALSE; 
   _16XV1250.AutoOutput2 := FALSE; 
   _16XV1250.AutoOutput3 := FALSE; 
   _16XV1250.ForceOutput0 := FALSE; 
   _16XV1250.ForceOutput1 := FALSE; 
   _16XV1250.ForceOutput2 := FALSE; 
   _16XV1250.ForceOutput3 := FALSE; 
   _16XV1250.WorkinMode0 := FALSE; 
   _16XV1250.WorkinMode1 := FALSE; 
   _16XV1250.WorkinMode2 := FALSE; 
   _16XV1250.WorkinMode3 := FALSE; 
   _16XV1250.WorkinMode4 := FALSE; 
   _16XV1250.WorkinMode5 := FALSE; 
   _16XV1250.WorkinMode6 := FALSE; 
   _16XV1250.Fault_00 := FALSE; 
   _16XV1250.Fault_01 := FALSE; 
   _16XV1250.Fault_02 := FALSE; 
   _16XV1250.Fault_03 := FALSE; 
   _16XV1250.Fault_04 := FALSE; 
   _16XV1250.Fault_05 := FALSE; 
   _16XV1250.Fault_06 := FALSE; 
   _16XV1250.Fault_07 := FALSE; 
   _16XV1250.Acknowledged := FALSE; 
   _16XV1250.IOFeedback0 := FALSE; 
   _16XV1250.IOFeedback1 := FALSE; 
   _16XV1250.IOFeedback2 := FALSE; 
   _16XV1250.IOFeedback3 := FALSE; 
   _16XV1250.Acknowledgment := FALSE; 
   _16XV1250.Bit_4_5 := FALSE; 
   _16XV1250.Bit_4_6 := FALSE; 
   _16XV1250.Bit_4_7 := FALSE; 
   _16XV1250.Byte_5 := B#16#0; 
   _16XV1250.Setting[0] := 0; 
   _16XV1250.Setting[1] := 6000; 
   _16XV1250.Setting[2] := 45; 
   _16XV1250.Setting[3] := 31; 
   _16XV1250.Setting[4] := 1; 
   _16XV1250.Setting[5] := 10; 
   _16XV1250.Setting[6] := 10; 
   _16XV1250.Setting[7] := 0; 
   _16XV1250.Setting[8] := 0; 
   _16XV1250.Buffer[0] := 0; 
   _16XV1250.Buffer[1] := 0; 
   _16XV1250.Buffer[2] := 0; 
   _16XV1250.Buffer[3] := 0; 
   _16XV1250.Buffer[4] := 0; 
   _16XV1250.Buffer[5] := 0; 
   _16XV1250.Register_00 := 0.000000e+000; 
   _16XV1250.Register[1] := 0; 
   _16XV1250.Register[2] := 0; 
   _16XV1250.Register[3] := 0; 
   _16XV1250.Register[4] := 0; 
   _16XV1250.Register[5] := 0; 
   _16XV1250.Register[6] := 0; 
   _16XV1250.AccessLevel[0] := 2000; 
   _16XV1250.AccessLevel[1] := 2050; 
   _16XV1250.AccessLevel[2] := 7000; 
   _16XV1250.AccessLevel[3] := 7050; 
   _16XV1250.Bit[0] := FALSE; 
   _16XV1250.Bit[1] := FALSE; 
   _16XV1250.Bit[2] := FALSE; 
   _16XV1250.Bit[3] := FALSE; 
   _16XV1250.Bit[4] := FALSE; 
   _16XV1250.Bit[5] := FALSE; 
   _16XV1250.Bit[6] := FALSE; 
   _16XV1250.Bit[7] := FALSE; 
   _16XV1250.Bit[8] := FALSE; 
   _16XV1250.Bit[9] := FALSE; 
   _16XV1250.Bit[10] := FALSE; 
   _16XV1250.Bit[11] := FALSE; 
   _16XV1250.Bit[12] := FALSE; 
   _16XV1250.Bit[13] := FALSE; 
   _16XV1250.Bit[14] := FALSE; 
   _16XV1250.Bit[15] := FALSE; 
   _16XV1250.Edge[0] := FALSE; 
   _16XV1250.Edge[1] := FALSE; 
   _16XV1250.Edge[2] := FALSE; 
   _16XV1250.Edge[3] := FALSE; 
   _16XV1250.Edge[4] := FALSE; 
   _16XV1250.Edge[5] := FALSE; 
   _16XV1250.Edge[6] := FALSE; 
   _16XV1250.Edge[7] := FALSE; 
   _16XV1250.Edge[8] := FALSE; 
   _16XV1250.Edge[9] := FALSE; 
   _16XV1250.Edge[10] := FALSE; 
   _16XV1250.Edge[11] := FALSE; 
   _16XV1250.Edge[12] := FALSE; 
   _16XV1250.Edge[13] := FALSE; 
   _16XV1250.Edge[14] := FALSE; 
   _16XV1250.Edge[15] := FALSE; 
   _16XV1252.Feedback0 := FALSE; 
   _16XV1252.Feedback1 := FALSE; 
   _16XV1252.Feedback2 := FALSE; 
   _16XV1252.Feedback3 := FALSE; 
   _16XV1252.Output0 := FALSE; 
   _16XV1252.Output1 := FALSE; 
   _16XV1252.Output2 := FALSE; 
   _16XV1252.Output3 := FALSE; 
   _16XV1252.AutoOutput0 := FALSE; 
   _16XV1252.AutoOutput1 := FALSE; 
   _16XV1252.AutoOutput2 := FALSE; 
   _16XV1252.AutoOutput3 := FALSE; 
   _16XV1252.ForceOutput0 := FALSE; 
   _16XV1252.ForceOutput1 := FALSE; 
   _16XV1252.ForceOutput2 := FALSE; 
   _16XV1252.ForceOutput3 := FALSE; 
   _16XV1252.WorkinMode0 := FALSE; 
   _16XV1252.WorkinMode1 := FALSE; 
   _16XV1252.WorkinMode2 := FALSE; 
   _16XV1252.WorkinMode3 := FALSE; 
   _16XV1252.WorkinMode4 := FALSE; 
   _16XV1252.WorkinMode5 := FALSE; 
   _16XV1252.WorkinMode6 := FALSE; 
   _16XV1252.Fault_00 := FALSE; 
   _16XV1252.Fault_01 := FALSE; 
   _16XV1252.Fault_02 := FALSE; 
   _16XV1252.Fault_03 := FALSE; 
   _16XV1252.Fault_04 := FALSE; 
   _16XV1252.Fault_05 := FALSE; 
   _16XV1252.Fault_06 := FALSE; 
   _16XV1252.Fault_07 := FALSE; 
   _16XV1252.Acknowledged := FALSE; 
   _16XV1252.IOFeedback0 := FALSE; 
   _16XV1252.IOFeedback1 := FALSE; 
   _16XV1252.IOFeedback2 := FALSE; 
   _16XV1252.IOFeedback3 := FALSE; 
   _16XV1252.Acknowledgment := FALSE; 
   _16XV1252.Bit_4_5 := FALSE; 
   _16XV1252.Bit_4_6 := FALSE; 
   _16XV1252.Bit_4_7 := FALSE; 
   _16XV1252.Byte_5 := B#16#0; 
   _16XV1252.Setting[0] := 0; 
   _16XV1252.Setting[1] := 6000; 
   _16XV1252.Setting[2] := 45; 
   _16XV1252.Setting[3] := 31; 
   _16XV1252.Setting[4] := 1; 
   _16XV1252.Setting[5] := 10; 
   _16XV1252.Setting[6] := 10; 
   _16XV1252.Setting[7] := 0; 
   _16XV1252.Setting[8] := 0; 
   _16XV1252.Buffer[0] := 0; 
   _16XV1252.Buffer[1] := 0; 
   _16XV1252.Buffer[2] := 0; 
   _16XV1252.Buffer[3] := 0; 
   _16XV1252.Buffer[4] := 0; 
   _16XV1252.Buffer[5] := 0; 
   _16XV1252.Register_00 := 0.000000e+000; 
   _16XV1252.Register[1] := 0; 
   _16XV1252.Register[2] := 0; 
   _16XV1252.Register[3] := 0; 
   _16XV1252.Register[4] := 0; 
   _16XV1252.Register[5] := 0; 
   _16XV1252.Register[6] := 0; 
   _16XV1252.AccessLevel[0] := 2000; 
   _16XV1252.AccessLevel[1] := 2050; 
   _16XV1252.AccessLevel[2] := 7000; 
   _16XV1252.AccessLevel[3] := 7050; 
   _16XV1252.Bit[0] := FALSE; 
   _16XV1252.Bit[1] := FALSE; 
   _16XV1252.Bit[2] := FALSE; 
   _16XV1252.Bit[3] := FALSE; 
   _16XV1252.Bit[4] := FALSE; 
   _16XV1252.Bit[5] := FALSE; 
   _16XV1252.Bit[6] := FALSE; 
   _16XV1252.Bit[7] := FALSE; 
   _16XV1252.Bit[8] := FALSE; 
   _16XV1252.Bit[9] := FALSE; 
   _16XV1252.Bit[10] := FALSE; 
   _16XV1252.Bit[11] := FALSE; 
   _16XV1252.Bit[12] := FALSE; 
   _16XV1252.Bit[13] := FALSE; 
   _16XV1252.Bit[14] := FALSE; 
   _16XV1252.Bit[15] := FALSE; 
   _16XV1252.Edge[0] := FALSE; 
   _16XV1252.Edge[1] := FALSE; 
   _16XV1252.Edge[2] := FALSE; 
   _16XV1252.Edge[3] := FALSE; 
   _16XV1252.Edge[4] := FALSE; 
   _16XV1252.Edge[5] := FALSE; 
   _16XV1252.Edge[6] := FALSE; 
   _16XV1252.Edge[7] := FALSE; 
   _16XV1252.Edge[8] := FALSE; 
   _16XV1252.Edge[9] := FALSE; 
   _16XV1252.Edge[10] := FALSE; 
   _16XV1252.Edge[11] := FALSE; 
   _16XV1252.Edge[12] := FALSE; 
   _16XV1252.Edge[13] := FALSE; 
   _16XV1252.Edge[14] := FALSE; 
   _16XV1252.Edge[15] := FALSE; 
   _16XV1261.Feedback0 := FALSE; 
   _16XV1261.Feedback1 := FALSE; 
   _16XV1261.Feedback2 := FALSE; 
   _16XV1261.Feedback3 := FALSE; 
   _16XV1261.Output0 := FALSE; 
   _16XV1261.Output1 := FALSE; 
   _16XV1261.Output2 := FALSE; 
   _16XV1261.Output3 := FALSE; 
   _16XV1261.AutoOutput0 := FALSE; 
   _16XV1261.AutoOutput1 := FALSE; 
   _16XV1261.AutoOutput2 := FALSE; 
   _16XV1261.AutoOutput3 := FALSE; 
   _16XV1261.ForceOutput0 := FALSE; 
   _16XV1261.ForceOutput1 := FALSE; 
   _16XV1261.ForceOutput2 := FALSE; 
   _16XV1261.ForceOutput3 := FALSE; 
   _16XV1261.WorkinMode0 := FALSE; 
   _16XV1261.WorkinMode1 := FALSE; 
   _16XV1261.WorkinMode2 := FALSE; 
   _16XV1261.WorkinMode3 := FALSE; 
   _16XV1261.WorkinMode4 := FALSE; 
   _16XV1261.WorkinMode5 := FALSE; 
   _16XV1261.WorkinMode6 := FALSE; 
   _16XV1261.Fault_00 := FALSE; 
   _16XV1261.Fault_01 := FALSE; 
   _16XV1261.Fault_02 := FALSE; 
   _16XV1261.Fault_03 := FALSE; 
   _16XV1261.Fault_04 := FALSE; 
   _16XV1261.Fault_05 := FALSE; 
   _16XV1261.Fault_06 := FALSE; 
   _16XV1261.Fault_07 := FALSE; 
   _16XV1261.Acknowledged := FALSE; 
   _16XV1261.IOFeedback0 := FALSE; 
   _16XV1261.IOFeedback1 := FALSE; 
   _16XV1261.IOFeedback2 := FALSE; 
   _16XV1261.IOFeedback3 := FALSE; 
   _16XV1261.Acknowledgment := FALSE; 
   _16XV1261.Bit_4_5 := FALSE; 
   _16XV1261.Bit_4_6 := FALSE; 
   _16XV1261.Bit_4_7 := FALSE; 
   _16XV1261.Byte_5 := B#16#0; 
   _16XV1261.Setting[0] := 0; 
   _16XV1261.Setting[1] := 6000; 
   _16XV1261.Setting[2] := 45; 
   _16XV1261.Setting[3] := 31; 
   _16XV1261.Setting[4] := 1; 
   _16XV1261.Setting[5] := 10; 
   _16XV1261.Setting[6] := 10; 
   _16XV1261.Setting[7] := 0; 
   _16XV1261.Setting[8] := 0; 
   _16XV1261.Buffer[0] := 0; 
   _16XV1261.Buffer[1] := 0; 
   _16XV1261.Buffer[2] := 0; 
   _16XV1261.Buffer[3] := 0; 
   _16XV1261.Buffer[4] := 0; 
   _16XV1261.Buffer[5] := 0; 
   _16XV1261.Register_00 := 0.000000e+000; 
   _16XV1261.Register[1] := 0; 
   _16XV1261.Register[2] := 0; 
   _16XV1261.Register[3] := 0; 
   _16XV1261.Register[4] := 0; 
   _16XV1261.Register[5] := 0; 
   _16XV1261.Register[6] := 0; 
   _16XV1261.AccessLevel[0] := 2000; 
   _16XV1261.AccessLevel[1] := 2050; 
   _16XV1261.AccessLevel[2] := 7000; 
   _16XV1261.AccessLevel[3] := 7050; 
   _16XV1261.Bit[0] := FALSE; 
   _16XV1261.Bit[1] := FALSE; 
   _16XV1261.Bit[2] := FALSE; 
   _16XV1261.Bit[3] := FALSE; 
   _16XV1261.Bit[4] := FALSE; 
   _16XV1261.Bit[5] := FALSE; 
   _16XV1261.Bit[6] := FALSE; 
   _16XV1261.Bit[7] := FALSE; 
   _16XV1261.Bit[8] := FALSE; 
   _16XV1261.Bit[9] := FALSE; 
   _16XV1261.Bit[10] := FALSE; 
   _16XV1261.Bit[11] := FALSE; 
   _16XV1261.Bit[12] := FALSE; 
   _16XV1261.Bit[13] := FALSE; 
   _16XV1261.Bit[14] := FALSE; 
   _16XV1261.Bit[15] := FALSE; 
   _16XV1261.Edge[0] := FALSE; 
   _16XV1261.Edge[1] := FALSE; 
   _16XV1261.Edge[2] := FALSE; 
   _16XV1261.Edge[3] := FALSE; 
   _16XV1261.Edge[4] := FALSE; 
   _16XV1261.Edge[5] := FALSE; 
   _16XV1261.Edge[6] := FALSE; 
   _16XV1261.Edge[7] := FALSE; 
   _16XV1261.Edge[8] := FALSE; 
   _16XV1261.Edge[9] := FALSE; 
   _16XV1261.Edge[10] := FALSE; 
   _16XV1261.Edge[11] := FALSE; 
   _16XV1261.Edge[12] := FALSE; 
   _16XV1261.Edge[13] := FALSE; 
   _16XV1261.Edge[14] := FALSE; 
   _16XV1261.Edge[15] := FALSE; 
   _16XV1271.Feedback0 := FALSE; 
   _16XV1271.Feedback1 := FALSE; 
   _16XV1271.Feedback2 := FALSE; 
   _16XV1271.Feedback3 := FALSE; 
   _16XV1271.Output0 := FALSE; 
   _16XV1271.Output1 := FALSE; 
   _16XV1271.Output2 := FALSE; 
   _16XV1271.Output3 := FALSE; 
   _16XV1271.AutoOutput0 := FALSE; 
   _16XV1271.AutoOutput1 := FALSE; 
   _16XV1271.AutoOutput2 := FALSE; 
   _16XV1271.AutoOutput3 := FALSE; 
   _16XV1271.ForceOutput0 := FALSE; 
   _16XV1271.ForceOutput1 := FALSE; 
   _16XV1271.ForceOutput2 := FALSE; 
   _16XV1271.ForceOutput3 := FALSE; 
   _16XV1271.WorkinMode0 := FALSE; 
   _16XV1271.WorkinMode1 := FALSE; 
   _16XV1271.WorkinMode2 := FALSE; 
   _16XV1271.WorkinMode3 := FALSE; 
   _16XV1271.WorkinMode4 := FALSE; 
   _16XV1271.WorkinMode5 := FALSE; 
   _16XV1271.WorkinMode6 := FALSE; 
   _16XV1271.Fault_00 := FALSE; 
   _16XV1271.Fault_01 := FALSE; 
   _16XV1271.Fault_02 := FALSE; 
   _16XV1271.Fault_03 := FALSE; 
   _16XV1271.Fault_04 := FALSE; 
   _16XV1271.Fault_05 := FALSE; 
   _16XV1271.Fault_06 := FALSE; 
   _16XV1271.Fault_07 := FALSE; 
   _16XV1271.Acknowledged := FALSE; 
   _16XV1271.IOFeedback0 := FALSE; 
   _16XV1271.IOFeedback1 := FALSE; 
   _16XV1271.IOFeedback2 := FALSE; 
   _16XV1271.IOFeedback3 := FALSE; 
   _16XV1271.Acknowledgment := FALSE; 
   _16XV1271.Bit_4_5 := FALSE; 
   _16XV1271.Bit_4_6 := FALSE; 
   _16XV1271.Bit_4_7 := FALSE; 
   _16XV1271.Byte_5 := B#16#0; 
   _16XV1271.Setting[0] := 0; 
   _16XV1271.Setting[1] := 6000; 
   _16XV1271.Setting[2] := 45; 
   _16XV1271.Setting[3] := 31; 
   _16XV1271.Setting[4] := 1; 
   _16XV1271.Setting[5] := 10; 
   _16XV1271.Setting[6] := 10; 
   _16XV1271.Setting[7] := 0; 
   _16XV1271.Setting[8] := 0; 
   _16XV1271.Buffer[0] := 0; 
   _16XV1271.Buffer[1] := 0; 
   _16XV1271.Buffer[2] := 0; 
   _16XV1271.Buffer[3] := 0; 
   _16XV1271.Buffer[4] := 0; 
   _16XV1271.Buffer[5] := 0; 
   _16XV1271.Register_00 := 0.000000e+000; 
   _16XV1271.Register[1] := 0; 
   _16XV1271.Register[2] := 0; 
   _16XV1271.Register[3] := 0; 
   _16XV1271.Register[4] := 0; 
   _16XV1271.Register[5] := 0; 
   _16XV1271.Register[6] := 0; 
   _16XV1271.AccessLevel[0] := 2000; 
   _16XV1271.AccessLevel[1] := 2050; 
   _16XV1271.AccessLevel[2] := 7000; 
   _16XV1271.AccessLevel[3] := 7050; 
   _16XV1271.Bit[0] := FALSE; 
   _16XV1271.Bit[1] := FALSE; 
   _16XV1271.Bit[2] := FALSE; 
   _16XV1271.Bit[3] := FALSE; 
   _16XV1271.Bit[4] := FALSE; 
   _16XV1271.Bit[5] := FALSE; 
   _16XV1271.Bit[6] := FALSE; 
   _16XV1271.Bit[7] := FALSE; 
   _16XV1271.Bit[8] := FALSE; 
   _16XV1271.Bit[9] := FALSE; 
   _16XV1271.Bit[10] := FALSE; 
   _16XV1271.Bit[11] := FALSE; 
   _16XV1271.Bit[12] := FALSE; 
   _16XV1271.Bit[13] := FALSE; 
   _16XV1271.Bit[14] := FALSE; 
   _16XV1271.Bit[15] := FALSE; 
   _16XV1271.Edge[0] := FALSE; 
   _16XV1271.Edge[1] := FALSE; 
   _16XV1271.Edge[2] := FALSE; 
   _16XV1271.Edge[3] := FALSE; 
   _16XV1271.Edge[4] := FALSE; 
   _16XV1271.Edge[5] := FALSE; 
   _16XV1271.Edge[6] := FALSE; 
   _16XV1271.Edge[7] := FALSE; 
   _16XV1271.Edge[8] := FALSE; 
   _16XV1271.Edge[9] := FALSE; 
   _16XV1271.Edge[10] := FALSE; 
   _16XV1271.Edge[11] := FALSE; 
   _16XV1271.Edge[12] := FALSE; 
   _16XV1271.Edge[13] := FALSE; 
   _16XV1271.Edge[14] := FALSE; 
   _16XV1271.Edge[15] := FALSE; 
   _16XV1273.Feedback0 := FALSE; 
   _16XV1273.Feedback1 := FALSE; 
   _16XV1273.Feedback2 := FALSE; 
   _16XV1273.Feedback3 := FALSE; 
   _16XV1273.Output0 := FALSE; 
   _16XV1273.Output1 := FALSE; 
   _16XV1273.Output2 := FALSE; 
   _16XV1273.Output3 := FALSE; 
   _16XV1273.AutoOutput0 := FALSE; 
   _16XV1273.AutoOutput1 := FALSE; 
   _16XV1273.AutoOutput2 := FALSE; 
   _16XV1273.AutoOutput3 := FALSE; 
   _16XV1273.ForceOutput0 := FALSE; 
   _16XV1273.ForceOutput1 := FALSE; 
   _16XV1273.ForceOutput2 := FALSE; 
   _16XV1273.ForceOutput3 := FALSE; 
   _16XV1273.WorkinMode0 := FALSE; 
   _16XV1273.WorkinMode1 := FALSE; 
   _16XV1273.WorkinMode2 := FALSE; 
   _16XV1273.WorkinMode3 := FALSE; 
   _16XV1273.WorkinMode4 := FALSE; 
   _16XV1273.WorkinMode5 := FALSE; 
   _16XV1273.WorkinMode6 := FALSE; 
   _16XV1273.Fault_00 := FALSE; 
   _16XV1273.Fault_01 := FALSE; 
   _16XV1273.Fault_02 := FALSE; 
   _16XV1273.Fault_03 := FALSE; 
   _16XV1273.Fault_04 := FALSE; 
   _16XV1273.Fault_05 := FALSE; 
   _16XV1273.Fault_06 := FALSE; 
   _16XV1273.Fault_07 := FALSE; 
   _16XV1273.Acknowledged := FALSE; 
   _16XV1273.IOFeedback0 := FALSE; 
   _16XV1273.IOFeedback1 := FALSE; 
   _16XV1273.IOFeedback2 := FALSE; 
   _16XV1273.IOFeedback3 := FALSE; 
   _16XV1273.Acknowledgment := FALSE; 
   _16XV1273.Bit_4_5 := FALSE; 
   _16XV1273.Bit_4_6 := FALSE; 
   _16XV1273.Bit_4_7 := FALSE; 
   _16XV1273.Byte_5 := B#16#0; 
   _16XV1273.Setting[0] := 0; 
   _16XV1273.Setting[1] := 6000; 
   _16XV1273.Setting[2] := 45; 
   _16XV1273.Setting[3] := 31; 
   _16XV1273.Setting[4] := 1; 
   _16XV1273.Setting[5] := 10; 
   _16XV1273.Setting[6] := 10; 
   _16XV1273.Setting[7] := 0; 
   _16XV1273.Setting[8] := 0; 
   _16XV1273.Buffer[0] := 0; 
   _16XV1273.Buffer[1] := 0; 
   _16XV1273.Buffer[2] := 0; 
   _16XV1273.Buffer[3] := 0; 
   _16XV1273.Buffer[4] := 0; 
   _16XV1273.Buffer[5] := 0; 
   _16XV1273.Register_00 := 0.000000e+000; 
   _16XV1273.Register[1] := 0; 
   _16XV1273.Register[2] := 0; 
   _16XV1273.Register[3] := 0; 
   _16XV1273.Register[4] := 0; 
   _16XV1273.Register[5] := 0; 
   _16XV1273.Register[6] := 0; 
   _16XV1273.AccessLevel[0] := 2000; 
   _16XV1273.AccessLevel[1] := 2050; 
   _16XV1273.AccessLevel[2] := 7000; 
   _16XV1273.AccessLevel[3] := 7050; 
   _16XV1273.Bit[0] := FALSE; 
   _16XV1273.Bit[1] := FALSE; 
   _16XV1273.Bit[2] := FALSE; 
   _16XV1273.Bit[3] := FALSE; 
   _16XV1273.Bit[4] := FALSE; 
   _16XV1273.Bit[5] := FALSE; 
   _16XV1273.Bit[6] := FALSE; 
   _16XV1273.Bit[7] := FALSE; 
   _16XV1273.Bit[8] := FALSE; 
   _16XV1273.Bit[9] := FALSE; 
   _16XV1273.Bit[10] := FALSE; 
   _16XV1273.Bit[11] := FALSE; 
   _16XV1273.Bit[12] := FALSE; 
   _16XV1273.Bit[13] := FALSE; 
   _16XV1273.Bit[14] := FALSE; 
   _16XV1273.Bit[15] := FALSE; 
   _16XV1273.Edge[0] := FALSE; 
   _16XV1273.Edge[1] := FALSE; 
   _16XV1273.Edge[2] := FALSE; 
   _16XV1273.Edge[3] := FALSE; 
   _16XV1273.Edge[4] := FALSE; 
   _16XV1273.Edge[5] := FALSE; 
   _16XV1273.Edge[6] := FALSE; 
   _16XV1273.Edge[7] := FALSE; 
   _16XV1273.Edge[8] := FALSE; 
   _16XV1273.Edge[9] := FALSE; 
   _16XV1273.Edge[10] := FALSE; 
   _16XV1273.Edge[11] := FALSE; 
   _16XV1273.Edge[12] := FALSE; 
   _16XV1273.Edge[13] := FALSE; 
   _16XV1273.Edge[14] := FALSE; 
   _16XV1273.Edge[15] := FALSE; 
   _16XV8814.Feedback0 := FALSE; 
   _16XV8814.Feedback1 := FALSE; 
   _16XV8814.Feedback2 := FALSE; 
   _16XV8814.Feedback3 := FALSE; 
   _16XV8814.Output0 := FALSE; 
   _16XV8814.Output1 := FALSE; 
   _16XV8814.Output2 := FALSE; 
   _16XV8814.Output3 := FALSE; 
   _16XV8814.AutoOutput0 := FALSE; 
   _16XV8814.AutoOutput1 := FALSE; 
   _16XV8814.AutoOutput2 := FALSE; 
   _16XV8814.AutoOutput3 := FALSE; 
   _16XV8814.ForceOutput0 := FALSE; 
   _16XV8814.ForceOutput1 := FALSE; 
   _16XV8814.ForceOutput2 := FALSE; 
   _16XV8814.ForceOutput3 := FALSE; 
   _16XV8814.WorkinMode0 := FALSE; 
   _16XV8814.WorkinMode1 := FALSE; 
   _16XV8814.WorkinMode2 := FALSE; 
   _16XV8814.WorkinMode3 := FALSE; 
   _16XV8814.WorkinMode4 := FALSE; 
   _16XV8814.WorkinMode5 := FALSE; 
   _16XV8814.WorkinMode6 := FALSE; 
   _16XV8814.Fault_00 := FALSE; 
   _16XV8814.Fault_01 := FALSE; 
   _16XV8814.Fault_02 := FALSE; 
   _16XV8814.Fault_03 := FALSE; 
   _16XV8814.Fault_04 := FALSE; 
   _16XV8814.Fault_05 := FALSE; 
   _16XV8814.Fault_06 := FALSE; 
   _16XV8814.Fault_07 := FALSE; 
   _16XV8814.Acknowledged := FALSE; 
   _16XV8814.IOFeedback0 := FALSE; 
   _16XV8814.IOFeedback1 := FALSE; 
   _16XV8814.IOFeedback2 := FALSE; 
   _16XV8814.IOFeedback3 := FALSE; 
   _16XV8814.Acknowledgment := FALSE; 
   _16XV8814.Bit_4_5 := FALSE; 
   _16XV8814.Bit_4_6 := FALSE; 
   _16XV8814.Bit_4_7 := FALSE; 
   _16XV8814.Byte_5 := B#16#0; 
   _16XV8814.Setting[0] := 0; 
   _16XV8814.Setting[1] := 6000; 
   _16XV8814.Setting[2] := 45; 
   _16XV8814.Setting[3] := 31; 
   _16XV8814.Setting[4] := 1; 
   _16XV8814.Setting[5] := 10; 
   _16XV8814.Setting[6] := 10; 
   _16XV8814.Setting[7] := 0; 
   _16XV8814.Setting[8] := 0; 
   _16XV8814.Buffer[0] := 0; 
   _16XV8814.Buffer[1] := 0; 
   _16XV8814.Buffer[2] := 0; 
   _16XV8814.Buffer[3] := 0; 
   _16XV8814.Buffer[4] := 0; 
   _16XV8814.Buffer[5] := 0; 
   _16XV8814.Register_00 := 0.000000e+000; 
   _16XV8814.Register[1] := 0; 
   _16XV8814.Register[2] := 0; 
   _16XV8814.Register[3] := 0; 
   _16XV8814.Register[4] := 0; 
   _16XV8814.Register[5] := 0; 
   _16XV8814.Register[6] := 0; 
   _16XV8814.AccessLevel[0] := 2000; 
   _16XV8814.AccessLevel[1] := 2050; 
   _16XV8814.AccessLevel[2] := 7000; 
   _16XV8814.AccessLevel[3] := 7050; 
   _16XV8814.Bit[0] := FALSE; 
   _16XV8814.Bit[1] := FALSE; 
   _16XV8814.Bit[2] := FALSE; 
   _16XV8814.Bit[3] := FALSE; 
   _16XV8814.Bit[4] := FALSE; 
   _16XV8814.Bit[5] := FALSE; 
   _16XV8814.Bit[6] := FALSE; 
   _16XV8814.Bit[7] := FALSE; 
   _16XV8814.Bit[8] := FALSE; 
   _16XV8814.Bit[9] := FALSE; 
   _16XV8814.Bit[10] := FALSE; 
   _16XV8814.Bit[11] := FALSE; 
   _16XV8814.Bit[12] := FALSE; 
   _16XV8814.Bit[13] := FALSE; 
   _16XV8814.Bit[14] := FALSE; 
   _16XV8814.Bit[15] := FALSE; 
   _16XV8814.Edge[0] := FALSE; 
   _16XV8814.Edge[1] := FALSE; 
   _16XV8814.Edge[2] := FALSE; 
   _16XV8814.Edge[3] := FALSE; 
   _16XV8814.Edge[4] := FALSE; 
   _16XV8814.Edge[5] := FALSE; 
   _16XV8814.Edge[6] := FALSE; 
   _16XV8814.Edge[7] := FALSE; 
   _16XV8814.Edge[8] := FALSE; 
   _16XV8814.Edge[9] := FALSE; 
   _16XV8814.Edge[10] := FALSE; 
   _16XV8814.Edge[11] := FALSE; 
   _16XV8814.Edge[12] := FALSE; 
   _16XV8814.Edge[13] := FALSE; 
   _16XV8814.Edge[14] := FALSE; 
   _16XV8814.Edge[15] := FALSE; 
   _16XV1277.Feedback0 := FALSE; 
   _16XV1277.Feedback1 := FALSE; 
   _16XV1277.Feedback2 := FALSE; 
   _16XV1277.Feedback3 := FALSE; 
   _16XV1277.Output0 := FALSE; 
   _16XV1277.Output1 := FALSE; 
   _16XV1277.Output2 := FALSE; 
   _16XV1277.Output3 := FALSE; 
   _16XV1277.AutoOutput0 := FALSE; 
   _16XV1277.AutoOutput1 := FALSE; 
   _16XV1277.AutoOutput2 := FALSE; 
   _16XV1277.AutoOutput3 := FALSE; 
   _16XV1277.ForceOutput0 := FALSE; 
   _16XV1277.ForceOutput1 := FALSE; 
   _16XV1277.ForceOutput2 := FALSE; 
   _16XV1277.ForceOutput3 := FALSE; 
   _16XV1277.WorkinMode0 := FALSE; 
   _16XV1277.WorkinMode1 := FALSE; 
   _16XV1277.WorkinMode2 := FALSE; 
   _16XV1277.WorkinMode3 := FALSE; 
   _16XV1277.WorkinMode4 := FALSE; 
   _16XV1277.WorkinMode5 := FALSE; 
   _16XV1277.WorkinMode6 := FALSE; 
   _16XV1277.Fault_00 := FALSE; 
   _16XV1277.Fault_01 := FALSE; 
   _16XV1277.Fault_02 := FALSE; 
   _16XV1277.Fault_03 := FALSE; 
   _16XV1277.Fault_04 := FALSE; 
   _16XV1277.Fault_05 := FALSE; 
   _16XV1277.Fault_06 := FALSE; 
   _16XV1277.Fault_07 := FALSE; 
   _16XV1277.Acknowledged := FALSE; 
   _16XV1277.IOFeedback0 := FALSE; 
   _16XV1277.IOFeedback1 := FALSE; 
   _16XV1277.IOFeedback2 := FALSE; 
   _16XV1277.IOFeedback3 := FALSE; 
   _16XV1277.Acknowledgment := FALSE; 
   _16XV1277.Bit_4_5 := FALSE; 
   _16XV1277.Bit_4_6 := FALSE; 
   _16XV1277.Bit_4_7 := FALSE; 
   _16XV1277.Byte_5 := B#16#0; 
   _16XV1277.Setting[0] := 0; 
   _16XV1277.Setting[1] := 6000; 
   _16XV1277.Setting[2] := 45; 
   _16XV1277.Setting[3] := 31; 
   _16XV1277.Setting[4] := 1; 
   _16XV1277.Setting[5] := 10; 
   _16XV1277.Setting[6] := 10; 
   _16XV1277.Setting[7] := 0; 
   _16XV1277.Setting[8] := 0; 
   _16XV1277.Buffer[0] := 0; 
   _16XV1277.Buffer[1] := 0; 
   _16XV1277.Buffer[2] := 0; 
   _16XV1277.Buffer[3] := 0; 
   _16XV1277.Buffer[4] := 0; 
   _16XV1277.Buffer[5] := 0; 
   _16XV1277.Register_00 := 0.000000e+000; 
   _16XV1277.Register[1] := 0; 
   _16XV1277.Register[2] := 0; 
   _16XV1277.Register[3] := 0; 
   _16XV1277.Register[4] := 0; 
   _16XV1277.Register[5] := 0; 
   _16XV1277.Register[6] := 0; 
   _16XV1277.AccessLevel[0] := 2000; 
   _16XV1277.AccessLevel[1] := 2050; 
   _16XV1277.AccessLevel[2] := 7000; 
   _16XV1277.AccessLevel[3] := 7050; 
   _16XV1277.Bit[0] := FALSE; 
   _16XV1277.Bit[1] := FALSE; 
   _16XV1277.Bit[2] := FALSE; 
   _16XV1277.Bit[3] := FALSE; 
   _16XV1277.Bit[4] := FALSE; 
   _16XV1277.Bit[5] := FALSE; 
   _16XV1277.Bit[6] := FALSE; 
   _16XV1277.Bit[7] := FALSE; 
   _16XV1277.Bit[8] := FALSE; 
   _16XV1277.Bit[9] := FALSE; 
   _16XV1277.Bit[10] := FALSE; 
   _16XV1277.Bit[11] := FALSE; 
   _16XV1277.Bit[12] := FALSE; 
   _16XV1277.Bit[13] := FALSE; 
   _16XV1277.Bit[14] := FALSE; 
   _16XV1277.Bit[15] := FALSE; 
   _16XV1277.Edge[0] := FALSE; 
   _16XV1277.Edge[1] := FALSE; 
   _16XV1277.Edge[2] := FALSE; 
   _16XV1277.Edge[3] := FALSE; 
   _16XV1277.Edge[4] := FALSE; 
   _16XV1277.Edge[5] := FALSE; 
   _16XV1277.Edge[6] := FALSE; 
   _16XV1277.Edge[7] := FALSE; 
   _16XV1277.Edge[8] := FALSE; 
   _16XV1277.Edge[9] := FALSE; 
   _16XV1277.Edge[10] := FALSE; 
   _16XV1277.Edge[11] := FALSE; 
   _16XV1277.Edge[12] := FALSE; 
   _16XV1277.Edge[13] := FALSE; 
   _16XV1277.Edge[14] := FALSE; 
   _16XV1277.Edge[15] := FALSE; 
   _16XV1151.Feedback0 := FALSE; 
   _16XV1151.Feedback1 := FALSE; 
   _16XV1151.Feedback2 := FALSE; 
   _16XV1151.Feedback3 := FALSE; 
   _16XV1151.Output0 := FALSE; 
   _16XV1151.Output1 := FALSE; 
   _16XV1151.Output2 := FALSE; 
   _16XV1151.Output3 := FALSE; 
   _16XV1151.AutoOutput0 := FALSE; 
   _16XV1151.AutoOutput1 := FALSE; 
   _16XV1151.AutoOutput2 := FALSE; 
   _16XV1151.AutoOutput3 := FALSE; 
   _16XV1151.ForceOutput0 := FALSE; 
   _16XV1151.ForceOutput1 := FALSE; 
   _16XV1151.ForceOutput2 := FALSE; 
   _16XV1151.ForceOutput3 := FALSE; 
   _16XV1151.WorkinMode0 := FALSE; 
   _16XV1151.WorkinMode1 := FALSE; 
   _16XV1151.WorkinMode2 := FALSE; 
   _16XV1151.WorkinMode3 := FALSE; 
   _16XV1151.WorkinMode4 := FALSE; 
   _16XV1151.WorkinMode5 := FALSE; 
   _16XV1151.WorkinMode6 := FALSE; 
   _16XV1151.Fault_00 := FALSE; 
   _16XV1151.Fault_01 := FALSE; 
   _16XV1151.Fault_02 := FALSE; 
   _16XV1151.Fault_03 := FALSE; 
   _16XV1151.Fault_04 := FALSE; 
   _16XV1151.Fault_05 := FALSE; 
   _16XV1151.Fault_06 := FALSE; 
   _16XV1151.Fault_07 := FALSE; 
   _16XV1151.Acknowledged := FALSE; 
   _16XV1151.IOFeedback0 := FALSE; 
   _16XV1151.IOFeedback1 := FALSE; 
   _16XV1151.IOFeedback2 := FALSE; 
   _16XV1151.IOFeedback3 := FALSE; 
   _16XV1151.Acknowledgment := FALSE; 
