   _16XV1151.Bit_4_5 := FALSE; 
   _16XV1151.Bit_4_6 := FALSE; 
   _16XV1151.Bit_4_7 := FALSE; 
   _16XV1151.Byte_5 := B#16#0; 
   _16XV1151.Setting[0] := 0; 
   _16XV1151.Setting[1] := 6000; 
   _16XV1151.Setting[2] := 45; 
   _16XV1151.Setting[3] := 31; 
   _16XV1151.Setting[4] := 1; 
   _16XV1151.Setting[5] := 10; 
   _16XV1151.Setting[6] := 10; 
   _16XV1151.Setting[7] := 0; 
   _16XV1151.Setting[8] := 0; 
   _16XV1151.Buffer[0] := 0; 
   _16XV1151.Buffer[1] := 0; 
   _16XV1151.Buffer[2] := 0; 
   _16XV1151.Buffer[3] := 0; 
   _16XV1151.Buffer[4] := 0; 
   _16XV1151.Buffer[5] := 0; 
   _16XV1151.Register_00 := 0.000000e+000; 
   _16XV1151.Register[1] := 0; 
   _16XV1151.Register[2] := 0; 
   _16XV1151.Register[3] := 0; 
   _16XV1151.Register[4] := 0; 
   _16XV1151.Register[5] := 0; 
   _16XV1151.Register[6] := 0; 
   _16XV1151.AccessLevel[0] := 2000; 
   _16XV1151.AccessLevel[1] := 2050; 
   _16XV1151.AccessLevel[2] := 7000; 
   _16XV1151.AccessLevel[3] := 7050; 
   _16XV1151.Bit[0] := FALSE; 
   _16XV1151.Bit[1] := FALSE; 
   _16XV1151.Bit[2] := FALSE; 
   _16XV1151.Bit[3] := FALSE; 
   _16XV1151.Bit[4] := FALSE; 
   _16XV1151.Bit[5] := FALSE; 
   _16XV1151.Bit[6] := FALSE; 
   _16XV1151.Bit[7] := FALSE; 
   _16XV1151.Bit[8] := FALSE; 
   _16XV1151.Bit[9] := FALSE; 
   _16XV1151.Bit[10] := FALSE; 
   _16XV1151.Bit[11] := FALSE; 
   _16XV1151.Bit[12] := FALSE; 
   _16XV1151.Bit[13] := FALSE; 
   _16XV1151.Bit[14] := FALSE; 
   _16XV1151.Bit[15] := FALSE; 
   _16XV1151.Edge[0] := FALSE; 
   _16XV1151.Edge[1] := FALSE; 
   _16XV1151.Edge[2] := FALSE; 
   _16XV1151.Edge[3] := FALSE; 
   _16XV1151.Edge[4] := FALSE; 
   _16XV1151.Edge[5] := FALSE; 
   _16XV1151.Edge[6] := FALSE; 
   _16XV1151.Edge[7] := FALSE; 
   _16XV1151.Edge[8] := FALSE; 
   _16XV1151.Edge[9] := FALSE; 
   _16XV1151.Edge[10] := FALSE; 
   _16XV1151.Edge[11] := FALSE; 
   _16XV1151.Edge[12] := FALSE; 
   _16XV1151.Edge[13] := FALSE; 
   _16XV1151.Edge[14] := FALSE; 
   _16XV1151.Edge[15] := FALSE; 
   _16XV1111.Feedback0 := FALSE; 
   _16XV1111.Feedback1 := FALSE; 
   _16XV1111.Feedback2 := FALSE; 
   _16XV1111.Feedback3 := FALSE; 
   _16XV1111.Output0 := FALSE; 
   _16XV1111.Output1 := FALSE; 
   _16XV1111.Output2 := FALSE; 
   _16XV1111.Output3 := FALSE; 
   _16XV1111.AutoOutput0 := FALSE; 
   _16XV1111.AutoOutput1 := FALSE; 
   _16XV1111.AutoOutput2 := FALSE; 
   _16XV1111.AutoOutput3 := FALSE; 
   _16XV1111.ForceOutput0 := FALSE; 
   _16XV1111.ForceOutput1 := FALSE; 
   _16XV1111.ForceOutput2 := FALSE; 
   _16XV1111.ForceOutput3 := FALSE; 
   _16XV1111.WorkinMode0 := FALSE; 
   _16XV1111.WorkinMode1 := FALSE; 
   _16XV1111.WorkinMode2 := FALSE; 
   _16XV1111.WorkinMode3 := FALSE; 
   _16XV1111.WorkinMode4 := FALSE; 
   _16XV1111.WorkinMode5 := FALSE; 
   _16XV1111.WorkinMode6 := FALSE; 
   _16XV1111.Fault_00 := FALSE; 
   _16XV1111.Fault_01 := FALSE; 
   _16XV1111.Fault_02 := FALSE; 
   _16XV1111.Fault_03 := FALSE; 
   _16XV1111.Fault_04 := FALSE; 
   _16XV1111.Fault_05 := FALSE; 
   _16XV1111.Fault_06 := FALSE; 
   _16XV1111.Fault_07 := FALSE; 
   _16XV1111.Acknowledged := FALSE; 
   _16XV1111.IOFeedback0 := FALSE; 
   _16XV1111.IOFeedback1 := FALSE; 
   _16XV1111.IOFeedback2 := FALSE; 
   _16XV1111.IOFeedback3 := FALSE; 
   _16XV1111.Acknowledgment := FALSE; 
   _16XV1111.Bit_4_5 := FALSE; 
   _16XV1111.Bit_4_6 := FALSE; 
   _16XV1111.Bit_4_7 := FALSE; 
   _16XV1111.Byte_5 := B#16#0; 
   _16XV1111.Setting[0] := 0; 
   _16XV1111.Setting[1] := 6000; 
   _16XV1111.Setting[2] := 45; 
   _16XV1111.Setting[3] := 31; 
   _16XV1111.Setting[4] := 1; 
   _16XV1111.Setting[5] := 10; 
   _16XV1111.Setting[6] := 10; 
   _16XV1111.Setting[7] := 0; 
   _16XV1111.Setting[8] := 0; 
   _16XV1111.Buffer[0] := 0; 
   _16XV1111.Buffer[1] := 0; 
   _16XV1111.Buffer[2] := 0; 
   _16XV1111.Buffer[3] := 0; 
   _16XV1111.Buffer[4] := 0; 
   _16XV1111.Buffer[5] := 0; 
   _16XV1111.Register_00 := 0.000000e+000; 
   _16XV1111.Register[1] := 0; 
   _16XV1111.Register[2] := 0; 
   _16XV1111.Register[3] := 0; 
   _16XV1111.Register[4] := 0; 
   _16XV1111.Register[5] := 0; 
   _16XV1111.Register[6] := 0; 
   _16XV1111.AccessLevel[0] := 2000; 
   _16XV1111.AccessLevel[1] := 2050; 
   _16XV1111.AccessLevel[2] := 7000; 
   _16XV1111.AccessLevel[3] := 7050; 
   _16XV1111.Bit[0] := FALSE; 
   _16XV1111.Bit[1] := FALSE; 
   _16XV1111.Bit[2] := FALSE; 
   _16XV1111.Bit[3] := FALSE; 
   _16XV1111.Bit[4] := FALSE; 
   _16XV1111.Bit[5] := FALSE; 
   _16XV1111.Bit[6] := FALSE; 
   _16XV1111.Bit[7] := FALSE; 
   _16XV1111.Bit[8] := FALSE; 
   _16XV1111.Bit[9] := FALSE; 
   _16XV1111.Bit[10] := FALSE; 
   _16XV1111.Bit[11] := FALSE; 
   _16XV1111.Bit[12] := FALSE; 
   _16XV1111.Bit[13] := FALSE; 
   _16XV1111.Bit[14] := FALSE; 
   _16XV1111.Bit[15] := FALSE; 
   _16XV1111.Edge[0] := FALSE; 
   _16XV1111.Edge[1] := FALSE; 
   _16XV1111.Edge[2] := FALSE; 
   _16XV1111.Edge[3] := FALSE; 
   _16XV1111.Edge[4] := FALSE; 
   _16XV1111.Edge[5] := FALSE; 
   _16XV1111.Edge[6] := FALSE; 
   _16XV1111.Edge[7] := FALSE; 
   _16XV1111.Edge[8] := FALSE; 
   _16XV1111.Edge[9] := FALSE; 
   _16XV1111.Edge[10] := FALSE; 
   _16XV1111.Edge[11] := FALSE; 
   _16XV1111.Edge[12] := FALSE; 
   _16XV1111.Edge[13] := FALSE; 
   _16XV1111.Edge[14] := FALSE; 
   _16XV1111.Edge[15] := FALSE; 
   _16XV1113.Feedback0 := FALSE; 
   _16XV1113.Feedback1 := FALSE; 
   _16XV1113.Feedback2 := FALSE; 
   _16XV1113.Feedback3 := FALSE; 
   _16XV1113.Output0 := FALSE; 
   _16XV1113.Output1 := FALSE; 
   _16XV1113.Output2 := FALSE; 
   _16XV1113.Output3 := FALSE; 
   _16XV1113.AutoOutput0 := FALSE; 
   _16XV1113.AutoOutput1 := FALSE; 
   _16XV1113.AutoOutput2 := FALSE; 
   _16XV1113.AutoOutput3 := FALSE; 
   _16XV1113.ForceOutput0 := FALSE; 
   _16XV1113.ForceOutput1 := FALSE; 
   _16XV1113.ForceOutput2 := FALSE; 
   _16XV1113.ForceOutput3 := FALSE; 
   _16XV1113.WorkinMode0 := FALSE; 
   _16XV1113.WorkinMode1 := FALSE; 
   _16XV1113.WorkinMode2 := FALSE; 
   _16XV1113.WorkinMode3 := FALSE; 
   _16XV1113.WorkinMode4 := FALSE; 
   _16XV1113.WorkinMode5 := FALSE; 
   _16XV1113.WorkinMode6 := FALSE; 
   _16XV1113.Fault_00 := FALSE; 
   _16XV1113.Fault_01 := FALSE; 
   _16XV1113.Fault_02 := FALSE; 
   _16XV1113.Fault_03 := FALSE; 
   _16XV1113.Fault_04 := FALSE; 
   _16XV1113.Fault_05 := FALSE; 
   _16XV1113.Fault_06 := FALSE; 
   _16XV1113.Fault_07 := FALSE; 
   _16XV1113.Acknowledged := FALSE; 
   _16XV1113.IOFeedback0 := FALSE; 
   _16XV1113.IOFeedback1 := FALSE; 
   _16XV1113.IOFeedback2 := FALSE; 
   _16XV1113.IOFeedback3 := FALSE; 
   _16XV1113.Acknowledgment := FALSE; 
   _16XV1113.Bit_4_5 := FALSE; 
   _16XV1113.Bit_4_6 := FALSE; 
   _16XV1113.Bit_4_7 := FALSE; 
   _16XV1113.Byte_5 := B#16#0; 
   _16XV1113.Setting[0] := 0; 
   _16XV1113.Setting[1] := 6000; 
   _16XV1113.Setting[2] := 45; 
   _16XV1113.Setting[3] := 31; 
   _16XV1113.Setting[4] := 1; 
   _16XV1113.Setting[5] := 10; 
   _16XV1113.Setting[6] := 10; 
   _16XV1113.Setting[7] := 0; 
   _16XV1113.Setting[8] := 0; 
   _16XV1113.Buffer[0] := 0; 
   _16XV1113.Buffer[1] := 0; 
   _16XV1113.Buffer[2] := 0; 
   _16XV1113.Buffer[3] := 0; 
   _16XV1113.Buffer[4] := 0; 
   _16XV1113.Buffer[5] := 0; 
   _16XV1113.Register_00 := 0.000000e+000; 
   _16XV1113.Register[1] := 0; 
   _16XV1113.Register[2] := 0; 
   _16XV1113.Register[3] := 0; 
   _16XV1113.Register[4] := 0; 
   _16XV1113.Register[5] := 0; 
   _16XV1113.Register[6] := 0; 
   _16XV1113.AccessLevel[0] := 2000; 
   _16XV1113.AccessLevel[1] := 2050; 
   _16XV1113.AccessLevel[2] := 7000; 
   _16XV1113.AccessLevel[3] := 7050; 
   _16XV1113.Bit[0] := FALSE; 
   _16XV1113.Bit[1] := FALSE; 
   _16XV1113.Bit[2] := FALSE; 
   _16XV1113.Bit[3] := FALSE; 
   _16XV1113.Bit[4] := FALSE; 
   _16XV1113.Bit[5] := FALSE; 
   _16XV1113.Bit[6] := FALSE; 
   _16XV1113.Bit[7] := FALSE; 
   _16XV1113.Bit[8] := FALSE; 
   _16XV1113.Bit[9] := FALSE; 
   _16XV1113.Bit[10] := FALSE; 
   _16XV1113.Bit[11] := FALSE; 
   _16XV1113.Bit[12] := FALSE; 
   _16XV1113.Bit[13] := FALSE; 
   _16XV1113.Bit[14] := FALSE; 
   _16XV1113.Bit[15] := FALSE; 
   _16XV1113.Edge[0] := FALSE; 
   _16XV1113.Edge[1] := FALSE; 
   _16XV1113.Edge[2] := FALSE; 
   _16XV1113.Edge[3] := FALSE; 
   _16XV1113.Edge[4] := FALSE; 
   _16XV1113.Edge[5] := FALSE; 
   _16XV1113.Edge[6] := FALSE; 
   _16XV1113.Edge[7] := FALSE; 
   _16XV1113.Edge[8] := FALSE; 
   _16XV1113.Edge[9] := FALSE; 
   _16XV1113.Edge[10] := FALSE; 
   _16XV1113.Edge[11] := FALSE; 
   _16XV1113.Edge[12] := FALSE; 
   _16XV1113.Edge[13] := FALSE; 
   _16XV1113.Edge[14] := FALSE; 
   _16XV1113.Edge[15] := FALSE; 
   _16XV1178.Feedback0 := FALSE; 
   _16XV1178.Feedback1 := FALSE; 
   _16XV1178.Feedback2 := FALSE; 
   _16XV1178.Feedback3 := FALSE; 
   _16XV1178.Output0 := FALSE; 
   _16XV1178.Output1 := FALSE; 
   _16XV1178.Output2 := FALSE; 
   _16XV1178.Output3 := FALSE; 
   _16XV1178.AutoOutput0 := FALSE; 
   _16XV1178.AutoOutput1 := FALSE; 
   _16XV1178.AutoOutput2 := FALSE; 
   _16XV1178.AutoOutput3 := FALSE; 
   _16XV1178.ForceOutput0 := FALSE; 
   _16XV1178.ForceOutput1 := FALSE; 
   _16XV1178.ForceOutput2 := FALSE; 
   _16XV1178.ForceOutput3 := FALSE; 
   _16XV1178.WorkinMode0 := FALSE; 
   _16XV1178.WorkinMode1 := FALSE; 
   _16XV1178.WorkinMode2 := FALSE; 
   _16XV1178.WorkinMode3 := FALSE; 
   _16XV1178.WorkinMode4 := FALSE; 
   _16XV1178.WorkinMode5 := FALSE; 
   _16XV1178.WorkinMode6 := FALSE; 
   _16XV1178.Fault_00 := FALSE; 
   _16XV1178.Fault_01 := FALSE; 
   _16XV1178.Fault_02 := FALSE; 
   _16XV1178.Fault_03 := FALSE; 
   _16XV1178.Fault_04 := FALSE; 
   _16XV1178.Fault_05 := FALSE; 
   _16XV1178.Fault_06 := FALSE; 
   _16XV1178.Fault_07 := FALSE; 
   _16XV1178.Acknowledged := FALSE; 
   _16XV1178.IOFeedback0 := FALSE; 
   _16XV1178.IOFeedback1 := FALSE; 
   _16XV1178.IOFeedback2 := FALSE; 
   _16XV1178.IOFeedback3 := FALSE; 
   _16XV1178.Acknowledgment := FALSE; 
   _16XV1178.Bit_4_5 := FALSE; 
   _16XV1178.Bit_4_6 := FALSE; 
   _16XV1178.Bit_4_7 := FALSE; 
   _16XV1178.Byte_5 := B#16#0; 
   _16XV1178.Setting[0] := 0; 
   _16XV1178.Setting[1] := 6000; 
   _16XV1178.Setting[2] := 45; 
   _16XV1178.Setting[3] := 31; 
   _16XV1178.Setting[4] := 1; 
   _16XV1178.Setting[5] := 10; 
   _16XV1178.Setting[6] := 10; 
   _16XV1178.Setting[7] := 0; 
   _16XV1178.Setting[8] := 0; 
   _16XV1178.Buffer[0] := 0; 
   _16XV1178.Buffer[1] := 0; 
   _16XV1178.Buffer[2] := 0; 
   _16XV1178.Buffer[3] := 0; 
   _16XV1178.Buffer[4] := 0; 
   _16XV1178.Buffer[5] := 0; 
   _16XV1178.Register_00 := 0.000000e+000; 
   _16XV1178.Register[1] := 0; 
   _16XV1178.Register[2] := 0; 
   _16XV1178.Register[3] := 0; 
   _16XV1178.Register[4] := 0; 
   _16XV1178.Register[5] := 0; 
   _16XV1178.Register[6] := 0; 
   _16XV1178.AccessLevel[0] := 2000; 
   _16XV1178.AccessLevel[1] := 2050; 
   _16XV1178.AccessLevel[2] := 7000; 
   _16XV1178.AccessLevel[3] := 7050; 
   _16XV1178.Bit[0] := FALSE; 
   _16XV1178.Bit[1] := FALSE; 
   _16XV1178.Bit[2] := FALSE; 
   _16XV1178.Bit[3] := FALSE; 
   _16XV1178.Bit[4] := FALSE; 
   _16XV1178.Bit[5] := FALSE; 
   _16XV1178.Bit[6] := FALSE; 
   _16XV1178.Bit[7] := FALSE; 
   _16XV1178.Bit[8] := FALSE; 
   _16XV1178.Bit[9] := FALSE; 
   _16XV1178.Bit[10] := FALSE; 
   _16XV1178.Bit[11] := FALSE; 
   _16XV1178.Bit[12] := FALSE; 
   _16XV1178.Bit[13] := FALSE; 
   _16XV1178.Bit[14] := FALSE; 
   _16XV1178.Bit[15] := FALSE; 
   _16XV1178.Edge[0] := FALSE; 
   _16XV1178.Edge[1] := FALSE; 
   _16XV1178.Edge[2] := FALSE; 
   _16XV1178.Edge[3] := FALSE; 
   _16XV1178.Edge[4] := FALSE; 
   _16XV1178.Edge[5] := FALSE; 
   _16XV1178.Edge[6] := FALSE; 
   _16XV1178.Edge[7] := FALSE; 
   _16XV1178.Edge[8] := FALSE; 
   _16XV1178.Edge[9] := FALSE; 
   _16XV1178.Edge[10] := FALSE; 
   _16XV1178.Edge[11] := FALSE; 
   _16XV1178.Edge[12] := FALSE; 
   _16XV1178.Edge[13] := FALSE; 
   _16XV1178.Edge[14] := FALSE; 
   _16XV1178.Edge[15] := FALSE; 
   _16XV1211.Feedback0 := FALSE; 
   _16XV1211.Feedback1 := FALSE; 
   _16XV1211.Feedback2 := FALSE; 
   _16XV1211.Feedback3 := FALSE; 
   _16XV1211.Output0 := FALSE; 
   _16XV1211.Output1 := FALSE; 
   _16XV1211.Output2 := FALSE; 
   _16XV1211.Output3 := FALSE; 
   _16XV1211.AutoOutput0 := FALSE; 
   _16XV1211.AutoOutput1 := FALSE; 
   _16XV1211.AutoOutput2 := FALSE; 
   _16XV1211.AutoOutput3 := FALSE; 
   _16XV1211.ForceOutput0 := FALSE; 
   _16XV1211.ForceOutput1 := FALSE; 
   _16XV1211.ForceOutput2 := FALSE; 
   _16XV1211.ForceOutput3 := FALSE; 
   _16XV1211.WorkinMode0 := FALSE; 
   _16XV1211.WorkinMode1 := FALSE; 
   _16XV1211.WorkinMode2 := FALSE; 
   _16XV1211.WorkinMode3 := FALSE; 
   _16XV1211.WorkinMode4 := FALSE; 
   _16XV1211.WorkinMode5 := FALSE; 
   _16XV1211.WorkinMode6 := FALSE; 
   _16XV1211.Fault_00 := FALSE; 
   _16XV1211.Fault_01 := FALSE; 
   _16XV1211.Fault_02 := FALSE; 
   _16XV1211.Fault_03 := FALSE; 
   _16XV1211.Fault_04 := FALSE; 
   _16XV1211.Fault_05 := FALSE; 
   _16XV1211.Fault_06 := FALSE; 
   _16XV1211.Fault_07 := FALSE; 
   _16XV1211.Acknowledged := FALSE; 
   _16XV1211.IOFeedback0 := FALSE; 
   _16XV1211.IOFeedback1 := FALSE; 
   _16XV1211.IOFeedback2 := FALSE; 
   _16XV1211.IOFeedback3 := FALSE; 
   _16XV1211.Acknowledgment := FALSE; 
   _16XV1211.Bit_4_5 := FALSE; 
   _16XV1211.Bit_4_6 := FALSE; 
   _16XV1211.Bit_4_7 := FALSE; 
   _16XV1211.Byte_5 := B#16#0; 
   _16XV1211.Setting[0] := 0; 
   _16XV1211.Setting[1] := 6000; 
   _16XV1211.Setting[2] := 45; 
   _16XV1211.Setting[3] := 31; 
   _16XV1211.Setting[4] := 1; 
   _16XV1211.Setting[5] := 10; 
   _16XV1211.Setting[6] := 10; 
   _16XV1211.Setting[7] := 0; 
   _16XV1211.Setting[8] := 0; 
   _16XV1211.Buffer[0] := 0; 
   _16XV1211.Buffer[1] := 0; 
   _16XV1211.Buffer[2] := 0; 
   _16XV1211.Buffer[3] := 0; 
   _16XV1211.Buffer[4] := 0; 
   _16XV1211.Buffer[5] := 0; 
   _16XV1211.Register_00 := 0.000000e+000; 
   _16XV1211.Register[1] := 0; 
   _16XV1211.Register[2] := 0; 
   _16XV1211.Register[3] := 0; 
   _16XV1211.Register[4] := 0; 
   _16XV1211.Register[5] := 0; 
   _16XV1211.Register[6] := 0; 
   _16XV1211.AccessLevel[0] := 2000; 
   _16XV1211.AccessLevel[1] := 2050; 
   _16XV1211.AccessLevel[2] := 7000; 
   _16XV1211.AccessLevel[3] := 7050; 
   _16XV1211.Bit[0] := FALSE; 
   _16XV1211.Bit[1] := FALSE; 
   _16XV1211.Bit[2] := FALSE; 
   _16XV1211.Bit[3] := FALSE; 
   _16XV1211.Bit[4] := FALSE; 
   _16XV1211.Bit[5] := FALSE; 
   _16XV1211.Bit[6] := FALSE; 
   _16XV1211.Bit[7] := FALSE; 
   _16XV1211.Bit[8] := FALSE; 
   _16XV1211.Bit[9] := FALSE; 
   _16XV1211.Bit[10] := FALSE; 
   _16XV1211.Bit[11] := FALSE; 
   _16XV1211.Bit[12] := FALSE; 
   _16XV1211.Bit[13] := FALSE; 
   _16XV1211.Bit[14] := FALSE; 
   _16XV1211.Bit[15] := FALSE; 
   _16XV1211.Edge[0] := FALSE; 
   _16XV1211.Edge[1] := FALSE; 
   _16XV1211.Edge[2] := FALSE; 
   _16XV1211.Edge[3] := FALSE; 
   _16XV1211.Edge[4] := FALSE; 
   _16XV1211.Edge[5] := FALSE; 
   _16XV1211.Edge[6] := FALSE; 
   _16XV1211.Edge[7] := FALSE; 
   _16XV1211.Edge[8] := FALSE; 
   _16XV1211.Edge[9] := FALSE; 
   _16XV1211.Edge[10] := FALSE; 
   _16XV1211.Edge[11] := FALSE; 
   _16XV1211.Edge[12] := FALSE; 
   _16XV1211.Edge[13] := FALSE; 
   _16XV1211.Edge[14] := FALSE; 
   _16XV1211.Edge[15] := FALSE; 
   _16XV1213.Feedback0 := FALSE; 
   _16XV1213.Feedback1 := FALSE; 
   _16XV1213.Feedback2 := FALSE; 
   _16XV1213.Feedback3 := FALSE; 
   _16XV1213.Output0 := FALSE; 
   _16XV1213.Output1 := FALSE; 
   _16XV1213.Output2 := FALSE; 
   _16XV1213.Output3 := FALSE; 
   _16XV1213.AutoOutput0 := FALSE; 
   _16XV1213.AutoOutput1 := FALSE; 
   _16XV1213.AutoOutput2 := FALSE; 
   _16XV1213.AutoOutput3 := FALSE; 
   _16XV1213.ForceOutput0 := FALSE; 
   _16XV1213.ForceOutput1 := FALSE; 
   _16XV1213.ForceOutput2 := FALSE; 
   _16XV1213.ForceOutput3 := FALSE; 
   _16XV1213.WorkinMode0 := FALSE; 
   _16XV1213.WorkinMode1 := FALSE; 
   _16XV1213.WorkinMode2 := FALSE; 
   _16XV1213.WorkinMode3 := FALSE; 
   _16XV1213.WorkinMode4 := FALSE; 
   _16XV1213.WorkinMode5 := FALSE; 
   _16XV1213.WorkinMode6 := FALSE; 
   _16XV1213.Fault_00 := FALSE; 
   _16XV1213.Fault_01 := FALSE; 
   _16XV1213.Fault_02 := FALSE; 
   _16XV1213.Fault_03 := FALSE; 
   _16XV1213.Fault_04 := FALSE; 
   _16XV1213.Fault_05 := FALSE; 
   _16XV1213.Fault_06 := FALSE; 
   _16XV1213.Fault_07 := FALSE; 
   _16XV1213.Acknowledged := FALSE; 
   _16XV1213.IOFeedback0 := FALSE; 
   _16XV1213.IOFeedback1 := FALSE; 
   _16XV1213.IOFeedback2 := FALSE; 
   _16XV1213.IOFeedback3 := FALSE; 
   _16XV1213.Acknowledgment := FALSE; 
   _16XV1213.Bit_4_5 := FALSE; 
   _16XV1213.Bit_4_6 := FALSE; 
   _16XV1213.Bit_4_7 := FALSE; 
   _16XV1213.Byte_5 := B#16#0; 
   _16XV1213.Setting[0] := 0; 
   _16XV1213.Setting[1] := 6000; 
   _16XV1213.Setting[2] := 45; 
   _16XV1213.Setting[3] := 31; 
   _16XV1213.Setting[4] := 1; 
   _16XV1213.Setting[5] := 10; 
   _16XV1213.Setting[6] := 10; 
   _16XV1213.Setting[7] := 0; 
   _16XV1213.Setting[8] := 0; 
   _16XV1213.Buffer[0] := 0; 
   _16XV1213.Buffer[1] := 0; 
   _16XV1213.Buffer[2] := 0; 
   _16XV1213.Buffer[3] := 0; 
   _16XV1213.Buffer[4] := 0; 
   _16XV1213.Buffer[5] := 0; 
   _16XV1213.Register_00 := 0.000000e+000; 
   _16XV1213.Register[1] := 0; 
   _16XV1213.Register[2] := 0; 
   _16XV1213.Register[3] := 0; 
   _16XV1213.Register[4] := 0; 
   _16XV1213.Register[5] := 0; 
   _16XV1213.Register[6] := 0; 
   _16XV1213.AccessLevel[0] := 2000; 
   _16XV1213.AccessLevel[1] := 2050; 
   _16XV1213.AccessLevel[2] := 7000; 
   _16XV1213.AccessLevel[3] := 7050; 
   _16XV1213.Bit[0] := FALSE; 
   _16XV1213.Bit[1] := FALSE; 
   _16XV1213.Bit[2] := FALSE; 
   _16XV1213.Bit[3] := FALSE; 
   _16XV1213.Bit[4] := FALSE; 
   _16XV1213.Bit[5] := FALSE; 
   _16XV1213.Bit[6] := FALSE; 
   _16XV1213.Bit[7] := FALSE; 
   _16XV1213.Bit[8] := FALSE; 
   _16XV1213.Bit[9] := FALSE; 
   _16XV1213.Bit[10] := FALSE; 
   _16XV1213.Bit[11] := FALSE; 
   _16XV1213.Bit[12] := FALSE; 
   _16XV1213.Bit[13] := FALSE; 
   _16XV1213.Bit[14] := FALSE; 
   _16XV1213.Bit[15] := FALSE; 
   _16XV1213.Edge[0] := FALSE; 
   _16XV1213.Edge[1] := FALSE; 
   _16XV1213.Edge[2] := FALSE; 
   _16XV1213.Edge[3] := FALSE; 
   _16XV1213.Edge[4] := FALSE; 
   _16XV1213.Edge[5] := FALSE; 
   _16XV1213.Edge[6] := FALSE; 
   _16XV1213.Edge[7] := FALSE; 
   _16XV1213.Edge[8] := FALSE; 
   _16XV1213.Edge[9] := FALSE; 
   _16XV1213.Edge[10] := FALSE; 
   _16XV1213.Edge[11] := FALSE; 
   _16XV1213.Edge[12] := FALSE; 
   _16XV1213.Edge[13] := FALSE; 
   _16XV1213.Edge[14] := FALSE; 
   _16XV1213.Edge[15] := FALSE; 
   _16XV1278.Feedback0 := FALSE; 
   _16XV1278.Feedback1 := FALSE; 
   _16XV1278.Feedback2 := FALSE; 
   _16XV1278.Feedback3 := FALSE; 
   _16XV1278.Output0 := FALSE; 
   _16XV1278.Output1 := FALSE; 
   _16XV1278.Output2 := FALSE; 
   _16XV1278.Output3 := FALSE; 
   _16XV1278.AutoOutput0 := FALSE; 
   _16XV1278.AutoOutput1 := FALSE; 
   _16XV1278.AutoOutput2 := FALSE; 
   _16XV1278.AutoOutput3 := FALSE; 
   _16XV1278.ForceOutput0 := FALSE; 
   _16XV1278.ForceOutput1 := FALSE; 
   _16XV1278.ForceOutput2 := FALSE; 
   _16XV1278.ForceOutput3 := FALSE; 
   _16XV1278.WorkinMode0 := FALSE; 
   _16XV1278.WorkinMode1 := FALSE; 
   _16XV1278.WorkinMode2 := FALSE; 
   _16XV1278.WorkinMode3 := FALSE; 
   _16XV1278.WorkinMode4 := FALSE; 
   _16XV1278.WorkinMode5 := FALSE; 
   _16XV1278.WorkinMode6 := FALSE; 
   _16XV1278.Fault_00 := FALSE; 
   _16XV1278.Fault_01 := FALSE; 
   _16XV1278.Fault_02 := FALSE; 
   _16XV1278.Fault_03 := FALSE; 
   _16XV1278.Fault_04 := FALSE; 
   _16XV1278.Fault_05 := FALSE; 
   _16XV1278.Fault_06 := FALSE; 
   _16XV1278.Fault_07 := FALSE; 
   _16XV1278.Acknowledged := FALSE; 
   _16XV1278.IOFeedback0 := FALSE; 
   _16XV1278.IOFeedback1 := FALSE; 
   _16XV1278.IOFeedback2 := FALSE; 
   _16XV1278.IOFeedback3 := FALSE; 
   _16XV1278.Acknowledgment := FALSE; 
   _16XV1278.Bit_4_5 := FALSE; 
   _16XV1278.Bit_4_6 := FALSE; 
   _16XV1278.Bit_4_7 := FALSE; 
   _16XV1278.Byte_5 := B#16#0; 
   _16XV1278.Setting[0] := 0; 
   _16XV1278.Setting[1] := 6000; 
   _16XV1278.Setting[2] := 45; 
   _16XV1278.Setting[3] := 31; 
   _16XV1278.Setting[4] := 1; 
   _16XV1278.Setting[5] := 10; 
   _16XV1278.Setting[6] := 10; 
   _16XV1278.Setting[7] := 0; 
   _16XV1278.Setting[8] := 0; 
   _16XV1278.Buffer[0] := 0; 
   _16XV1278.Buffer[1] := 0; 
   _16XV1278.Buffer[2] := 0; 
   _16XV1278.Buffer[3] := 0; 
   _16XV1278.Buffer[4] := 0; 
   _16XV1278.Buffer[5] := 0; 
   _16XV1278.Register_00 := 0.000000e+000; 
   _16XV1278.Register[1] := 0; 
   _16XV1278.Register[2] := 0; 
   _16XV1278.Register[3] := 0; 
   _16XV1278.Register[4] := 0; 
   _16XV1278.Register[5] := 0; 
   _16XV1278.Register[6] := 0; 
   _16XV1278.AccessLevel[0] := 2000; 
   _16XV1278.AccessLevel[1] := 2050; 
   _16XV1278.AccessLevel[2] := 7000; 
   _16XV1278.AccessLevel[3] := 7050; 
   _16XV1278.Bit[0] := FALSE; 
   _16XV1278.Bit[1] := FALSE; 
   _16XV1278.Bit[2] := FALSE; 
   _16XV1278.Bit[3] := FALSE; 
   _16XV1278.Bit[4] := FALSE; 
   _16XV1278.Bit[5] := FALSE; 
   _16XV1278.Bit[6] := FALSE; 
   _16XV1278.Bit[7] := FALSE; 
   _16XV1278.Bit[8] := FALSE; 
   _16XV1278.Bit[9] := FALSE; 
   _16XV1278.Bit[10] := FALSE; 
   _16XV1278.Bit[11] := FALSE; 
   _16XV1278.Bit[12] := FALSE; 
   _16XV1278.Bit[13] := FALSE; 
   _16XV1278.Bit[14] := FALSE; 
   _16XV1278.Bit[15] := FALSE; 
   _16XV1278.Edge[0] := FALSE; 
   _16XV1278.Edge[1] := FALSE; 
   _16XV1278.Edge[2] := FALSE; 
   _16XV1278.Edge[3] := FALSE; 
   _16XV1278.Edge[4] := FALSE; 
   _16XV1278.Edge[5] := FALSE; 
   _16XV1278.Edge[6] := FALSE; 
   _16XV1278.Edge[7] := FALSE; 
   _16XV1278.Edge[8] := FALSE; 
   _16XV1278.Edge[9] := FALSE; 
   _16XV1278.Edge[10] := FALSE; 
   _16XV1278.Edge[11] := FALSE; 
   _16XV1278.Edge[12] := FALSE; 
   _16XV1278.Edge[13] := FALSE; 
   _16XV1278.Edge[14] := FALSE; 
   _16XV1278.Edge[15] := FALSE; 
   _16XV1114.Feedback0 := FALSE; 
   _16XV1114.Feedback1 := FALSE; 
   _16XV1114.Feedback2 := FALSE; 
   _16XV1114.Feedback3 := FALSE; 
   _16XV1114.Output0 := FALSE; 
   _16XV1114.Output1 := FALSE; 
   _16XV1114.Output2 := FALSE; 
   _16XV1114.Output3 := FALSE; 
   _16XV1114.AutoOutput0 := FALSE; 
   _16XV1114.AutoOutput1 := FALSE; 
   _16XV1114.AutoOutput2 := FALSE; 
   _16XV1114.AutoOutput3 := FALSE; 
   _16XV1114.ForceOutput0 := FALSE; 
   _16XV1114.ForceOutput1 := FALSE; 
   _16XV1114.ForceOutput2 := FALSE; 
   _16XV1114.ForceOutput3 := FALSE; 
   _16XV1114.WorkinMode0 := FALSE; 
   _16XV1114.WorkinMode1 := FALSE; 
   _16XV1114.WorkinMode2 := FALSE; 
   _16XV1114.WorkinMode3 := FALSE; 
   _16XV1114.WorkinMode4 := FALSE; 
   _16XV1114.WorkinMode5 := FALSE; 
   _16XV1114.WorkinMode6 := FALSE; 
   _16XV1114.Fault_00 := FALSE; 
   _16XV1114.Fault_01 := FALSE; 
   _16XV1114.Fault_02 := FALSE; 
   _16XV1114.Fault_03 := FALSE; 
   _16XV1114.Fault_04 := FALSE; 
   _16XV1114.Fault_05 := FALSE; 
   _16XV1114.Fault_06 := FALSE; 
   _16XV1114.Fault_07 := FALSE; 
   _16XV1114.Acknowledged := FALSE; 
   _16XV1114.IOFeedback0 := FALSE; 
   _16XV1114.IOFeedback1 := FALSE; 
   _16XV1114.IOFeedback2 := FALSE; 
   _16XV1114.IOFeedback3 := FALSE; 
   _16XV1114.Acknowledgment := FALSE; 
   _16XV1114.Bit_4_5 := FALSE; 
   _16XV1114.Bit_4_6 := FALSE; 
   _16XV1114.Bit_4_7 := FALSE; 
   _16XV1114.Byte_5 := B#16#0; 
   _16XV1114.Setting[0] := 0; 
   _16XV1114.Setting[1] := 6000; 
   _16XV1114.Setting[2] := 45; 
   _16XV1114.Setting[3] := 31; 
   _16XV1114.Setting[4] := 1; 
   _16XV1114.Setting[5] := 10; 
   _16XV1114.Setting[6] := 10; 
   _16XV1114.Setting[7] := 0; 
   _16XV1114.Setting[8] := 0; 
   _16XV1114.Buffer[0] := 0; 
   _16XV1114.Buffer[1] := 0; 
   _16XV1114.Buffer[2] := 0; 
   _16XV1114.Buffer[3] := 0; 
   _16XV1114.Buffer[4] := 0; 
   _16XV1114.Buffer[5] := 0; 
   _16XV1114.Register_00 := 0.000000e+000; 
   _16XV1114.Register[1] := 0; 
   _16XV1114.Register[2] := 0; 
   _16XV1114.Register[3] := 0; 
   _16XV1114.Register[4] := 0; 
   _16XV1114.Register[5] := 0; 
   _16XV1114.Register[6] := 0; 
   _16XV1114.AccessLevel[0] := 2000; 
   _16XV1114.AccessLevel[1] := 2050; 
   _16XV1114.AccessLevel[2] := 7000; 
   _16XV1114.AccessLevel[3] := 7050; 
   _16XV1114.Bit[0] := FALSE; 
   _16XV1114.Bit[1] := FALSE; 
   _16XV1114.Bit[2] := FALSE; 
   _16XV1114.Bit[3] := FALSE; 
   _16XV1114.Bit[4] := FALSE; 
   _16XV1114.Bit[5] := FALSE; 
   _16XV1114.Bit[6] := FALSE; 
   _16XV1114.Bit[7] := FALSE; 
   _16XV1114.Bit[8] := FALSE; 
   _16XV1114.Bit[9] := FALSE; 
   _16XV1114.Bit[10] := FALSE; 
   _16XV1114.Bit[11] := FALSE; 
   _16XV1114.Bit[12] := FALSE; 
   _16XV1114.Bit[13] := FALSE; 
   _16XV1114.Bit[14] := FALSE; 
   _16XV1114.Bit[15] := FALSE; 
   _16XV1114.Edge[0] := FALSE; 
   _16XV1114.Edge[1] := FALSE; 
   _16XV1114.Edge[2] := FALSE; 
   _16XV1114.Edge[3] := FALSE; 
   _16XV1114.Edge[4] := FALSE; 
   _16XV1114.Edge[5] := FALSE; 
   _16XV1114.Edge[6] := FALSE; 
   _16XV1114.Edge[7] := FALSE; 
   _16XV1114.Edge[8] := FALSE; 
   _16XV1114.Edge[9] := FALSE; 
   _16XV1114.Edge[10] := FALSE; 
   _16XV1114.Edge[11] := FALSE; 
   _16XV1114.Edge[12] := FALSE; 
   _16XV1114.Edge[13] := FALSE; 
   _16XV1114.Edge[14] := FALSE; 
   _16XV1114.Edge[15] := FALSE; 
   _16XV1214.Feedback0 := FALSE; 
   _16XV1214.Feedback1 := FALSE; 
   _16XV1214.Feedback2 := FALSE; 
   _16XV1214.Feedback3 := FALSE; 
   _16XV1214.Output0 := FALSE; 
   _16XV1214.Output1 := FALSE; 
   _16XV1214.Output2 := FALSE; 
   _16XV1214.Output3 := FALSE; 
   _16XV1214.AutoOutput0 := FALSE; 
   _16XV1214.AutoOutput1 := FALSE; 
   _16XV1214.AutoOutput2 := FALSE; 
   _16XV1214.AutoOutput3 := FALSE; 
   _16XV1214.ForceOutput0 := FALSE; 
   _16XV1214.ForceOutput1 := FALSE; 
   _16XV1214.ForceOutput2 := FALSE; 
   _16XV1214.ForceOutput3 := FALSE; 
   _16XV1214.WorkinMode0 := FALSE; 
   _16XV1214.WorkinMode1 := FALSE; 
   _16XV1214.WorkinMode2 := FALSE; 
   _16XV1214.WorkinMode3 := FALSE; 
   _16XV1214.WorkinMode4 := FALSE; 
   _16XV1214.WorkinMode5 := FALSE; 
   _16XV1214.WorkinMode6 := FALSE; 
   _16XV1214.Fault_00 := FALSE; 
   _16XV1214.Fault_01 := FALSE; 
   _16XV1214.Fault_02 := FALSE; 
   _16XV1214.Fault_03 := FALSE; 
   _16XV1214.Fault_04 := FALSE; 
   _16XV1214.Fault_05 := FALSE; 
   _16XV1214.Fault_06 := FALSE; 
   _16XV1214.Fault_07 := FALSE; 
   _16XV1214.Acknowledged := FALSE; 
   _16XV1214.IOFeedback0 := FALSE; 
   _16XV1214.IOFeedback1 := FALSE; 
   _16XV1214.IOFeedback2 := FALSE; 
   _16XV1214.IOFeedback3 := FALSE; 
   _16XV1214.Acknowledgment := FALSE; 
   _16XV1214.Bit_4_5 := FALSE; 
   _16XV1214.Bit_4_6 := FALSE; 
   _16XV1214.Bit_4_7 := FALSE; 
   _16XV1214.Byte_5 := B#16#0; 
   _16XV1214.Setting[0] := 0; 
   _16XV1214.Setting[1] := 6000; 
   _16XV1214.Setting[2] := 45; 
   _16XV1214.Setting[3] := 31; 
   _16XV1214.Setting[4] := 1; 
   _16XV1214.Setting[5] := 10; 
   _16XV1214.Setting[6] := 10; 
   _16XV1214.Setting[7] := 0; 
   _16XV1214.Setting[8] := 0; 
   _16XV1214.Buffer[0] := 0; 
   _16XV1214.Buffer[1] := 0; 
   _16XV1214.Buffer[2] := 0; 
   _16XV1214.Buffer[3] := 0; 
   _16XV1214.Buffer[4] := 0; 
   _16XV1214.Buffer[5] := 0; 
   _16XV1214.Register_00 := 0.000000e+000; 
   _16XV1214.Register[1] := 0; 
   _16XV1214.Register[2] := 0; 
   _16XV1214.Register[3] := 0; 
   _16XV1214.Register[4] := 0; 
   _16XV1214.Register[5] := 0; 
   _16XV1214.Register[6] := 0; 
   _16XV1214.AccessLevel[0] := 2000; 
   _16XV1214.AccessLevel[1] := 2050; 
   _16XV1214.AccessLevel[2] := 7000; 
   _16XV1214.AccessLevel[3] := 7050; 
   _16XV1214.Bit[0] := FALSE; 
   _16XV1214.Bit[1] := FALSE; 
   _16XV1214.Bit[2] := FALSE; 
   _16XV1214.Bit[3] := FALSE; 
   _16XV1214.Bit[4] := FALSE; 
   _16XV1214.Bit[5] := FALSE; 
   _16XV1214.Bit[6] := FALSE; 
   _16XV1214.Bit[7] := FALSE; 
   _16XV1214.Bit[8] := FALSE; 
   _16XV1214.Bit[9] := FALSE; 
   _16XV1214.Bit[10] := FALSE; 
   _16XV1214.Bit[11] := FALSE; 
   _16XV1214.Bit[12] := FALSE; 
   _16XV1214.Bit[13] := FALSE; 
   _16XV1214.Bit[14] := FALSE; 
   _16XV1214.Bit[15] := FALSE; 
   _16XV1214.Edge[0] := FALSE; 
   _16XV1214.Edge[1] := FALSE; 
   _16XV1214.Edge[2] := FALSE; 
   _16XV1214.Edge[3] := FALSE; 
   _16XV1214.Edge[4] := FALSE; 
   _16XV1214.Edge[5] := FALSE; 
   _16XV1214.Edge[6] := FALSE; 
   _16XV1214.Edge[7] := FALSE; 
   _16XV1214.Edge[8] := FALSE; 
   _16XV1214.Edge[9] := FALSE; 
   _16XV1214.Edge[10] := FALSE; 
   _16XV1214.Edge[11] := FALSE; 
   _16XV1214.Edge[12] := FALSE; 
   _16XV1214.Edge[13] := FALSE; 
   _16XV1214.Edge[14] := FALSE; 
   _16XV1214.Edge[15] := FALSE; 
   _16XV1074.Feedback0 := FALSE; 
   _16XV1074.Feedback1 := FALSE; 
   _16XV1074.Feedback2 := FALSE; 
   _16XV1074.Feedback3 := FALSE; 
   _16XV1074.Output0 := FALSE; 
   _16XV1074.Output1 := FALSE; 
   _16XV1074.Output2 := FALSE; 
   _16XV1074.Output3 := FALSE; 
   _16XV1074.AutoOutput0 := FALSE; 
   _16XV1074.AutoOutput1 := FALSE; 
   _16XV1074.AutoOutput2 := FALSE; 
   _16XV1074.AutoOutput3 := FALSE; 
   _16XV1074.ForceOutput0 := FALSE; 
   _16XV1074.ForceOutput1 := FALSE; 
   _16XV1074.ForceOutput2 := FALSE; 
   _16XV1074.ForceOutput3 := FALSE; 
   _16XV1074.WorkinMode0 := FALSE; 
   _16XV1074.WorkinMode1 := FALSE; 
   _16XV1074.WorkinMode2 := FALSE; 
   _16XV1074.WorkinMode3 := FALSE; 
   _16XV1074.WorkinMode4 := FALSE; 
   _16XV1074.WorkinMode5 := FALSE; 
   _16XV1074.WorkinMode6 := FALSE; 
   _16XV1074.Fault_00 := FALSE; 
   _16XV1074.Fault_01 := FALSE; 
   _16XV1074.Fault_02 := FALSE; 
   _16XV1074.Fault_03 := FALSE; 
   _16XV1074.Fault_04 := FALSE; 
   _16XV1074.Fault_05 := FALSE; 
   _16XV1074.Fault_06 := FALSE; 
   _16XV1074.Fault_07 := FALSE; 
   _16XV1074.Acknowledged := FALSE; 
   _16XV1074.IOFeedback0 := FALSE; 
   _16XV1074.IOFeedback1 := FALSE; 
   _16XV1074.IOFeedback2 := FALSE; 
   _16XV1074.IOFeedback3 := FALSE; 
   _16XV1074.Acknowledgment := FALSE; 
   _16XV1074.Bit_4_5 := FALSE; 
   _16XV1074.Bit_4_6 := FALSE; 
   _16XV1074.Bit_4_7 := FALSE; 
   _16XV1074.Byte_5 := B#16#0; 
   _16XV1074.Setting[0] := 0; 
   _16XV1074.Setting[1] := 6000; 
   _16XV1074.Setting[2] := 45; 
   _16XV1074.Setting[3] := 31; 
   _16XV1074.Setting[4] := 1; 
   _16XV1074.Setting[5] := 10; 
   _16XV1074.Setting[6] := 10; 
   _16XV1074.Setting[7] := 0; 
   _16XV1074.Setting[8] := 0; 
   _16XV1074.Buffer[0] := 0; 
   _16XV1074.Buffer[1] := 0; 
   _16XV1074.Buffer[2] := 0; 
   _16XV1074.Buffer[3] := 0; 
   _16XV1074.Buffer[4] := 0; 
   _16XV1074.Buffer[5] := 0; 
   _16XV1074.Register_00 := 0.000000e+000; 
   _16XV1074.Register[1] := 0; 
   _16XV1074.Register[2] := 0; 
   _16XV1074.Register[3] := 0; 
   _16XV1074.Register[4] := 0; 
   _16XV1074.Register[5] := 0; 
   _16XV1074.Register[6] := 0; 
   _16XV1074.AccessLevel[0] := 2000; 
   _16XV1074.AccessLevel[1] := 2050; 
   _16XV1074.AccessLevel[2] := 7000; 
   _16XV1074.AccessLevel[3] := 7050; 
   _16XV1074.Bit[0] := FALSE; 
   _16XV1074.Bit[1] := FALSE; 
   _16XV1074.Bit[2] := FALSE; 
   _16XV1074.Bit[3] := FALSE; 
   _16XV1074.Bit[4] := FALSE; 
   _16XV1074.Bit[5] := FALSE; 
   _16XV1074.Bit[6] := FALSE; 
   _16XV1074.Bit[7] := FALSE; 
   _16XV1074.Bit[8] := FALSE; 
   _16XV1074.Bit[9] := FALSE; 
   _16XV1074.Bit[10] := FALSE; 
   _16XV1074.Bit[11] := FALSE; 
   _16XV1074.Bit[12] := FALSE; 
   _16XV1074.Bit[13] := FALSE; 
   _16XV1074.Bit[14] := FALSE; 
   _16XV1074.Bit[15] := FALSE; 
   _16XV1074.Edge[0] := FALSE; 
   _16XV1074.Edge[1] := FALSE; 
   _16XV1074.Edge[2] := FALSE; 
   _16XV1074.Edge[3] := FALSE; 
   _16XV1074.Edge[4] := FALSE; 
   _16XV1074.Edge[5] := FALSE; 
   _16XV1074.Edge[6] := FALSE; 
   _16XV1074.Edge[7] := FALSE; 
   _16XV1074.Edge[8] := FALSE; 
   _16XV1074.Edge[9] := FALSE; 
   _16XV1074.Edge[10] := FALSE; 
   _16XV1074.Edge[11] := FALSE; 
   _16XV1074.Edge[12] := FALSE; 
   _16XV1074.Edge[13] := FALSE; 
   _16XV1074.Edge[14] := FALSE; 
   _16XV1074.Edge[15] := FALSE; 
   _16XV1071.Feedback0 := FALSE; 
   _16XV1071.Feedback1 := FALSE; 
   _16XV1071.Feedback2 := FALSE; 
   _16XV1071.Feedback3 := FALSE; 
   _16XV1071.Output0 := FALSE; 
   _16XV1071.Output1 := FALSE; 
   _16XV1071.Output2 := FALSE; 
   _16XV1071.Output3 := FALSE; 
   _16XV1071.AutoOutput0 := FALSE; 
   _16XV1071.AutoOutput1 := FALSE; 
   _16XV1071.AutoOutput2 := FALSE; 
   _16XV1071.AutoOutput3 := FALSE; 
   _16XV1071.ForceOutput0 := FALSE; 
   _16XV1071.ForceOutput1 := FALSE; 
   _16XV1071.ForceOutput2 := FALSE; 
   _16XV1071.ForceOutput3 := FALSE; 
   _16XV1071.WorkinMode0 := FALSE; 
   _16XV1071.WorkinMode1 := FALSE; 
   _16XV1071.WorkinMode2 := FALSE; 
   _16XV1071.WorkinMode3 := FALSE; 
   _16XV1071.WorkinMode4 := FALSE; 
   _16XV1071.WorkinMode5 := FALSE; 
   _16XV1071.WorkinMode6 := FALSE; 
   _16XV1071.Fault_00 := FALSE; 
   _16XV1071.Fault_01 := FALSE; 
   _16XV1071.Fault_02 := FALSE; 
   _16XV1071.Fault_03 := FALSE; 
   _16XV1071.Fault_04 := FALSE; 
   _16XV1071.Fault_05 := FALSE; 
   _16XV1071.Fault_06 := FALSE; 
   _16XV1071.Fault_07 := FALSE; 
   _16XV1071.Acknowledged := FALSE; 
   _16XV1071.IOFeedback0 := FALSE; 
   _16XV1071.IOFeedback1 := FALSE; 
   _16XV1071.IOFeedback2 := FALSE; 
   _16XV1071.IOFeedback3 := FALSE; 
   _16XV1071.Acknowledgment := FALSE; 
   _16XV1071.Bit_4_5 := FALSE; 
   _16XV1071.Bit_4_6 := FALSE; 
   _16XV1071.Bit_4_7 := FALSE; 
   _16XV1071.Byte_5 := B#16#0; 
   _16XV1071.Setting[0] := 0; 
   _16XV1071.Setting[1] := 6000; 
   _16XV1071.Setting[2] := 45; 
   _16XV1071.Setting[3] := 31; 
   _16XV1071.Setting[4] := 1; 
   _16XV1071.Setting[5] := 10; 
   _16XV1071.Setting[6] := 10; 
   _16XV1071.Setting[7] := 0; 
   _16XV1071.Setting[8] := 0; 
   _16XV1071.Buffer[0] := 0; 
   _16XV1071.Buffer[1] := 0; 
   _16XV1071.Buffer[2] := 0; 
   _16XV1071.Buffer[3] := 0; 
   _16XV1071.Buffer[4] := 0; 
   _16XV1071.Buffer[5] := 0; 
   _16XV1071.Register_00 := 0.000000e+000; 
   _16XV1071.Register[1] := 0; 
   _16XV1071.Register[2] := 0; 
   _16XV1071.Register[3] := 0; 
   _16XV1071.Register[4] := 0; 
   _16XV1071.Register[5] := 0; 
   _16XV1071.Register[6] := 0; 
   _16XV1071.AccessLevel[0] := 2000; 
   _16XV1071.AccessLevel[1] := 2050; 
   _16XV1071.AccessLevel[2] := 7000; 
   _16XV1071.AccessLevel[3] := 7050; 
   _16XV1071.Bit[0] := FALSE; 
   _16XV1071.Bit[1] := FALSE; 
   _16XV1071.Bit[2] := FALSE; 
   _16XV1071.Bit[3] := FALSE; 
   _16XV1071.Bit[4] := FALSE; 
   _16XV1071.Bit[5] := FALSE; 
   _16XV1071.Bit[6] := FALSE; 
   _16XV1071.Bit[7] := FALSE; 
   _16XV1071.Bit[8] := FALSE; 
   _16XV1071.Bit[9] := FALSE; 
   _16XV1071.Bit[10] := FALSE; 
   _16XV1071.Bit[11] := FALSE; 
   _16XV1071.Bit[12] := FALSE; 
   _16XV1071.Bit[13] := FALSE; 
   _16XV1071.Bit[14] := FALSE; 
   _16XV1071.Bit[15] := FALSE; 
   _16XV1071.Edge[0] := FALSE; 
   _16XV1071.Edge[1] := FALSE; 
   _16XV1071.Edge[2] := FALSE; 
   _16XV1071.Edge[3] := FALSE; 
   _16XV1071.Edge[4] := FALSE; 
   _16XV1071.Edge[5] := FALSE; 
   _16XV1071.Edge[6] := FALSE; 
   _16XV1071.Edge[7] := FALSE; 
   _16XV1071.Edge[8] := FALSE; 
   _16XV1071.Edge[9] := FALSE; 
   _16XV1071.Edge[10] := FALSE; 
   _16XV1071.Edge[11] := FALSE; 
   _16XV1071.Edge[12] := FALSE; 
   _16XV1071.Edge[13] := FALSE; 
   _16XV1071.Edge[14] := FALSE; 
   _16XV1071.Edge[15] := FALSE; 
   _16XV9873.Feedback0 := FALSE; 
   _16XV9873.Feedback1 := FALSE; 
   _16XV9873.Feedback2 := FALSE; 
   _16XV9873.Feedback3 := FALSE; 
   _16XV9873.Output0 := FALSE; 
   _16XV9873.Output1 := FALSE; 
   _16XV9873.Output2 := FALSE; 
   _16XV9873.Output3 := FALSE; 
   _16XV9873.AutoOutput0 := FALSE; 
   _16XV9873.AutoOutput1 := FALSE; 
   _16XV9873.AutoOutput2 := FALSE; 
   _16XV9873.AutoOutput3 := FALSE; 
   _16XV9873.ForceOutput0 := FALSE; 
   _16XV9873.ForceOutput1 := FALSE; 
   _16XV9873.ForceOutput2 := FALSE; 
   _16XV9873.ForceOutput3 := FALSE; 
   _16XV9873.WorkinMode0 := FALSE; 
   _16XV9873.WorkinMode1 := FALSE; 
   _16XV9873.WorkinMode2 := FALSE; 
   _16XV9873.WorkinMode3 := FALSE; 
   _16XV9873.WorkinMode4 := FALSE; 
   _16XV9873.WorkinMode5 := FALSE; 
   _16XV9873.WorkinMode6 := FALSE; 
   _16XV9873.Fault_00 := FALSE; 
   _16XV9873.Fault_01 := FALSE; 
   _16XV9873.Fault_02 := FALSE; 
   _16XV9873.Fault_03 := FALSE; 
   _16XV9873.Fault_04 := FALSE; 
   _16XV9873.Fault_05 := FALSE; 
   _16XV9873.Fault_06 := FALSE; 
   _16XV9873.Fault_07 := FALSE; 
   _16XV9873.Acknowledged := FALSE; 
   _16XV9873.IOFeedback0 := FALSE; 
   _16XV9873.IOFeedback1 := FALSE; 
   _16XV9873.IOFeedback2 := FALSE; 
   _16XV9873.IOFeedback3 := FALSE; 
   _16XV9873.Acknowledgment := FALSE; 
   _16XV9873.Bit_4_5 := FALSE; 
   _16XV9873.Bit_4_6 := FALSE; 
   _16XV9873.Bit_4_7 := FALSE; 
   _16XV9873.Byte_5 := B#16#0; 
   _16XV9873.Setting[0] := 0; 
   _16XV9873.Setting[1] := 6000; 
   _16XV9873.Setting[2] := 45; 
   _16XV9873.Setting[3] := 31; 
   _16XV9873.Setting[4] := 1; 
   _16XV9873.Setting[5] := 10; 
   _16XV9873.Setting[6] := 10; 
   _16XV9873.Setting[7] := 0; 
   _16XV9873.Setting[8] := 0; 
   _16XV9873.Buffer[0] := 0; 
   _16XV9873.Buffer[1] := 0; 
   _16XV9873.Buffer[2] := 0; 
   _16XV9873.Buffer[3] := 0; 
   _16XV9873.Buffer[4] := 0; 
   _16XV9873.Buffer[5] := 0; 
   _16XV9873.Register_00 := 0.000000e+000; 
   _16XV9873.Register[1] := 0; 
   _16XV9873.Register[2] := 0; 
   _16XV9873.Register[3] := 0; 
   _16XV9873.Register[4] := 0; 
   _16XV9873.Register[5] := 0; 
   _16XV9873.Register[6] := 0; 
   _16XV9873.AccessLevel[0] := 2000; 
   _16XV9873.AccessLevel[1] := 2050; 
   _16XV9873.AccessLevel[2] := 7000; 
   _16XV9873.AccessLevel[3] := 7050; 
   _16XV9873.Bit[0] := FALSE; 
   _16XV9873.Bit[1] := FALSE; 
   _16XV9873.Bit[2] := FALSE; 
   _16XV9873.Bit[3] := FALSE; 
   _16XV9873.Bit[4] := FALSE; 
   _16XV9873.Bit[5] := FALSE; 
   _16XV9873.Bit[6] := FALSE; 
   _16XV9873.Bit[7] := FALSE; 
   _16XV9873.Bit[8] := FALSE; 
   _16XV9873.Bit[9] := FALSE; 
   _16XV9873.Bit[10] := FALSE; 
   _16XV9873.Bit[11] := FALSE; 
   _16XV9873.Bit[12] := FALSE; 
   _16XV9873.Bit[13] := FALSE; 
   _16XV9873.Bit[14] := FALSE; 
   _16XV9873.Bit[15] := FALSE; 
   _16XV9873.Edge[0] := FALSE; 
   _16XV9873.Edge[1] := FALSE; 
   _16XV9873.Edge[2] := FALSE; 
   _16XV9873.Edge[3] := FALSE; 
   _16XV9873.Edge[4] := FALSE; 
   _16XV9873.Edge[5] := FALSE; 
   _16XV9873.Edge[6] := FALSE; 
   _16XV9873.Edge[7] := FALSE; 
   _16XV9873.Edge[8] := FALSE; 
   _16XV9873.Edge[9] := FALSE; 
   _16XV9873.Edge[10] := FALSE; 
   _16XV9873.Edge[11] := FALSE; 
   _16XV9873.Edge[12] := FALSE; 
   _16XV9873.Edge[13] := FALSE; 
   _16XV9873.Edge[14] := FALSE; 
   _16XV9873.Edge[15] := FALSE; 
   _16XV9874.Feedback0 := FALSE; 
   _16XV9874.Feedback1 := FALSE; 
   _16XV9874.Feedback2 := FALSE; 
   _16XV9874.Feedback3 := FALSE; 
   _16XV9874.Output0 := FALSE; 
   _16XV9874.Output1 := FALSE; 
   _16XV9874.Output2 := FALSE; 
   _16XV9874.Output3 := FALSE; 
   _16XV9874.AutoOutput0 := FALSE; 
   _16XV9874.AutoOutput1 := FALSE; 
   _16XV9874.AutoOutput2 := FALSE; 
   _16XV9874.AutoOutput3 := FALSE; 
   _16XV9874.ForceOutput0 := FALSE; 
   _16XV9874.ForceOutput1 := FALSE; 
   _16XV9874.ForceOutput2 := FALSE; 
   _16XV9874.ForceOutput3 := FALSE; 
   _16XV9874.WorkinMode0 := FALSE; 
   _16XV9874.WorkinMode1 := FALSE; 
   _16XV9874.WorkinMode2 := FALSE; 
   _16XV9874.WorkinMode3 := FALSE; 
   _16XV9874.WorkinMode4 := FALSE; 
   _16XV9874.WorkinMode5 := FALSE; 
   _16XV9874.WorkinMode6 := FALSE; 
   _16XV9874.Fault_00 := FALSE; 
   _16XV9874.Fault_01 := FALSE; 
   _16XV9874.Fault_02 := FALSE; 
   _16XV9874.Fault_03 := FALSE; 
   _16XV9874.Fault_04 := FALSE; 
   _16XV9874.Fault_05 := FALSE; 
   _16XV9874.Fault_06 := FALSE; 
   _16XV9874.Fault_07 := FALSE; 
   _16XV9874.Acknowledged := FALSE; 
   _16XV9874.IOFeedback0 := FALSE; 
   _16XV9874.IOFeedback1 := FALSE; 
   _16XV9874.IOFeedback2 := FALSE; 
   _16XV9874.IOFeedback3 := FALSE; 
   _16XV9874.Acknowledgment := FALSE; 
   _16XV9874.Bit_4_5 := FALSE; 
   _16XV9874.Bit_4_6 := FALSE; 
   _16XV9874.Bit_4_7 := FALSE; 
   _16XV9874.Byte_5 := B#16#0; 
   _16XV9874.Setting[0] := 0; 
   _16XV9874.Setting[1] := 6000; 
   _16XV9874.Setting[2] := 45; 
   _16XV9874.Setting[3] := 31; 
   _16XV9874.Setting[4] := 1; 
   _16XV9874.Setting[5] := 10; 
   _16XV9874.Setting[6] := 10; 
   _16XV9874.Setting[7] := 0; 
   _16XV9874.Setting[8] := 0; 
   _16XV9874.Buffer[0] := 0; 
   _16XV9874.Buffer[1] := 0; 
   _16XV9874.Buffer[2] := 0; 
   _16XV9874.Buffer[3] := 0; 
   _16XV9874.Buffer[4] := 0; 
   _16XV9874.Buffer[5] := 0; 
   _16XV9874.Register_00 := 0.000000e+000; 
   _16XV9874.Register[1] := 0; 
   _16XV9874.Register[2] := 0; 
   _16XV9874.Register[3] := 0; 
   _16XV9874.Register[4] := 0; 
   _16XV9874.Register[5] := 0; 
   _16XV9874.Register[6] := 0; 
   _16XV9874.AccessLevel[0] := 2000; 
   _16XV9874.AccessLevel[1] := 2050; 
   _16XV9874.AccessLevel[2] := 7000; 
   _16XV9874.AccessLevel[3] := 7050; 
   _16XV9874.Bit[0] := FALSE; 
   _16XV9874.Bit[1] := FALSE; 
   _16XV9874.Bit[2] := FALSE; 
   _16XV9874.Bit[3] := FALSE; 
   _16XV9874.Bit[4] := FALSE; 
   _16XV9874.Bit[5] := FALSE; 
   _16XV9874.Bit[6] := FALSE; 
   _16XV9874.Bit[7] := FALSE; 
   _16XV9874.Bit[8] := FALSE; 
   _16XV9874.Bit[9] := FALSE; 
   _16XV9874.Bit[10] := FALSE; 
   _16XV9874.Bit[11] := FALSE; 
   _16XV9874.Bit[12] := FALSE; 
   _16XV9874.Bit[13] := FALSE; 
   _16XV9874.Bit[14] := FALSE; 
   _16XV9874.Bit[15] := FALSE; 
   _16XV9874.Edge[0] := FALSE; 
   _16XV9874.Edge[1] := FALSE; 
   _16XV9874.Edge[2] := FALSE; 
   _16XV9874.Edge[3] := FALSE; 
   _16XV9874.Edge[4] := FALSE; 
   _16XV9874.Edge[5] := FALSE; 
   _16XV9874.Edge[6] := FALSE; 
   _16XV9874.Edge[7] := FALSE; 
   _16XV9874.Edge[8] := FALSE; 
   _16XV9874.Edge[9] := FALSE; 
   _16XV9874.Edge[10] := FALSE; 
   _16XV9874.Edge[11] := FALSE; 
   _16XV9874.Edge[12] := FALSE; 
   _16XV9874.Edge[13] := FALSE; 
   _16XV9874.Edge[14] := FALSE; 
   _16XV9874.Edge[15] := FALSE; 
   _16XV9971.Feedback0 := FALSE; 
   _16XV9971.Feedback1 := FALSE; 
   _16XV9971.Feedback2 := FALSE; 
   _16XV9971.Feedback3 := FALSE; 
   _16XV9971.Output0 := FALSE; 
   _16XV9971.Output1 := FALSE; 
   _16XV9971.Output2 := FALSE; 
   _16XV9971.Output3 := FALSE; 
   _16XV9971.AutoOutput0 := FALSE; 
   _16XV9971.AutoOutput1 := FALSE; 
   _16XV9971.AutoOutput2 := FALSE; 
   _16XV9971.AutoOutput3 := FALSE; 
   _16XV9971.ForceOutput0 := FALSE; 
   _16XV9971.ForceOutput1 := FALSE; 
   _16XV9971.ForceOutput2 := FALSE; 
   _16XV9971.ForceOutput3 := FALSE; 
   _16XV9971.WorkinMode0 := FALSE; 
   _16XV9971.WorkinMode1 := FALSE; 
   _16XV9971.WorkinMode2 := FALSE; 
   _16XV9971.WorkinMode3 := FALSE; 
   _16XV9971.WorkinMode4 := FALSE; 
   _16XV9971.WorkinMode5 := FALSE; 
   _16XV9971.WorkinMode6 := FALSE; 
   _16XV9971.Fault_00 := FALSE; 
   _16XV9971.Fault_01 := FALSE; 
   _16XV9971.Fault_02 := FALSE; 
   _16XV9971.Fault_03 := FALSE; 
   _16XV9971.Fault_04 := FALSE; 
   _16XV9971.Fault_05 := FALSE; 
   _16XV9971.Fault_06 := FALSE; 
   _16XV9971.Fault_07 := FALSE; 
   _16XV9971.Acknowledged := FALSE; 
   _16XV9971.IOFeedback0 := FALSE; 
   _16XV9971.IOFeedback1 := FALSE; 
   _16XV9971.IOFeedback2 := FALSE; 
   _16XV9971.IOFeedback3 := FALSE; 
   _16XV9971.Acknowledgment := FALSE; 
   _16XV9971.Bit_4_5 := FALSE; 
   _16XV9971.Bit_4_6 := FALSE; 
   _16XV9971.Bit_4_7 := FALSE; 
   _16XV9971.Byte_5 := B#16#0; 
   _16XV9971.Setting[0] := 0; 
   _16XV9971.Setting[1] := 6000; 
   _16XV9971.Setting[2] := 45; 
   _16XV9971.Setting[3] := 31; 
   _16XV9971.Setting[4] := 1; 
   _16XV9971.Setting[5] := 10; 
   _16XV9971.Setting[6] := 10; 
   _16XV9971.Setting[7] := 0; 
   _16XV9971.Setting[8] := 0; 
   _16XV9971.Buffer[0] := 0; 
   _16XV9971.Buffer[1] := 0; 
   _16XV9971.Buffer[2] := 0; 
   _16XV9971.Buffer[3] := 0; 
   _16XV9971.Buffer[4] := 0; 
   _16XV9971.Buffer[5] := 0; 
   _16XV9971.Register_00 := 0.000000e+000; 
   _16XV9971.Register[1] := 0; 
   _16XV9971.Register[2] := 0; 
   _16XV9971.Register[3] := 0; 
   _16XV9971.Register[4] := 0; 
   _16XV9971.Register[5] := 0; 
   _16XV9971.Register[6] := 0; 
   _16XV9971.AccessLevel[0] := 2000; 
   _16XV9971.AccessLevel[1] := 2050; 
   _16XV9971.AccessLevel[2] := 7000; 
   _16XV9971.AccessLevel[3] := 7050; 
   _16XV9971.Bit[0] := FALSE; 
   _16XV9971.Bit[1] := FALSE; 
   _16XV9971.Bit[2] := FALSE; 
   _16XV9971.Bit[3] := FALSE; 
   _16XV9971.Bit[4] := FALSE; 
   _16XV9971.Bit[5] := FALSE; 
   _16XV9971.Bit[6] := FALSE; 
   _16XV9971.Bit[7] := FALSE; 
   _16XV9971.Bit[8] := FALSE; 
   _16XV9971.Bit[9] := FALSE; 
   _16XV9971.Bit[10] := FALSE; 
   _16XV9971.Bit[11] := FALSE; 
   _16XV9971.Bit[12] := FALSE; 
   _16XV9971.Bit[13] := FALSE; 
   _16XV9971.Bit[14] := FALSE; 
   _16XV9971.Bit[15] := FALSE; 
   _16XV9971.Edge[0] := FALSE; 
   _16XV9971.Edge[1] := FALSE; 
   _16XV9971.Edge[2] := FALSE; 
   _16XV9971.Edge[3] := FALSE; 
   _16XV9971.Edge[4] := FALSE; 
   _16XV9971.Edge[5] := FALSE; 
   _16XV9971.Edge[6] := FALSE; 
   _16XV9971.Edge[7] := FALSE; 
   _16XV9971.Edge[8] := FALSE; 
   _16XV9971.Edge[9] := FALSE; 
   _16XV9971.Edge[10] := FALSE; 
   _16XV9971.Edge[11] := FALSE; 
   _16XV9971.Edge[12] := FALSE; 
   _16XV9971.Edge[13] := FALSE; 
   _16XV9971.Edge[14] := FALSE; 
   _16XV9971.Edge[15] := FALSE; 
   _16XV9913.Feedback0 := FALSE; 
   _16XV9913.Feedback1 := FALSE; 
   _16XV9913.Feedback2 := FALSE; 
   _16XV9913.Feedback3 := FALSE; 
   _16XV9913.Output0 := FALSE; 
   _16XV9913.Output1 := FALSE; 
   _16XV9913.Output2 := FALSE; 
   _16XV9913.Output3 := FALSE; 
   _16XV9913.AutoOutput0 := FALSE; 
   _16XV9913.AutoOutput1 := FALSE; 
   _16XV9913.AutoOutput2 := FALSE; 
   _16XV9913.AutoOutput3 := FALSE; 
   _16XV9913.ForceOutput0 := FALSE; 
   _16XV9913.ForceOutput1 := FALSE; 
   _16XV9913.ForceOutput2 := FALSE; 
   _16XV9913.ForceOutput3 := FALSE; 
   _16XV9913.WorkinMode0 := FALSE; 
   _16XV9913.WorkinMode1 := FALSE; 
   _16XV9913.WorkinMode2 := FALSE; 
   _16XV9913.WorkinMode3 := FALSE; 
   _16XV9913.WorkinMode4 := FALSE; 
   _16XV9913.WorkinMode5 := FALSE; 
   _16XV9913.WorkinMode6 := FALSE; 
   _16XV9913.Fault_00 := FALSE; 
   _16XV9913.Fault_01 := FALSE; 
   _16XV9913.Fault_02 := FALSE; 
   _16XV9913.Fault_03 := FALSE; 
   _16XV9913.Fault_04 := FALSE; 
   _16XV9913.Fault_05 := FALSE; 
   _16XV9913.Fault_06 := FALSE; 
   _16XV9913.Fault_07 := FALSE; 
   _16XV9913.Acknowledged := FALSE; 
   _16XV9913.IOFeedback0 := FALSE; 
   _16XV9913.IOFeedback1 := FALSE; 
   _16XV9913.IOFeedback2 := FALSE; 
   _16XV9913.IOFeedback3 := FALSE; 
   _16XV9913.Acknowledgment := FALSE; 
   _16XV9913.Bit_4_5 := FALSE; 
   _16XV9913.Bit_4_6 := FALSE; 
   _16XV9913.Bit_4_7 := FALSE; 
   _16XV9913.Byte_5 := B#16#0; 
   _16XV9913.Setting[0] := 0; 
   _16XV9913.Setting[1] := 6000; 
   _16XV9913.Setting[2] := 45; 
   _16XV9913.Setting[3] := 31; 
   _16XV9913.Setting[4] := 1; 
   _16XV9913.Setting[5] := 10; 
   _16XV9913.Setting[6] := 10; 
   _16XV9913.Setting[7] := 0; 
   _16XV9913.Setting[8] := 0; 
   _16XV9913.Buffer[0] := 0; 
   _16XV9913.Buffer[1] := 0; 
   _16XV9913.Buffer[2] := 0; 
   _16XV9913.Buffer[3] := 0; 
   _16XV9913.Buffer[4] := 0; 
   _16XV9913.Buffer[5] := 0; 
   _16XV9913.Register_00 := 0.000000e+000; 
   _16XV9913.Register[1] := 0; 
   _16XV9913.Register[2] := 0; 
   _16XV9913.Register[3] := 0; 
   _16XV9913.Register[4] := 0; 
   _16XV9913.Register[5] := 0; 
   _16XV9913.Register[6] := 0; 
   _16XV9913.AccessLevel[0] := 2000; 
   _16XV9913.AccessLevel[1] := 2050; 
   _16XV9913.AccessLevel[2] := 7000; 
   _16XV9913.AccessLevel[3] := 7050; 
   _16XV9913.Bit[0] := FALSE; 
   _16XV9913.Bit[1] := FALSE; 
   _16XV9913.Bit[2] := FALSE; 
   _16XV9913.Bit[3] := FALSE; 
   _16XV9913.Bit[4] := FALSE; 
   _16XV9913.Bit[5] := FALSE; 
   _16XV9913.Bit[6] := FALSE; 
   _16XV9913.Bit[7] := FALSE; 
   _16XV9913.Bit[8] := FALSE; 
   _16XV9913.Bit[9] := FALSE; 
   _16XV9913.Bit[10] := FALSE; 
   _16XV9913.Bit[11] := FALSE; 
   _16XV9913.Bit[12] := FALSE; 
   _16XV9913.Bit[13] := FALSE; 
   _16XV9913.Bit[14] := FALSE; 
   _16XV9913.Bit[15] := FALSE; 
   _16XV9913.Edge[0] := FALSE; 
   _16XV9913.Edge[1] := FALSE; 
   _16XV9913.Edge[2] := FALSE; 
   _16XV9913.Edge[3] := FALSE; 
   _16XV9913.Edge[4] := FALSE; 
   _16XV9913.Edge[5] := FALSE; 
   _16XV9913.Edge[6] := FALSE; 
   _16XV9913.Edge[7] := FALSE; 
   _16XV9913.Edge[8] := FALSE; 
   _16XV9913.Edge[9] := FALSE; 
   _16XV9913.Edge[10] := FALSE; 
   _16XV9913.Edge[11] := FALSE; 
   _16XV9913.Edge[12] := FALSE; 
   _16XV9913.Edge[13] := FALSE; 
   _16XV9913.Edge[14] := FALSE; 
   _16XV9913.Edge[15] := FALSE; 
   _16XV9914.Feedback0 := FALSE; 
   _16XV9914.Feedback1 := FALSE; 
   _16XV9914.Feedback2 := FALSE; 
   _16XV9914.Feedback3 := FALSE; 
   _16XV9914.Output0 := FALSE; 
   _16XV9914.Output1 := FALSE; 
   _16XV9914.Output2 := FALSE; 
   _16XV9914.Output3 := FALSE; 
   _16XV9914.AutoOutput0 := FALSE; 
   _16XV9914.AutoOutput1 := FALSE; 
   _16XV9914.AutoOutput2 := FALSE; 
   _16XV9914.AutoOutput3 := FALSE; 
   _16XV9914.ForceOutput0 := FALSE; 
   _16XV9914.ForceOutput1 := FALSE; 
   _16XV9914.ForceOutput2 := FALSE; 
   _16XV9914.ForceOutput3 := FALSE; 
   _16XV9914.WorkinMode0 := FALSE; 
   _16XV9914.WorkinMode1 := FALSE; 
   _16XV9914.WorkinMode2 := FALSE; 
   _16XV9914.WorkinMode3 := FALSE; 
   _16XV9914.WorkinMode4 := FALSE; 
   _16XV9914.WorkinMode5 := FALSE; 
   _16XV9914.WorkinMode6 := FALSE; 
   _16XV9914.Fault_00 := FALSE; 
   _16XV9914.Fault_01 := FALSE; 
   _16XV9914.Fault_02 := FALSE; 
   _16XV9914.Fault_03 := FALSE; 
   _16XV9914.Fault_04 := FALSE; 
   _16XV9914.Fault_05 := FALSE; 
   _16XV9914.Fault_06 := FALSE; 
   _16XV9914.Fault_07 := FALSE; 
   _16XV9914.Acknowledged := FALSE; 
   _16XV9914.IOFeedback0 := FALSE; 
   _16XV9914.IOFeedback1 := FALSE; 
   _16XV9914.IOFeedback2 := FALSE; 
   _16XV9914.IOFeedback3 := FALSE; 
   _16XV9914.Acknowledgment := FALSE; 
   _16XV9914.Bit_4_5 := FALSE; 
   _16XV9914.Bit_4_6 := FALSE; 
   _16XV9914.Bit_4_7 := FALSE; 
   _16XV9914.Byte_5 := B#16#0; 
   _16XV9914.Setting[0] := 0; 
   _16XV9914.Setting[1] := 6000; 
   _16XV9914.Setting[2] := 45; 
   _16XV9914.Setting[3] := 31; 
   _16XV9914.Setting[4] := 1; 
   _16XV9914.Setting[5] := 10; 
   _16XV9914.Setting[6] := 10; 
   _16XV9914.Setting[7] := 0; 
   _16XV9914.Setting[8] := 0; 
   _16XV9914.Buffer[0] := 0; 
   _16XV9914.Buffer[1] := 0; 
   _16XV9914.Buffer[2] := 0; 
   _16XV9914.Buffer[3] := 0; 
   _16XV9914.Buffer[4] := 0; 
   _16XV9914.Buffer[5] := 0; 
   _16XV9914.Register_00 := 0.000000e+000; 
   _16XV9914.Register[1] := 0; 
   _16XV9914.Register[2] := 0; 
   _16XV9914.Register[3] := 0; 
   _16XV9914.Register[4] := 0; 
   _16XV9914.Register[5] := 0; 
   _16XV9914.Register[6] := 0; 
   _16XV9914.AccessLevel[0] := 2000; 
   _16XV9914.AccessLevel[1] := 2050; 
   _16XV9914.AccessLevel[2] := 7000; 
   _16XV9914.AccessLevel[3] := 7050; 
   _16XV9914.Bit[0] := FALSE; 
   _16XV9914.Bit[1] := FALSE; 
   _16XV9914.Bit[2] := FALSE; 
   _16XV9914.Bit[3] := FALSE; 
   _16XV9914.Bit[4] := FALSE; 
   _16XV9914.Bit[5] := FALSE; 
   _16XV9914.Bit[6] := FALSE; 
   _16XV9914.Bit[7] := FALSE; 
   _16XV9914.Bit[8] := FALSE; 
   _16XV9914.Bit[9] := FALSE; 
   _16XV9914.Bit[10] := FALSE; 
   _16XV9914.Bit[11] := FALSE; 
   _16XV9914.Bit[12] := FALSE; 
   _16XV9914.Bit[13] := FALSE; 
   _16XV9914.Bit[14] := FALSE; 
   _16XV9914.Bit[15] := FALSE; 
   _16XV9914.Edge[0] := FALSE; 
   _16XV9914.Edge[1] := FALSE; 
   _16XV9914.Edge[2] := FALSE; 
   _16XV9914.Edge[3] := FALSE; 
   _16XV9914.Edge[4] := FALSE; 
   _16XV9914.Edge[5] := FALSE; 
   _16XV9914.Edge[6] := FALSE; 
   _16XV9914.Edge[7] := FALSE; 
   _16XV9914.Edge[8] := FALSE; 
   _16XV9914.Edge[9] := FALSE; 
   _16XV9914.Edge[10] := FALSE; 
   _16XV9914.Edge[11] := FALSE; 
   _16XV9914.Edge[12] := FALSE; 
   _16XV9914.Edge[13] := FALSE; 
   _16XV9914.Edge[14] := FALSE; 
   _16XV9914.Edge[15] := FALSE; 
   _16XV1011.Feedback0 := FALSE; 
   _16XV1011.Feedback1 := FALSE; 
   _16XV1011.Feedback2 := FALSE; 
   _16XV1011.Feedback3 := FALSE; 
   _16XV1011.Output0 := FALSE; 
   _16XV1011.Output1 := FALSE; 
   _16XV1011.Output2 := FALSE; 
   _16XV1011.Output3 := FALSE; 
   _16XV1011.AutoOutput0 := FALSE; 
   _16XV1011.AutoOutput1 := FALSE; 
   _16XV1011.AutoOutput2 := FALSE; 
   _16XV1011.AutoOutput3 := FALSE; 
   _16XV1011.ForceOutput0 := FALSE; 
   _16XV1011.ForceOutput1 := FALSE; 
   _16XV1011.ForceOutput2 := FALSE; 
   _16XV1011.ForceOutput3 := FALSE; 
   _16XV1011.WorkinMode0 := FALSE; 
   _16XV1011.WorkinMode1 := FALSE; 
   _16XV1011.WorkinMode2 := FALSE; 
   _16XV1011.WorkinMode3 := FALSE; 
   _16XV1011.WorkinMode4 := FALSE; 
   _16XV1011.WorkinMode5 := FALSE; 
   _16XV1011.WorkinMode6 := FALSE; 
   _16XV1011.Fault_00 := FALSE; 
   _16XV1011.Fault_01 := FALSE; 
   _16XV1011.Fault_02 := FALSE; 
   _16XV1011.Fault_03 := FALSE; 
   _16XV1011.Fault_04 := FALSE; 
   _16XV1011.Fault_05 := FALSE; 
   _16XV1011.Fault_06 := FALSE; 
   _16XV1011.Fault_07 := FALSE; 
   _16XV1011.Acknowledged := FALSE; 
   _16XV1011.IOFeedback0 := FALSE; 
   _16XV1011.IOFeedback1 := FALSE; 
   _16XV1011.IOFeedback2 := FALSE; 
   _16XV1011.IOFeedback3 := FALSE; 
   _16XV1011.Acknowledgment := FALSE; 
   _16XV1011.Bit_4_5 := FALSE; 
   _16XV1011.Bit_4_6 := FALSE; 
   _16XV1011.Bit_4_7 := FALSE; 
   _16XV1011.Byte_5 := B#16#0; 
   _16XV1011.Setting[0] := 0; 
   _16XV1011.Setting[1] := 6000; 
   _16XV1011.Setting[2] := 45; 
   _16XV1011.Setting[3] := 31; 
   _16XV1011.Setting[4] := 1; 
   _16XV1011.Setting[5] := 10; 
   _16XV1011.Setting[6] := 10; 
   _16XV1011.Setting[7] := 0; 
   _16XV1011.Setting[8] := 0; 
   _16XV1011.Buffer[0] := 0; 
   _16XV1011.Buffer[1] := 0; 
   _16XV1011.Buffer[2] := 0; 
   _16XV1011.Buffer[3] := 0; 
   _16XV1011.Buffer[4] := 0; 
   _16XV1011.Buffer[5] := 0; 
   _16XV1011.Register_00 := 0.000000e+000; 
   _16XV1011.Register[1] := 0; 
   _16XV1011.Register[2] := 0; 
   _16XV1011.Register[3] := 0; 
   _16XV1011.Register[4] := 0; 
   _16XV1011.Register[5] := 0; 
   _16XV1011.Register[6] := 0; 
   _16XV1011.AccessLevel[0] := 2000; 
   _16XV1011.AccessLevel[1] := 2050; 
   _16XV1011.AccessLevel[2] := 7000; 
   _16XV1011.AccessLevel[3] := 7050; 
   _16XV1011.Bit[0] := FALSE; 
   _16XV1011.Bit[1] := FALSE; 
   _16XV1011.Bit[2] := FALSE; 
   _16XV1011.Bit[3] := FALSE; 
   _16XV1011.Bit[4] := FALSE; 
   _16XV1011.Bit[5] := FALSE; 
   _16XV1011.Bit[6] := FALSE; 
   _16XV1011.Bit[7] := FALSE; 
   _16XV1011.Bit[8] := FALSE; 
   _16XV1011.Bit[9] := FALSE; 
   _16XV1011.Bit[10] := FALSE; 
   _16XV1011.Bit[11] := FALSE; 
   _16XV1011.Bit[12] := FALSE; 
   _16XV1011.Bit[13] := FALSE; 
   _16XV1011.Bit[14] := FALSE; 
   _16XV1011.Bit[15] := FALSE; 
   _16XV1011.Edge[0] := FALSE; 
   _16XV1011.Edge[1] := FALSE; 
   _16XV1011.Edge[2] := FALSE; 
   _16XV1011.Edge[3] := FALSE; 
   _16XV1011.Edge[4] := FALSE; 
   _16XV1011.Edge[5] := FALSE; 
   _16XV1011.Edge[6] := FALSE; 
   _16XV1011.Edge[7] := FALSE; 
   _16XV1011.Edge[8] := FALSE; 
   _16XV1011.Edge[9] := FALSE; 
   _16XV1011.Edge[10] := FALSE; 
   _16XV1011.Edge[11] := FALSE; 
   _16XV1011.Edge[12] := FALSE; 
   _16XV1011.Edge[13] := FALSE; 
   _16XV1011.Edge[14] := FALSE; 
   _16XV1011.Edge[15] := FALSE; 
   _16XV9943.Feedback0 := FALSE; 
   _16XV9943.Feedback1 := FALSE; 
   _16XV9943.Feedback2 := FALSE; 
   _16XV9943.Feedback3 := FALSE; 
   _16XV9943.Output0 := FALSE; 
   _16XV9943.Output1 := FALSE; 
   _16XV9943.Output2 := FALSE; 
   _16XV9943.Output3 := FALSE; 
   _16XV9943.AutoOutput0 := FALSE; 
   _16XV9943.AutoOutput1 := FALSE; 
   _16XV9943.AutoOutput2 := FALSE; 
   _16XV9943.AutoOutput3 := FALSE; 
   _16XV9943.ForceOutput0 := FALSE; 
   _16XV9943.ForceOutput1 := FALSE; 
   _16XV9943.ForceOutput2 := FALSE; 
   _16XV9943.ForceOutput3 := FALSE; 
   _16XV9943.WorkinMode0 := FALSE; 
   _16XV9943.WorkinMode1 := FALSE; 
   _16XV9943.WorkinMode2 := FALSE; 
   _16XV9943.WorkinMode3 := FALSE; 
   _16XV9943.WorkinMode4 := FALSE; 
   _16XV9943.WorkinMode5 := FALSE; 
   _16XV9943.WorkinMode6 := FALSE; 
   _16XV9943.Fault_00 := FALSE; 
   _16XV9943.Fault_01 := FALSE; 
   _16XV9943.Fault_02 := FALSE; 
   _16XV9943.Fault_03 := FALSE; 
   _16XV9943.Fault_04 := FALSE; 
   _16XV9943.Fault_05 := FALSE; 
   _16XV9943.Fault_06 := FALSE; 
   _16XV9943.Fault_07 := FALSE; 
   _16XV9943.Acknowledged := FALSE; 
   _16XV9943.IOFeedback0 := FALSE; 
   _16XV9943.IOFeedback1 := FALSE; 
   _16XV9943.IOFeedback2 := FALSE; 
   _16XV9943.IOFeedback3 := FALSE; 
   _16XV9943.Acknowledgment := FALSE; 
   _16XV9943.Bit_4_5 := FALSE; 
   _16XV9943.Bit_4_6 := FALSE; 
   _16XV9943.Bit_4_7 := FALSE; 
   _16XV9943.Byte_5 := B#16#0; 
   _16XV9943.Setting[0] := 0; 
   _16XV9943.Setting[1] := 6000; 
   _16XV9943.Setting[2] := 45; 
   _16XV9943.Setting[3] := 31; 
   _16XV9943.Setting[4] := 1; 
   _16XV9943.Setting[5] := 10; 
   _16XV9943.Setting[6] := 10; 
   _16XV9943.Setting[7] := 0; 
   _16XV9943.Setting[8] := 0; 
   _16XV9943.Buffer[0] := 0; 
   _16XV9943.Buffer[1] := 0; 
   _16XV9943.Buffer[2] := 0; 
   _16XV9943.Buffer[3] := 0; 
   _16XV9943.Buffer[4] := 0; 
   _16XV9943.Buffer[5] := 0; 
   _16XV9943.Register_00 := 0.000000e+000; 
   _16XV9943.Register[1] := 0; 
   _16XV9943.Register[2] := 0; 
   _16XV9943.Register[3] := 0; 
   _16XV9943.Register[4] := 0; 
   _16XV9943.Register[5] := 0; 
   _16XV9943.Register[6] := 0; 
   _16XV9943.AccessLevel[0] := 2000; 
   _16XV9943.AccessLevel[1] := 2050; 
   _16XV9943.AccessLevel[2] := 7000; 
   _16XV9943.AccessLevel[3] := 7050; 
   _16XV9943.Bit[0] := FALSE; 
   _16XV9943.Bit[1] := FALSE; 
   _16XV9943.Bit[2] := FALSE; 
   _16XV9943.Bit[3] := FALSE; 
   _16XV9943.Bit[4] := FALSE; 
   _16XV9943.Bit[5] := FALSE; 
   _16XV9943.Bit[6] := FALSE; 
   _16XV9943.Bit[7] := FALSE; 
   _16XV9943.Bit[8] := FALSE; 
   _16XV9943.Bit[9] := FALSE; 
   _16XV9943.Bit[10] := FALSE; 
   _16XV9943.Bit[11] := FALSE; 
   _16XV9943.Bit[12] := FALSE; 
   _16XV9943.Bit[13] := FALSE; 
   _16XV9943.Bit[14] := FALSE; 
   _16XV9943.Bit[15] := FALSE; 
   _16XV9943.Edge[0] := FALSE; 
   _16XV9943.Edge[1] := FALSE; 
   _16XV9943.Edge[2] := FALSE; 
   _16XV9943.Edge[3] := FALSE; 
   _16XV9943.Edge[4] := FALSE; 
   _16XV9943.Edge[5] := FALSE; 
   _16XV9943.Edge[6] := FALSE; 
   _16XV9943.Edge[7] := FALSE; 
   _16XV9943.Edge[8] := FALSE; 
   _16XV9943.Edge[9] := FALSE; 
   _16XV9943.Edge[10] := FALSE; 
   _16XV9943.Edge[11] := FALSE; 
   _16XV9943.Edge[12] := FALSE; 
   _16XV9943.Edge[13] := FALSE; 
   _16XV9943.Edge[14] := FALSE; 
   _16XV9943.Edge[15] := FALSE; 
   _16XV9944.Feedback0 := FALSE; 
   _16XV9944.Feedback1 := FALSE; 
   _16XV9944.Feedback2 := FALSE; 
   _16XV9944.Feedback3 := FALSE; 
   _16XV9944.Output0 := FALSE; 
   _16XV9944.Output1 := FALSE; 
   _16XV9944.Output2 := FALSE; 
   _16XV9944.Output3 := FALSE; 
   _16XV9944.AutoOutput0 := FALSE; 
   _16XV9944.AutoOutput1 := FALSE; 
   _16XV9944.AutoOutput2 := FALSE; 
   _16XV9944.AutoOutput3 := FALSE; 
   _16XV9944.ForceOutput0 := FALSE; 
   _16XV9944.ForceOutput1 := FALSE; 
   _16XV9944.ForceOutput2 := FALSE; 
   _16XV9944.ForceOutput3 := FALSE; 
   _16XV9944.WorkinMode0 := FALSE; 
   _16XV9944.WorkinMode1 := FALSE; 
   _16XV9944.WorkinMode2 := FALSE; 
   _16XV9944.WorkinMode3 := FALSE; 
   _16XV9944.WorkinMode4 := FALSE; 
   _16XV9944.WorkinMode5 := FALSE; 
   _16XV9944.WorkinMode6 := FALSE; 
   _16XV9944.Fault_00 := FALSE; 
   _16XV9944.Fault_01 := FALSE; 
   _16XV9944.Fault_02 := FALSE; 
   _16XV9944.Fault_03 := FALSE; 
   _16XV9944.Fault_04 := FALSE; 
   _16XV9944.Fault_05 := FALSE; 
   _16XV9944.Fault_06 := FALSE; 
   _16XV9944.Fault_07 := FALSE; 
   _16XV9944.Acknowledged := FALSE; 
   _16XV9944.IOFeedback0 := FALSE; 
   _16XV9944.IOFeedback1 := FALSE; 
   _16XV9944.IOFeedback2 := FALSE; 
   _16XV9944.IOFeedback3 := FALSE; 
   _16XV9944.Acknowledgment := FALSE; 
   _16XV9944.Bit_4_5 := FALSE; 
   _16XV9944.Bit_4_6 := FALSE; 
   _16XV9944.Bit_4_7 := FALSE; 
   _16XV9944.Byte_5 := B#16#0; 
   _16XV9944.Setting[0] := 0; 
   _16XV9944.Setting[1] := 6000; 
   _16XV9944.Setting[2] := 45; 
   _16XV9944.Setting[3] := 31; 
   _16XV9944.Setting[4] := 1; 
   _16XV9944.Setting[5] := 10; 
   _16XV9944.Setting[6] := 10; 
   _16XV9944.Setting[7] := 0; 
   _16XV9944.Setting[8] := 0; 
   _16XV9944.Buffer[0] := 0; 
   _16XV9944.Buffer[1] := 0; 
   _16XV9944.Buffer[2] := 0; 
   _16XV9944.Buffer[3] := 0; 
   _16XV9944.Buffer[4] := 0; 
   _16XV9944.Buffer[5] := 0; 
   _16XV9944.Register_00 := 0.000000e+000; 
   _16XV9944.Register[1] := 0; 
   _16XV9944.Register[2] := 0; 
   _16XV9944.Register[3] := 0; 
   _16XV9944.Register[4] := 0; 
   _16XV9944.Register[5] := 0; 
   _16XV9944.Register[6] := 0; 
   _16XV9944.AccessLevel[0] := 2000; 
   _16XV9944.AccessLevel[1] := 2050; 
   _16XV9944.AccessLevel[2] := 7000; 
   _16XV9944.AccessLevel[3] := 7050; 
   _16XV9944.Bit[0] := FALSE; 
   _16XV9944.Bit[1] := FALSE; 
   _16XV9944.Bit[2] := FALSE; 
   _16XV9944.Bit[3] := FALSE; 
   _16XV9944.Bit[4] := FALSE; 
   _16XV9944.Bit[5] := FALSE; 
   _16XV9944.Bit[6] := FALSE; 
   _16XV9944.Bit[7] := FALSE; 
   _16XV9944.Bit[8] := FALSE; 
   _16XV9944.Bit[9] := FALSE; 
   _16XV9944.Bit[10] := FALSE; 
   _16XV9944.Bit[11] := FALSE; 
   _16XV9944.Bit[12] := FALSE; 
   _16XV9944.Bit[13] := FALSE; 
   _16XV9944.Bit[14] := FALSE; 
   _16XV9944.Bit[15] := FALSE; 
   _16XV9944.Edge[0] := FALSE; 
   _16XV9944.Edge[1] := FALSE; 
   _16XV9944.Edge[2] := FALSE; 
   _16XV9944.Edge[3] := FALSE; 
   _16XV9944.Edge[4] := FALSE; 
   _16XV9944.Edge[5] := FALSE; 
   _16XV9944.Edge[6] := FALSE; 
   _16XV9944.Edge[7] := FALSE; 
   _16XV9944.Edge[8] := FALSE; 
   _16XV9944.Edge[9] := FALSE; 
   _16XV9944.Edge[10] := FALSE; 
   _16XV9944.Edge[11] := FALSE; 
   _16XV9944.Edge[12] := FALSE; 
   _16XV9944.Edge[13] := FALSE; 
   _16XV9944.Edge[14] := FALSE; 
   _16XV9944.Edge[15] := FALSE; 
   _16XV1012.Feedback0 := FALSE; 
   _16XV1012.Feedback1 := FALSE; 
   _16XV1012.Feedback2 := FALSE; 
   _16XV1012.Feedback3 := FALSE; 
   _16XV1012.Output0 := FALSE; 
   _16XV1012.Output1 := FALSE; 
   _16XV1012.Output2 := FALSE; 
   _16XV1012.Output3 := FALSE; 
   _16XV1012.AutoOutput0 := FALSE; 
   _16XV1012.AutoOutput1 := FALSE; 
   _16XV1012.AutoOutput2 := FALSE; 
   _16XV1012.AutoOutput3 := FALSE; 
   _16XV1012.ForceOutput0 := FALSE; 
   _16XV1012.ForceOutput1 := FALSE; 
   _16XV1012.ForceOutput2 := FALSE; 
   _16XV1012.ForceOutput3 := FALSE; 
   _16XV1012.WorkinMode0 := FALSE; 
   _16XV1012.WorkinMode1 := FALSE; 
   _16XV1012.WorkinMode2 := FALSE; 
   _16XV1012.WorkinMode3 := FALSE; 
   _16XV1012.WorkinMode4 := FALSE; 
   _16XV1012.WorkinMode5 := FALSE; 
   _16XV1012.WorkinMode6 := FALSE; 
   _16XV1012.Fault_00 := FALSE; 
   _16XV1012.Fault_01 := FALSE; 
   _16XV1012.Fault_02 := FALSE; 
   _16XV1012.Fault_03 := FALSE; 
   _16XV1012.Fault_04 := FALSE; 
   _16XV1012.Fault_05 := FALSE; 
   _16XV1012.Fault_06 := FALSE; 
   _16XV1012.Fault_07 := FALSE; 
   _16XV1012.Acknowledged := FALSE; 
   _16XV1012.IOFeedback0 := FALSE; 
   _16XV1012.IOFeedback1 := FALSE; 
   _16XV1012.IOFeedback2 := FALSE; 
   _16XV1012.IOFeedback3 := FALSE; 
   _16XV1012.Acknowledgment := FALSE; 
   _16XV1012.Bit_4_5 := FALSE; 
   _16XV1012.Bit_4_6 := FALSE; 
   _16XV1012.Bit_4_7 := FALSE; 
   _16XV1012.Byte_5 := B#16#0; 
   _16XV1012.Setting[0] := 0; 
   _16XV1012.Setting[1] := 6000; 
   _16XV1012.Setting[2] := 45; 
   _16XV1012.Setting[3] := 31; 
   _16XV1012.Setting[4] := 1; 
   _16XV1012.Setting[5] := 10; 
   _16XV1012.Setting[6] := 10; 
   _16XV1012.Setting[7] := 0; 
   _16XV1012.Setting[8] := 0; 
   _16XV1012.Buffer[0] := 0; 
   _16XV1012.Buffer[1] := 0; 
   _16XV1012.Buffer[2] := 0; 
   _16XV1012.Buffer[3] := 0; 
   _16XV1012.Buffer[4] := 0; 
   _16XV1012.Buffer[5] := 0; 
   _16XV1012.Register_00 := 0.000000e+000; 
   _16XV1012.Register[1] := 0; 
   _16XV1012.Register[2] := 0; 
   _16XV1012.Register[3] := 0; 
   _16XV1012.Register[4] := 0; 
   _16XV1012.Register[5] := 0; 
   _16XV1012.Register[6] := 0; 
   _16XV1012.AccessLevel[0] := 2000; 
   _16XV1012.AccessLevel[1] := 2050; 
   _16XV1012.AccessLevel[2] := 7000; 
   _16XV1012.AccessLevel[3] := 7050; 
   _16XV1012.Bit[0] := FALSE; 
   _16XV1012.Bit[1] := FALSE; 
   _16XV1012.Bit[2] := FALSE; 
   _16XV1012.Bit[3] := FALSE; 
   _16XV1012.Bit[4] := FALSE; 
   _16XV1012.Bit[5] := FALSE; 
   _16XV1012.Bit[6] := FALSE; 
   _16XV1012.Bit[7] := FALSE; 
   _16XV1012.Bit[8] := FALSE; 
   _16XV1012.Bit[9] := FALSE; 
   _16XV1012.Bit[10] := FALSE; 
   _16XV1012.Bit[11] := FALSE; 
   _16XV1012.Bit[12] := FALSE; 
   _16XV1012.Bit[13] := FALSE; 
   _16XV1012.Bit[14] := FALSE; 
   _16XV1012.Bit[15] := FALSE; 
   _16XV1012.Edge[0] := FALSE; 
   _16XV1012.Edge[1] := FALSE; 
   _16XV1012.Edge[2] := FALSE; 
   _16XV1012.Edge[3] := FALSE; 
   _16XV1012.Edge[4] := FALSE; 
   _16XV1012.Edge[5] := FALSE; 
   _16XV1012.Edge[6] := FALSE; 
   _16XV1012.Edge[7] := FALSE; 
   _16XV1012.Edge[8] := FALSE; 
   _16XV1012.Edge[9] := FALSE; 
   _16XV1012.Edge[10] := FALSE; 
   _16XV1012.Edge[11] := FALSE; 
   _16XV1012.Edge[12] := FALSE; 
   _16XV1012.Edge[13] := FALSE; 
   _16XV1012.Edge[14] := FALSE; 
   _16XV1012.Edge[15] := FALSE; 
   _16XV1112.Feedback0 := FALSE; 
   _16XV1112.Feedback1 := FALSE; 
   _16XV1112.Feedback2 := FALSE; 
   _16XV1112.Feedback3 := FALSE; 
   _16XV1112.Output0 := FALSE; 
   _16XV1112.Output1 := FALSE; 
   _16XV1112.Output2 := FALSE; 
   _16XV1112.Output3 := FALSE; 
   _16XV1112.AutoOutput0 := FALSE; 
   _16XV1112.AutoOutput1 := FALSE; 
   _16XV1112.AutoOutput2 := FALSE; 
   _16XV1112.AutoOutput3 := FALSE; 
   _16XV1112.ForceOutput0 := FALSE; 
   _16XV1112.ForceOutput1 := FALSE; 
   _16XV1112.ForceOutput2 := FALSE; 
   _16XV1112.ForceOutput3 := FALSE; 
   _16XV1112.WorkinMode0 := FALSE; 
   _16XV1112.WorkinMode1 := FALSE; 
   _16XV1112.WorkinMode2 := FALSE; 
   _16XV1112.WorkinMode3 := FALSE; 
   _16XV1112.WorkinMode4 := FALSE; 
   _16XV1112.WorkinMode5 := FALSE; 
   _16XV1112.WorkinMode6 := FALSE; 
   _16XV1112.Fault_00 := FALSE; 
   _16XV1112.Fault_01 := FALSE; 
   _16XV1112.Fault_02 := FALSE; 
   _16XV1112.Fault_03 := FALSE; 
   _16XV1112.Fault_04 := FALSE; 
   _16XV1112.Fault_05 := FALSE; 
   _16XV1112.Fault_06 := FALSE; 
   _16XV1112.Fault_07 := FALSE; 
   _16XV1112.Acknowledged := FALSE; 
   _16XV1112.IOFeedback0 := FALSE; 
   _16XV1112.IOFeedback1 := FALSE; 
   _16XV1112.IOFeedback2 := FALSE; 
   _16XV1112.IOFeedback3 := FALSE; 
   _16XV1112.Acknowledgment := FALSE; 
   _16XV1112.Bit_4_5 := FALSE; 
   _16XV1112.Bit_4_6 := FALSE; 
   _16XV1112.Bit_4_7 := FALSE; 
   _16XV1112.Byte_5 := B#16#0; 
   _16XV1112.Setting[0] := 0; 
   _16XV1112.Setting[1] := 6000; 
   _16XV1112.Setting[2] := 45; 
   _16XV1112.Setting[3] := 31; 
   _16XV1112.Setting[4] := 1; 
   _16XV1112.Setting[5] := 10; 
   _16XV1112.Setting[6] := 10; 
   _16XV1112.Setting[7] := 0; 
   _16XV1112.Setting[8] := 0; 
   _16XV1112.Buffer[0] := 0; 
   _16XV1112.Buffer[1] := 0; 
   _16XV1112.Buffer[2] := 0; 
   _16XV1112.Buffer[3] := 0; 
   _16XV1112.Buffer[4] := 0; 
   _16XV1112.Buffer[5] := 0; 
   _16XV1112.Register_00 := 0.000000e+000; 
   _16XV1112.Register[1] := 0; 
   _16XV1112.Register[2] := 0; 
   _16XV1112.Register[3] := 0; 
   _16XV1112.Register[4] := 0; 
   _16XV1112.Register[5] := 0; 
   _16XV1112.Register[6] := 0; 
   _16XV1112.AccessLevel[0] := 2000; 
   _16XV1112.AccessLevel[1] := 2050; 
   _16XV1112.AccessLevel[2] := 7000; 
   _16XV1112.AccessLevel[3] := 7050; 
   _16XV1112.Bit[0] := FALSE; 
   _16XV1112.Bit[1] := FALSE; 
   _16XV1112.Bit[2] := FALSE; 
   _16XV1112.Bit[3] := FALSE; 
   _16XV1112.Bit[4] := FALSE; 
   _16XV1112.Bit[5] := FALSE; 
   _16XV1112.Bit[6] := FALSE; 
   _16XV1112.Bit[7] := FALSE; 
   _16XV1112.Bit[8] := FALSE; 
   _16XV1112.Bit[9] := FALSE; 
   _16XV1112.Bit[10] := FALSE; 
   _16XV1112.Bit[11] := FALSE; 
   _16XV1112.Bit[12] := FALSE; 
   _16XV1112.Bit[13] := FALSE; 
   _16XV1112.Bit[14] := FALSE; 
   _16XV1112.Bit[15] := FALSE; 
   _16XV1112.Edge[0] := FALSE; 
   _16XV1112.Edge[1] := FALSE; 
   _16XV1112.Edge[2] := FALSE; 
   _16XV1112.Edge[3] := FALSE; 
   _16XV1112.Edge[4] := FALSE; 
   _16XV1112.Edge[5] := FALSE; 
   _16XV1112.Edge[6] := FALSE; 
   _16XV1112.Edge[7] := FALSE; 
   _16XV1112.Edge[8] := FALSE; 
   _16XV1112.Edge[9] := FALSE; 
   _16XV1112.Edge[10] := FALSE; 
   _16XV1112.Edge[11] := FALSE; 
   _16XV1112.Edge[12] := FALSE; 
   _16XV1112.Edge[13] := FALSE; 
   _16XV1112.Edge[14] := FALSE; 
   _16XV1112.Edge[15] := FALSE; 
   _16XV1115.Feedback0 := FALSE; 
   _16XV1115.Feedback1 := FALSE; 
   _16XV1115.Feedback2 := FALSE; 
   _16XV1115.Feedback3 := FALSE; 
   _16XV1115.Output0 := FALSE; 
   _16XV1115.Output1 := FALSE; 
   _16XV1115.Output2 := FALSE; 
   _16XV1115.Output3 := FALSE; 
   _16XV1115.AutoOutput0 := FALSE; 
   _16XV1115.AutoOutput1 := FALSE; 
   _16XV1115.AutoOutput2 := FALSE; 
   _16XV1115.AutoOutput3 := FALSE; 
   _16XV1115.ForceOutput0 := FALSE; 
   _16XV1115.ForceOutput1 := FALSE; 
   _16XV1115.ForceOutput2 := FALSE; 
   _16XV1115.ForceOutput3 := FALSE; 
   _16XV1115.WorkinMode0 := FALSE; 
   _16XV1115.WorkinMode1 := FALSE; 
   _16XV1115.WorkinMode2 := FALSE; 
   _16XV1115.WorkinMode3 := FALSE; 
   _16XV1115.WorkinMode4 := FALSE; 
   _16XV1115.WorkinMode5 := FALSE; 
   _16XV1115.WorkinMode6 := FALSE; 
   _16XV1115.Fault_00 := FALSE; 
   _16XV1115.Fault_01 := FALSE; 
   _16XV1115.Fault_02 := FALSE; 
   _16XV1115.Fault_03 := FALSE; 
   _16XV1115.Fault_04 := FALSE; 
   _16XV1115.Fault_05 := FALSE; 
   _16XV1115.Fault_06 := FALSE; 
   _16XV1115.Fault_07 := FALSE; 
   _16XV1115.Acknowledged := FALSE; 
   _16XV1115.IOFeedback0 := FALSE; 
   _16XV1115.IOFeedback1 := FALSE; 
   _16XV1115.IOFeedback2 := FALSE; 
   _16XV1115.IOFeedback3 := FALSE; 
   _16XV1115.Acknowledgment := FALSE; 
   _16XV1115.Bit_4_5 := FALSE; 
   _16XV1115.Bit_4_6 := FALSE; 
   _16XV1115.Bit_4_7 := FALSE; 
   _16XV1115.Byte_5 := B#16#0; 
   _16XV1115.Setting[0] := 0; 
   _16XV1115.Setting[1] := 6000; 
   _16XV1115.Setting[2] := 45; 
   _16XV1115.Setting[3] := 31; 
   _16XV1115.Setting[4] := 1; 
   _16XV1115.Setting[5] := 10; 
   _16XV1115.Setting[6] := 10; 
   _16XV1115.Setting[7] := 0; 
   _16XV1115.Setting[8] := 0; 
   _16XV1115.Buffer[0] := 0; 
   _16XV1115.Buffer[1] := 0; 
   _16XV1115.Buffer[2] := 0; 
   _16XV1115.Buffer[3] := 0; 
   _16XV1115.Buffer[4] := 0; 
   _16XV1115.Buffer[5] := 0; 
   _16XV1115.Register_00 := 0.000000e+000; 
   _16XV1115.Register[1] := 0; 
   _16XV1115.Register[2] := 0; 
   _16XV1115.Register[3] := 0; 
   _16XV1115.Register[4] := 0; 
   _16XV1115.Register[5] := 0; 
   _16XV1115.Register[6] := 0; 
   _16XV1115.AccessLevel[0] := 2000; 
   _16XV1115.AccessLevel[1] := 2050; 
   _16XV1115.AccessLevel[2] := 7000; 
   _16XV1115.AccessLevel[3] := 7050; 
   _16XV1115.Bit[0] := FALSE; 
   _16XV1115.Bit[1] := FALSE; 
   _16XV1115.Bit[2] := FALSE; 
   _16XV1115.Bit[3] := FALSE; 
   _16XV1115.Bit[4] := FALSE; 
   _16XV1115.Bit[5] := FALSE; 
   _16XV1115.Bit[6] := FALSE; 
   _16XV1115.Bit[7] := FALSE; 
   _16XV1115.Bit[8] := FALSE; 
   _16XV1115.Bit[9] := FALSE; 
   _16XV1115.Bit[10] := FALSE; 
   _16XV1115.Bit[11] := FALSE; 
   _16XV1115.Bit[12] := FALSE; 
   _16XV1115.Bit[13] := FALSE; 
   _16XV1115.Bit[14] := FALSE; 
   _16XV1115.Bit[15] := FALSE; 
   _16XV1115.Edge[0] := FALSE; 
   _16XV1115.Edge[1] := FALSE; 
   _16XV1115.Edge[2] := FALSE; 
   _16XV1115.Edge[3] := FALSE; 
   _16XV1115.Edge[4] := FALSE; 
   _16XV1115.Edge[5] := FALSE; 
   _16XV1115.Edge[6] := FALSE; 
   _16XV1115.Edge[7] := FALSE; 
   _16XV1115.Edge[8] := FALSE; 
   _16XV1115.Edge[9] := FALSE; 
   _16XV1115.Edge[10] := FALSE; 
   _16XV1115.Edge[11] := FALSE; 
   _16XV1115.Edge[12] := FALSE; 
   _16XV1115.Edge[13] := FALSE; 
   _16XV1115.Edge[14] := FALSE; 
   _16XV1115.Edge[15] := FALSE; 
   _16XV1116.Feedback0 := FALSE; 
   _16XV1116.Feedback1 := FALSE; 
   _16XV1116.Feedback2 := FALSE; 
   _16XV1116.Feedback3 := FALSE; 
   _16XV1116.Output0 := FALSE; 
   _16XV1116.Output1 := FALSE; 
   _16XV1116.Output2 := FALSE; 
   _16XV1116.Output3 := FALSE; 
   _16XV1116.AutoOutput0 := FALSE; 
   _16XV1116.AutoOutput1 := FALSE; 
   _16XV1116.AutoOutput2 := FALSE; 
   _16XV1116.AutoOutput3 := FALSE; 
   _16XV1116.ForceOutput0 := FALSE; 
   _16XV1116.ForceOutput1 := FALSE; 
   _16XV1116.ForceOutput2 := FALSE; 
   _16XV1116.ForceOutput3 := FALSE; 
   _16XV1116.WorkinMode0 := FALSE; 
   _16XV1116.WorkinMode1 := FALSE; 
   _16XV1116.WorkinMode2 := FALSE; 
   _16XV1116.WorkinMode3 := FALSE; 
   _16XV1116.WorkinMode4 := FALSE; 
   _16XV1116.WorkinMode5 := FALSE; 
   _16XV1116.WorkinMode6 := FALSE; 
   _16XV1116.Fault_00 := FALSE; 
   _16XV1116.Fault_01 := FALSE; 
   _16XV1116.Fault_02 := FALSE; 
   _16XV1116.Fault_03 := FALSE; 
   _16XV1116.Fault_04 := FALSE; 
   _16XV1116.Fault_05 := FALSE; 
   _16XV1116.Fault_06 := FALSE; 
   _16XV1116.Fault_07 := FALSE; 
   _16XV1116.Acknowledged := FALSE; 
   _16XV1116.IOFeedback0 := FALSE; 
   _16XV1116.IOFeedback1 := FALSE; 
   _16XV1116.IOFeedback2 := FALSE; 
   _16XV1116.IOFeedback3 := FALSE; 
   _16XV1116.Acknowledgment := FALSE; 
   _16XV1116.Bit_4_5 := FALSE; 
   _16XV1116.Bit_4_6 := FALSE; 
   _16XV1116.Bit_4_7 := FALSE; 
   _16XV1116.Byte_5 := B#16#0; 
   _16XV1116.Setting[0] := 0; 
   _16XV1116.Setting[1] := 6000; 
   _16XV1116.Setting[2] := 45; 
   _16XV1116.Setting[3] := 31; 
   _16XV1116.Setting[4] := 1; 
   _16XV1116.Setting[5] := 10; 
   _16XV1116.Setting[6] := 10; 
   _16XV1116.Setting[7] := 0; 
   _16XV1116.Setting[8] := 0; 
   _16XV1116.Buffer[0] := 0; 
   _16XV1116.Buffer[1] := 0; 
   _16XV1116.Buffer[2] := 0; 
   _16XV1116.Buffer[3] := 0; 
   _16XV1116.Buffer[4] := 0; 
   _16XV1116.Buffer[5] := 0; 
   _16XV1116.Register_00 := 0.000000e+000; 
   _16XV1116.Register[1] := 0; 
   _16XV1116.Register[2] := 0; 
   _16XV1116.Register[3] := 0; 
   _16XV1116.Register[4] := 0; 
   _16XV1116.Register[5] := 0; 
   _16XV1116.Register[6] := 0; 
   _16XV1116.AccessLevel[0] := 2000; 
   _16XV1116.AccessLevel[1] := 2050; 
   _16XV1116.AccessLevel[2] := 7000; 
   _16XV1116.AccessLevel[3] := 7050; 
   _16XV1116.Bit[0] := FALSE; 
   _16XV1116.Bit[1] := FALSE; 
   _16XV1116.Bit[2] := FALSE; 
   _16XV1116.Bit[3] := FALSE; 
   _16XV1116.Bit[4] := FALSE; 
   _16XV1116.Bit[5] := FALSE; 
   _16XV1116.Bit[6] := FALSE; 
   _16XV1116.Bit[7] := FALSE; 
   _16XV1116.Bit[8] := FALSE; 
   _16XV1116.Bit[9] := FALSE; 
   _16XV1116.Bit[10] := FALSE; 
   _16XV1116.Bit[11] := FALSE; 
   _16XV1116.Bit[12] := FALSE; 
   _16XV1116.Bit[13] := FALSE; 
   _16XV1116.Bit[14] := FALSE; 
   _16XV1116.Bit[15] := FALSE; 
   _16XV1116.Edge[0] := FALSE; 
   _16XV1116.Edge[1] := FALSE; 
   _16XV1116.Edge[2] := FALSE; 
   _16XV1116.Edge[3] := FALSE; 
   _16XV1116.Edge[4] := FALSE; 
   _16XV1116.Edge[5] := FALSE; 
   _16XV1116.Edge[6] := FALSE; 
   _16XV1116.Edge[7] := FALSE; 
   _16XV1116.Edge[8] := FALSE; 
   _16XV1116.Edge[9] := FALSE; 
   _16XV1116.Edge[10] := FALSE; 
   _16XV1116.Edge[11] := FALSE; 
   _16XV1116.Edge[12] := FALSE; 
   _16XV1116.Edge[13] := FALSE; 
   _16XV1116.Edge[14] := FALSE; 
   _16XV1116.Edge[15] := FALSE; 
   _16XV1212.Feedback0 := FALSE; 
   _16XV1212.Feedback1 := FALSE; 
   _16XV1212.Feedback2 := FALSE; 
   _16XV1212.Feedback3 := FALSE; 
   _16XV1212.Output0 := FALSE; 
   _16XV1212.Output1 := FALSE; 
   _16XV1212.Output2 := FALSE; 
   _16XV1212.Output3 := FALSE; 
   _16XV1212.AutoOutput0 := FALSE; 
   _16XV1212.AutoOutput1 := FALSE; 
   _16XV1212.AutoOutput2 := FALSE; 
   _16XV1212.AutoOutput3 := FALSE; 
   _16XV1212.ForceOutput0 := FALSE; 
   _16XV1212.ForceOutput1 := FALSE; 
   _16XV1212.ForceOutput2 := FALSE; 
   _16XV1212.ForceOutput3 := FALSE; 
   _16XV1212.WorkinMode0 := FALSE; 
   _16XV1212.WorkinMode1 := FALSE; 
   _16XV1212.WorkinMode2 := FALSE; 
   _16XV1212.WorkinMode3 := FALSE; 
   _16XV1212.WorkinMode4 := FALSE; 
   _16XV1212.WorkinMode5 := FALSE; 
   _16XV1212.WorkinMode6 := FALSE; 
   _16XV1212.Fault_00 := FALSE; 
   _16XV1212.Fault_01 := FALSE; 
   _16XV1212.Fault_02 := FALSE; 
   _16XV1212.Fault_03 := FALSE; 
   _16XV1212.Fault_04 := FALSE; 
   _16XV1212.Fault_05 := FALSE; 
   _16XV1212.Fault_06 := FALSE; 
   _16XV1212.Fault_07 := FALSE; 
   _16XV1212.Acknowledged := FALSE; 
   _16XV1212.IOFeedback0 := FALSE; 
   _16XV1212.IOFeedback1 := FALSE; 
   _16XV1212.IOFeedback2 := FALSE; 
   _16XV1212.IOFeedback3 := FALSE; 
   _16XV1212.Acknowledgment := FALSE; 
   _16XV1212.Bit_4_5 := FALSE; 
   _16XV1212.Bit_4_6 := FALSE; 
   _16XV1212.Bit_4_7 := FALSE; 
   _16XV1212.Byte_5 := B#16#0; 
   _16XV1212.Setting[0] := 0; 
   _16XV1212.Setting[1] := 6000; 
   _16XV1212.Setting[2] := 45; 
   _16XV1212.Setting[3] := 31; 
   _16XV1212.Setting[4] := 1; 
   _16XV1212.Setting[5] := 10; 
   _16XV1212.Setting[6] := 10; 
   _16XV1212.Setting[7] := 0; 
   _16XV1212.Setting[8] := 0; 
   _16XV1212.Buffer[0] := 0; 
   _16XV1212.Buffer[1] := 0; 
   _16XV1212.Buffer[2] := 0; 
   _16XV1212.Buffer[3] := 0; 
   _16XV1212.Buffer[4] := 0; 
   _16XV1212.Buffer[5] := 0; 
   _16XV1212.Register_00 := 0.000000e+000; 
   _16XV1212.Register[1] := 0; 
   _16XV1212.Register[2] := 0; 
   _16XV1212.Register[3] := 0; 
   _16XV1212.Register[4] := 0; 
   _16XV1212.Register[5] := 0; 
   _16XV1212.Register[6] := 0; 
   _16XV1212.AccessLevel[0] := 2000; 
   _16XV1212.AccessLevel[1] := 2050; 
   _16XV1212.AccessLevel[2] := 7000; 
   _16XV1212.AccessLevel[3] := 7050; 
   _16XV1212.Bit[0] := FALSE; 
   _16XV1212.Bit[1] := FALSE; 
   _16XV1212.Bit[2] := FALSE; 
   _16XV1212.Bit[3] := FALSE; 
   _16XV1212.Bit[4] := FALSE; 
   _16XV1212.Bit[5] := FALSE; 
   _16XV1212.Bit[6] := FALSE; 
   _16XV1212.Bit[7] := FALSE; 
   _16XV1212.Bit[8] := FALSE; 
   _16XV1212.Bit[9] := FALSE; 
   _16XV1212.Bit[10] := FALSE; 
   _16XV1212.Bit[11] := FALSE; 
   _16XV1212.Bit[12] := FALSE; 
   _16XV1212.Bit[13] := FALSE; 
   _16XV1212.Bit[14] := FALSE; 
   _16XV1212.Bit[15] := FALSE; 
   _16XV1212.Edge[0] := FALSE; 
   _16XV1212.Edge[1] := FALSE; 
   _16XV1212.Edge[2] := FALSE; 
   _16XV1212.Edge[3] := FALSE; 
   _16XV1212.Edge[4] := FALSE; 
   _16XV1212.Edge[5] := FALSE; 
   _16XV1212.Edge[6] := FALSE; 
   _16XV1212.Edge[7] := FALSE; 
   _16XV1212.Edge[8] := FALSE; 
   _16XV1212.Edge[9] := FALSE; 
   _16XV1212.Edge[10] := FALSE; 
   _16XV1212.Edge[11] := FALSE; 
   _16XV1212.Edge[12] := FALSE; 
   _16XV1212.Edge[13] := FALSE; 
   _16XV1212.Edge[14] := FALSE; 
   _16XV1212.Edge[15] := FALSE; 
   _16XV1014.Feedback0 := FALSE; 
   _16XV1014.Feedback1 := FALSE; 
   _16XV1014.Feedback2 := FALSE; 
   _16XV1014.Feedback3 := FALSE; 
   _16XV1014.Output0 := FALSE; 
   _16XV1014.Output1 := FALSE; 
   _16XV1014.Output2 := FALSE; 
   _16XV1014.Output3 := FALSE; 
   _16XV1014.AutoOutput0 := FALSE; 
   _16XV1014.AutoOutput1 := FALSE; 
   _16XV1014.AutoOutput2 := FALSE; 
   _16XV1014.AutoOutput3 := FALSE; 
   _16XV1014.ForceOutput0 := FALSE; 
   _16XV1014.ForceOutput1 := FALSE; 
   _16XV1014.ForceOutput2 := FALSE; 
   _16XV1014.ForceOutput3 := FALSE; 
   _16XV1014.WorkinMode0 := FALSE; 
   _16XV1014.WorkinMode1 := FALSE; 
   _16XV1014.WorkinMode2 := FALSE; 
   _16XV1014.WorkinMode3 := FALSE; 
   _16XV1014.WorkinMode4 := FALSE; 
   _16XV1014.WorkinMode5 := FALSE; 
   _16XV1014.WorkinMode6 := FALSE; 
   _16XV1014.Fault_00 := FALSE; 
   _16XV1014.Fault_01 := FALSE; 
   _16XV1014.Fault_02 := FALSE; 
   _16XV1014.Fault_03 := FALSE; 
   _16XV1014.Fault_04 := FALSE; 
   _16XV1014.Fault_05 := FALSE; 
   _16XV1014.Fault_06 := FALSE; 
   _16XV1014.Fault_07 := FALSE; 
   _16XV1014.Acknowledged := FALSE; 
   _16XV1014.IOFeedback0 := FALSE; 
   _16XV1014.IOFeedback1 := FALSE; 
   _16XV1014.IOFeedback2 := FALSE; 
   _16XV1014.IOFeedback3 := FALSE; 
   _16XV1014.Acknowledgment := FALSE; 
   _16XV1014.Bit_4_5 := FALSE; 
   _16XV1014.Bit_4_6 := FALSE; 
   _16XV1014.Bit_4_7 := FALSE; 
   _16XV1014.Byte_5 := B#16#0; 
   _16XV1014.Setting[0] := 0; 
   _16XV1014.Setting[1] := 6000; 
   _16XV1014.Setting[2] := 45; 
   _16XV1014.Setting[3] := 31; 
   _16XV1014.Setting[4] := 1; 
   _16XV1014.Setting[5] := 10; 
   _16XV1014.Setting[6] := 10; 
   _16XV1014.Setting[7] := 0; 
   _16XV1014.Setting[8] := 0; 
   _16XV1014.Buffer[0] := 0; 
   _16XV1014.Buffer[1] := 0; 
   _16XV1014.Buffer[2] := 0; 
   _16XV1014.Buffer[3] := 0; 
   _16XV1014.Buffer[4] := 0; 
   _16XV1014.Buffer[5] := 0; 
   _16XV1014.Register_00 := 0.000000e+000; 
   _16XV1014.Register[1] := 0; 
   _16XV1014.Register[2] := 0; 
   _16XV1014.Register[3] := 0; 
   _16XV1014.Register[4] := 0; 
   _16XV1014.Register[5] := 0; 
   _16XV1014.Register[6] := 0; 
   _16XV1014.AccessLevel[0] := 2000; 
   _16XV1014.AccessLevel[1] := 2050; 
   _16XV1014.AccessLevel[2] := 7000; 
   _16XV1014.AccessLevel[3] := 7050; 
   _16XV1014.Bit[0] := FALSE; 
   _16XV1014.Bit[1] := FALSE; 
   _16XV1014.Bit[2] := FALSE; 
   _16XV1014.Bit[3] := FALSE; 
   _16XV1014.Bit[4] := FALSE; 
   _16XV1014.Bit[5] := FALSE; 
   _16XV1014.Bit[6] := FALSE; 
   _16XV1014.Bit[7] := FALSE; 
   _16XV1014.Bit[8] := FALSE; 
   _16XV1014.Bit[9] := FALSE; 
   _16XV1014.Bit[10] := FALSE; 
   _16XV1014.Bit[11] := FALSE; 
   _16XV1014.Bit[12] := FALSE; 
   _16XV1014.Bit[13] := FALSE; 
   _16XV1014.Bit[14] := FALSE; 
   _16XV1014.Bit[15] := FALSE; 
   _16XV1014.Edge[0] := FALSE; 
   _16XV1014.Edge[1] := FALSE; 
   _16XV1014.Edge[2] := FALSE; 
   _16XV1014.Edge[3] := FALSE; 
   _16XV1014.Edge[4] := FALSE; 
   _16XV1014.Edge[5] := FALSE; 
   _16XV1014.Edge[6] := FALSE; 
   _16XV1014.Edge[7] := FALSE; 
   _16XV1014.Edge[8] := FALSE; 
   _16XV1014.Edge[9] := FALSE; 
   _16XV1014.Edge[10] := FALSE; 
   _16XV1014.Edge[11] := FALSE; 
   _16XV1014.Edge[12] := FALSE; 
   _16XV1014.Edge[13] := FALSE; 
   _16XV1014.Edge[14] := FALSE; 
   _16XV1014.Edge[15] := FALSE; 
   _16XV1215.Feedback0 := FALSE; 
   _16XV1215.Feedback1 := FALSE; 
   _16XV1215.Feedback2 := FALSE; 
   _16XV1215.Feedback3 := FALSE; 
   _16XV1215.Output0 := FALSE; 
   _16XV1215.Output1 := FALSE; 
   _16XV1215.Output2 := FALSE; 
   _16XV1215.Output3 := FALSE; 
   _16XV1215.AutoOutput0 := FALSE; 
   _16XV1215.AutoOutput1 := FALSE; 
   _16XV1215.AutoOutput2 := FALSE; 
   _16XV1215.AutoOutput3 := FALSE; 
   _16XV1215.ForceOutput0 := FALSE; 
   _16XV1215.ForceOutput1 := FALSE; 
   _16XV1215.ForceOutput2 := FALSE; 
   _16XV1215.ForceOutput3 := FALSE; 
   _16XV1215.WorkinMode0 := FALSE; 
   _16XV1215.WorkinMode1 := FALSE; 
   _16XV1215.WorkinMode2 := FALSE; 
   _16XV1215.WorkinMode3 := FALSE; 
   _16XV1215.WorkinMode4 := FALSE; 
   _16XV1215.WorkinMode5 := FALSE; 
   _16XV1215.WorkinMode6 := FALSE; 
   _16XV1215.Fault_00 := FALSE; 
   _16XV1215.Fault_01 := FALSE; 
   _16XV1215.Fault_02 := FALSE; 
   _16XV1215.Fault_03 := FALSE; 
   _16XV1215.Fault_04 := FALSE; 
   _16XV1215.Fault_05 := FALSE; 
   _16XV1215.Fault_06 := FALSE; 
   _16XV1215.Fault_07 := FALSE; 
   _16XV1215.Acknowledged := FALSE; 
   _16XV1215.IOFeedback0 := FALSE; 
   _16XV1215.IOFeedback1 := FALSE; 
   _16XV1215.IOFeedback2 := FALSE; 
   _16XV1215.IOFeedback3 := FALSE; 
   _16XV1215.Acknowledgment := FALSE; 
   _16XV1215.Bit_4_5 := FALSE; 
   _16XV1215.Bit_4_6 := FALSE; 
   _16XV1215.Bit_4_7 := FALSE; 
   _16XV1215.Byte_5 := B#16#0; 
   _16XV1215.Setting[0] := 0; 
   _16XV1215.Setting[1] := 6000; 
   _16XV1215.Setting[2] := 45; 
   _16XV1215.Setting[3] := 31; 
   _16XV1215.Setting[4] := 1; 
   _16XV1215.Setting[5] := 10; 
   _16XV1215.Setting[6] := 10; 
   _16XV1215.Setting[7] := 0; 
   _16XV1215.Setting[8] := 0; 
   _16XV1215.Buffer[0] := 0; 
   _16XV1215.Buffer[1] := 0; 
   _16XV1215.Buffer[2] := 0; 
   _16XV1215.Buffer[3] := 0; 
   _16XV1215.Buffer[4] := 0; 
   _16XV1215.Buffer[5] := 0; 
   _16XV1215.Register_00 := 0.000000e+000; 
   _16XV1215.Register[1] := 0; 
   _16XV1215.Register[2] := 0; 
   _16XV1215.Register[3] := 0; 
   _16XV1215.Register[4] := 0; 
   _16XV1215.Register[5] := 0; 
   _16XV1215.Register[6] := 0; 
   _16XV1215.AccessLevel[0] := 2000; 
   _16XV1215.AccessLevel[1] := 2050; 
   _16XV1215.AccessLevel[2] := 7000; 
   _16XV1215.AccessLevel[3] := 7050; 
   _16XV1215.Bit[0] := FALSE; 
   _16XV1215.Bit[1] := FALSE; 
   _16XV1215.Bit[2] := FALSE; 
   _16XV1215.Bit[3] := FALSE; 
   _16XV1215.Bit[4] := FALSE; 
   _16XV1215.Bit[5] := FALSE; 
   _16XV1215.Bit[6] := FALSE; 
   _16XV1215.Bit[7] := FALSE; 
   _16XV1215.Bit[8] := FALSE; 
   _16XV1215.Bit[9] := FALSE; 
   _16XV1215.Bit[10] := FALSE; 
   _16XV1215.Bit[11] := FALSE; 
   _16XV1215.Bit[12] := FALSE; 
   _16XV1215.Bit[13] := FALSE; 
   _16XV1215.Bit[14] := FALSE; 
   _16XV1215.Bit[15] := FALSE; 
   _16XV1215.Edge[0] := FALSE; 
   _16XV1215.Edge[1] := FALSE; 
   _16XV1215.Edge[2] := FALSE; 
   _16XV1215.Edge[3] := FALSE; 
   _16XV1215.Edge[4] := FALSE; 
   _16XV1215.Edge[5] := FALSE; 
   _16XV1215.Edge[6] := FALSE; 
   _16XV1215.Edge[7] := FALSE; 
   _16XV1215.Edge[8] := FALSE; 
   _16XV1215.Edge[9] := FALSE; 
   _16XV1215.Edge[10] := FALSE; 
   _16XV1215.Edge[11] := FALSE; 
   _16XV1215.Edge[12] := FALSE; 
   _16XV1215.Edge[13] := FALSE; 
   _16XV1215.Edge[14] := FALSE; 
   _16XV1215.Edge[15] := FALSE; 
   _16XV1216.Feedback0 := FALSE; 
   _16XV1216.Feedback1 := FALSE; 
   _16XV1216.Feedback2 := FALSE; 
   _16XV1216.Feedback3 := FALSE; 
   _16XV1216.Output0 := FALSE; 
   _16XV1216.Output1 := FALSE; 
   _16XV1216.Output2 := FALSE; 
   _16XV1216.Output3 := FALSE; 
   _16XV1216.AutoOutput0 := FALSE; 
   _16XV1216.AutoOutput1 := FALSE; 
   _16XV1216.AutoOutput2 := FALSE; 
   _16XV1216.AutoOutput3 := FALSE; 
   _16XV1216.ForceOutput0 := FALSE; 
   _16XV1216.ForceOutput1 := FALSE; 
   _16XV1216.ForceOutput2 := FALSE; 
   _16XV1216.ForceOutput3 := FALSE; 
   _16XV1216.WorkinMode0 := FALSE; 
   _16XV1216.WorkinMode1 := FALSE; 
   _16XV1216.WorkinMode2 := FALSE; 
   _16XV1216.WorkinMode3 := FALSE; 
   _16XV1216.WorkinMode4 := FALSE; 
   _16XV1216.WorkinMode5 := FALSE; 
   _16XV1216.WorkinMode6 := FALSE; 
   _16XV1216.Fault_00 := FALSE; 
   _16XV1216.Fault_01 := FALSE; 
   _16XV1216.Fault_02 := FALSE; 
   _16XV1216.Fault_03 := FALSE; 
   _16XV1216.Fault_04 := FALSE; 
   _16XV1216.Fault_05 := FALSE; 
   _16XV1216.Fault_06 := FALSE; 
   _16XV1216.Fault_07 := FALSE; 
   _16XV1216.Acknowledged := FALSE; 
   _16XV1216.IOFeedback0 := FALSE; 
   _16XV1216.IOFeedback1 := FALSE; 
   _16XV1216.IOFeedback2 := FALSE; 
   _16XV1216.IOFeedback3 := FALSE; 
   _16XV1216.Acknowledgment := FALSE; 
   _16XV1216.Bit_4_5 := FALSE; 
   _16XV1216.Bit_4_6 := FALSE; 
   _16XV1216.Bit_4_7 := FALSE; 
   _16XV1216.Byte_5 := B#16#0; 
   _16XV1216.Setting[0] := 0; 
   _16XV1216.Setting[1] := 6000; 
   _16XV1216.Setting[2] := 45; 
   _16XV1216.Setting[3] := 31; 
   _16XV1216.Setting[4] := 1; 
   _16XV1216.Setting[5] := 10; 
   _16XV1216.Setting[6] := 10; 
   _16XV1216.Setting[7] := 0; 
   _16XV1216.Setting[8] := 0; 
   _16XV1216.Buffer[0] := 0; 
   _16XV1216.Buffer[1] := 0; 
   _16XV1216.Buffer[2] := 0; 
   _16XV1216.Buffer[3] := 0; 
   _16XV1216.Buffer[4] := 0; 
   _16XV1216.Buffer[5] := 0; 
   _16XV1216.Register_00 := 0.000000e+000; 
   _16XV1216.Register[1] := 0; 
   _16XV1216.Register[2] := 0; 
   _16XV1216.Register[3] := 0; 
   _16XV1216.Register[4] := 0; 
   _16XV1216.Register[5] := 0; 
   _16XV1216.Register[6] := 0; 
   _16XV1216.AccessLevel[0] := 2000; 
   _16XV1216.AccessLevel[1] := 2050; 
   _16XV1216.AccessLevel[2] := 7000; 
   _16XV1216.AccessLevel[3] := 7050; 
   _16XV1216.Bit[0] := FALSE; 
   _16XV1216.Bit[1] := FALSE; 
   _16XV1216.Bit[2] := FALSE; 
   _16XV1216.Bit[3] := FALSE; 
   _16XV1216.Bit[4] := FALSE; 
   _16XV1216.Bit[5] := FALSE; 
   _16XV1216.Bit[6] := FALSE; 
   _16XV1216.Bit[7] := FALSE; 
   _16XV1216.Bit[8] := FALSE; 
   _16XV1216.Bit[9] := FALSE; 
   _16XV1216.Bit[10] := FALSE; 
   _16XV1216.Bit[11] := FALSE; 
   _16XV1216.Bit[12] := FALSE; 
   _16XV1216.Bit[13] := FALSE; 
   _16XV1216.Bit[14] := FALSE; 
   _16XV1216.Bit[15] := FALSE; 
   _16XV1216.Edge[0] := FALSE; 
   _16XV1216.Edge[1] := FALSE; 
   _16XV1216.Edge[2] := FALSE; 
   _16XV1216.Edge[3] := FALSE; 
   _16XV1216.Edge[4] := FALSE; 
   _16XV1216.Edge[5] := FALSE; 
   _16XV1216.Edge[6] := FALSE; 
   _16XV1216.Edge[7] := FALSE; 
   _16XV1216.Edge[8] := FALSE; 
   _16XV1216.Edge[9] := FALSE; 
   _16XV1216.Edge[10] := FALSE; 
   _16XV1216.Edge[11] := FALSE; 
   _16XV1216.Edge[12] := FALSE; 
   _16XV1216.Edge[13] := FALSE; 
   _16XV1216.Edge[14] := FALSE; 
   _16XV1216.Edge[15] := FALSE; 
   _16XV8815.Feedback0 := FALSE; 
   _16XV8815.Feedback1 := FALSE; 
   _16XV8815.Feedback2 := FALSE; 
   _16XV8815.Feedback3 := FALSE; 
   _16XV8815.Output0 := FALSE; 
   _16XV8815.Output1 := FALSE; 
   _16XV8815.Output2 := FALSE; 
   _16XV8815.Output3 := FALSE; 
   _16XV8815.AutoOutput0 := FALSE; 
   _16XV8815.AutoOutput1 := FALSE; 
   _16XV8815.AutoOutput2 := FALSE; 
   _16XV8815.AutoOutput3 := FALSE; 
   _16XV8815.ForceOutput0 := FALSE; 
   _16XV8815.ForceOutput1 := FALSE; 
   _16XV8815.ForceOutput2 := FALSE; 
   _16XV8815.ForceOutput3 := FALSE; 
   _16XV8815.WorkinMode0 := FALSE; 
   _16XV8815.WorkinMode1 := FALSE; 
   _16XV8815.WorkinMode2 := FALSE; 
   _16XV8815.WorkinMode3 := FALSE; 
   _16XV8815.WorkinMode4 := FALSE; 
   _16XV8815.WorkinMode5 := FALSE; 
   _16XV8815.WorkinMode6 := FALSE; 
   _16XV8815.Fault_00 := FALSE; 
   _16XV8815.Fault_01 := FALSE; 
   _16XV8815.Fault_02 := FALSE; 
   _16XV8815.Fault_03 := FALSE; 
   _16XV8815.Fault_04 := FALSE; 
   _16XV8815.Fault_05 := FALSE; 
   _16XV8815.Fault_06 := FALSE; 
   _16XV8815.Fault_07 := FALSE; 
   _16XV8815.Acknowledged := FALSE; 
   _16XV8815.IOFeedback0 := FALSE; 
   _16XV8815.IOFeedback1 := FALSE; 
   _16XV8815.IOFeedback2 := FALSE; 
   _16XV8815.IOFeedback3 := FALSE; 
   _16XV8815.Acknowledgment := FALSE; 
   _16XV8815.Bit_4_5 := FALSE; 
   _16XV8815.Bit_4_6 := FALSE; 
   _16XV8815.Bit_4_7 := FALSE; 
   _16XV8815.Byte_5 := B#16#0; 
   _16XV8815.Setting[0] := 0; 
   _16XV8815.Setting[1] := 6000; 
   _16XV8815.Setting[2] := 45; 
   _16XV8815.Setting[3] := 31; 
   _16XV8815.Setting[4] := 1; 
   _16XV8815.Setting[5] := 10; 
   _16XV8815.Setting[6] := 10; 
   _16XV8815.Setting[7] := 0; 
   _16XV8815.Setting[8] := 0; 
   _16XV8815.Buffer[0] := 0; 
   _16XV8815.Buffer[1] := 0; 
   _16XV8815.Buffer[2] := 0; 
   _16XV8815.Buffer[3] := 0; 
   _16XV8815.Buffer[4] := 0; 
   _16XV8815.Buffer[5] := 0; 
   _16XV8815.Register_00 := 0.000000e+000; 
   _16XV8815.Register[1] := 0; 
   _16XV8815.Register[2] := 0; 
   _16XV8815.Register[3] := 0; 
   _16XV8815.Register[4] := 0; 
   _16XV8815.Register[5] := 0; 
   _16XV8815.Register[6] := 0; 
   _16XV8815.AccessLevel[0] := 2000; 
   _16XV8815.AccessLevel[1] := 2050; 
   _16XV8815.AccessLevel[2] := 7000; 
   _16XV8815.AccessLevel[3] := 7050; 
   _16XV8815.Bit[0] := FALSE; 
   _16XV8815.Bit[1] := FALSE; 
   _16XV8815.Bit[2] := FALSE; 
   _16XV8815.Bit[3] := FALSE; 
   _16XV8815.Bit[4] := FALSE; 
   _16XV8815.Bit[5] := FALSE; 
   _16XV8815.Bit[6] := FALSE; 
   _16XV8815.Bit[7] := FALSE; 
   _16XV8815.Bit[8] := FALSE; 
   _16XV8815.Bit[9] := FALSE; 
   _16XV8815.Bit[10] := FALSE; 
   _16XV8815.Bit[11] := FALSE; 
   _16XV8815.Bit[12] := FALSE; 
   _16XV8815.Bit[13] := FALSE; 
   _16XV8815.Bit[14] := FALSE; 
   _16XV8815.Bit[15] := FALSE; 
   _16XV8815.Edge[0] := FALSE; 
   _16XV8815.Edge[1] := FALSE; 
   _16XV8815.Edge[2] := FALSE; 
   _16XV8815.Edge[3] := FALSE; 
   _16XV8815.Edge[4] := FALSE; 
   _16XV8815.Edge[5] := FALSE; 
   _16XV8815.Edge[6] := FALSE; 
   _16XV8815.Edge[7] := FALSE; 
   _16XV8815.Edge[8] := FALSE; 
   _16XV8815.Edge[9] := FALSE; 
   _16XV8815.Edge[10] := FALSE; 
   _16XV8815.Edge[11] := FALSE; 
   _16XV8815.Edge[12] := FALSE; 
   _16XV8815.Edge[13] := FALSE; 
   _16XV8815.Edge[14] := FALSE; 
   _16XV8815.Edge[15] := FALSE; 
   _16XV8816.Feedback0 := FALSE; 
   _16XV8816.Feedback1 := FALSE; 
   _16XV8816.Feedback2 := FALSE; 
   _16XV8816.Feedback3 := FALSE; 
   _16XV8816.Output0 := FALSE; 
   _16XV8816.Output1 := FALSE; 
   _16XV8816.Output2 := FALSE; 
   _16XV8816.Output3 := FALSE; 
   _16XV8816.AutoOutput0 := FALSE; 
   _16XV8816.AutoOutput1 := FALSE; 
   _16XV8816.AutoOutput2 := FALSE; 
   _16XV8816.AutoOutput3 := FALSE; 
   _16XV8816.ForceOutput0 := FALSE; 
   _16XV8816.ForceOutput1 := FALSE; 
   _16XV8816.ForceOutput2 := FALSE; 
   _16XV8816.ForceOutput3 := FALSE; 
   _16XV8816.WorkinMode0 := FALSE; 
   _16XV8816.WorkinMode1 := FALSE; 
   _16XV8816.WorkinMode2 := FALSE; 
   _16XV8816.WorkinMode3 := FALSE; 
   _16XV8816.WorkinMode4 := FALSE; 
   _16XV8816.WorkinMode5 := FALSE; 
   _16XV8816.WorkinMode6 := FALSE; 
   _16XV8816.Fault_00 := FALSE; 
   _16XV8816.Fault_01 := FALSE; 
   _16XV8816.Fault_02 := FALSE; 
   _16XV8816.Fault_03 := FALSE; 
   _16XV8816.Fault_04 := FALSE; 
   _16XV8816.Fault_05 := FALSE; 
   _16XV8816.Fault_06 := FALSE; 
   _16XV8816.Fault_07 := FALSE; 
   _16XV8816.Acknowledged := FALSE; 
   _16XV8816.IOFeedback0 := FALSE; 
   _16XV8816.IOFeedback1 := FALSE; 
   _16XV8816.IOFeedback2 := FALSE; 
   _16XV8816.IOFeedback3 := FALSE; 
   _16XV8816.Acknowledgment := FALSE; 
   _16XV8816.Bit_4_5 := FALSE; 
   _16XV8816.Bit_4_6 := FALSE; 
   _16XV8816.Bit_4_7 := FALSE; 
   _16XV8816.Byte_5 := B#16#0; 
   _16XV8816.Setting[0] := 0; 
   _16XV8816.Setting[1] := 6000; 
   _16XV8816.Setting[2] := 45; 
   _16XV8816.Setting[3] := 31; 
   _16XV8816.Setting[4] := 1; 
   _16XV8816.Setting[5] := 10; 
   _16XV8816.Setting[6] := 10; 
   _16XV8816.Setting[7] := 0; 
   _16XV8816.Setting[8] := 0; 
   _16XV8816.Buffer[0] := 0; 
   _16XV8816.Buffer[1] := 0; 
   _16XV8816.Buffer[2] := 0; 
   _16XV8816.Buffer[3] := 0; 
   _16XV8816.Buffer[4] := 0; 
   _16XV8816.Buffer[5] := 0; 
   _16XV8816.Register_00 := 0.000000e+000; 
   _16XV8816.Register[1] := 0; 
   _16XV8816.Register[2] := 0; 
   _16XV8816.Register[3] := 0; 
   _16XV8816.Register[4] := 0; 
   _16XV8816.Register[5] := 0; 
   _16XV8816.Register[6] := 0; 
   _16XV8816.AccessLevel[0] := 2000; 
   _16XV8816.AccessLevel[1] := 2050; 
   _16XV8816.AccessLevel[2] := 7000; 
   _16XV8816.AccessLevel[3] := 7050; 
   _16XV8816.Bit[0] := FALSE; 
   _16XV8816.Bit[1] := FALSE; 
   _16XV8816.Bit[2] := FALSE; 
   _16XV8816.Bit[3] := FALSE; 
   _16XV8816.Bit[4] := FALSE; 
   _16XV8816.Bit[5] := FALSE; 
   _16XV8816.Bit[6] := FALSE; 
   _16XV8816.Bit[7] := FALSE; 
   _16XV8816.Bit[8] := FALSE; 
   _16XV8816.Bit[9] := FALSE; 
   _16XV8816.Bit[10] := FALSE; 
   _16XV8816.Bit[11] := FALSE; 
   _16XV8816.Bit[12] := FALSE; 
   _16XV8816.Bit[13] := FALSE; 
   _16XV8816.Bit[14] := FALSE; 
   _16XV8816.Bit[15] := FALSE; 
   _16XV8816.Edge[0] := FALSE; 
   _16XV8816.Edge[1] := FALSE; 
   _16XV8816.Edge[2] := FALSE; 
   _16XV8816.Edge[3] := FALSE; 
   _16XV8816.Edge[4] := FALSE; 
   _16XV8816.Edge[5] := FALSE; 
   _16XV8816.Edge[6] := FALSE; 
   _16XV8816.Edge[7] := FALSE; 
   _16XV8816.Edge[8] := FALSE; 
   _16XV8816.Edge[9] := FALSE; 
   _16XV8816.Edge[10] := FALSE; 
   _16XV8816.Edge[11] := FALSE; 
   _16XV8816.Edge[12] := FALSE; 
   _16XV8816.Edge[13] := FALSE; 
   _16XV8816.Edge[14] := FALSE; 
   _16XV8816.Edge[15] := FALSE; 
   _16XV9875.Feedback0 := FALSE; 
   _16XV9875.Feedback1 := FALSE; 
   _16XV9875.Feedback2 := FALSE; 
   _16XV9875.Feedback3 := FALSE; 
   _16XV9875.Output0 := FALSE; 
   _16XV9875.Output1 := FALSE; 
   _16XV9875.Output2 := FALSE; 
   _16XV9875.Output3 := FALSE; 
   _16XV9875.AutoOutput0 := FALSE; 
   _16XV9875.AutoOutput1 := FALSE; 
   _16XV9875.AutoOutput2 := FALSE; 
   _16XV9875.AutoOutput3 := FALSE; 
   _16XV9875.ForceOutput0 := FALSE; 
   _16XV9875.ForceOutput1 := FALSE; 
   _16XV9875.ForceOutput2 := FALSE; 
   _16XV9875.ForceOutput3 := FALSE; 
   _16XV9875.WorkinMode0 := FALSE; 
   _16XV9875.WorkinMode1 := FALSE; 
   _16XV9875.WorkinMode2 := FALSE; 
   _16XV9875.WorkinMode3 := FALSE; 
   _16XV9875.WorkinMode4 := FALSE; 
   _16XV9875.WorkinMode5 := FALSE; 
   _16XV9875.WorkinMode6 := FALSE; 
   _16XV9875.Fault_00 := FALSE; 
   _16XV9875.Fault_01 := FALSE; 
   _16XV9875.Fault_02 := FALSE; 
   _16XV9875.Fault_03 := FALSE; 
   _16XV9875.Fault_04 := FALSE; 
   _16XV9875.Fault_05 := FALSE; 
   _16XV9875.Fault_06 := FALSE; 
   _16XV9875.Fault_07 := FALSE; 
   _16XV9875.Acknowledged := FALSE; 
   _16XV9875.IOFeedback0 := FALSE; 
   _16XV9875.IOFeedback1 := FALSE; 
   _16XV9875.IOFeedback2 := FALSE; 
   _16XV9875.IOFeedback3 := FALSE; 
   _16XV9875.Acknowledgment := FALSE; 
   _16XV9875.Bit_4_5 := FALSE; 
   _16XV9875.Bit_4_6 := FALSE; 
   _16XV9875.Bit_4_7 := FALSE; 
   _16XV9875.Byte_5 := B#16#0; 
   _16XV9875.Setting[0] := 0; 
   _16XV9875.Setting[1] := 6000; 
   _16XV9875.Setting[2] := 45; 
   _16XV9875.Setting[3] := 31; 
   _16XV9875.Setting[4] := 1; 
   _16XV9875.Setting[5] := 10; 
   _16XV9875.Setting[6] := 10; 
   _16XV9875.Setting[7] := 0; 
   _16XV9875.Setting[8] := 0; 
   _16XV9875.Buffer[0] := 0; 
   _16XV9875.Buffer[1] := 0; 
   _16XV9875.Buffer[2] := 0; 
   _16XV9875.Buffer[3] := 0; 
   _16XV9875.Buffer[4] := 0; 
   _16XV9875.Buffer[5] := 0; 
   _16XV9875.Register_00 := 0.000000e+000; 
   _16XV9875.Register[1] := 0; 
   _16XV9875.Register[2] := 0; 
   _16XV9875.Register[3] := 0; 
   _16XV9875.Register[4] := 0; 
   _16XV9875.Register[5] := 0; 
   _16XV9875.Register[6] := 0; 
   _16XV9875.AccessLevel[0] := 2000; 
   _16XV9875.AccessLevel[1] := 2050; 
   _16XV9875.AccessLevel[2] := 7000; 
   _16XV9875.AccessLevel[3] := 7050; 
   _16XV9875.Bit[0] := FALSE; 
   _16XV9875.Bit[1] := FALSE; 
   _16XV9875.Bit[2] := FALSE; 
   _16XV9875.Bit[3] := FALSE; 
   _16XV9875.Bit[4] := FALSE; 
   _16XV9875.Bit[5] := FALSE; 
   _16XV9875.Bit[6] := FALSE; 
   _16XV9875.Bit[7] := FALSE; 
   _16XV9875.Bit[8] := FALSE; 
   _16XV9875.Bit[9] := FALSE; 
   _16XV9875.Bit[10] := FALSE; 
   _16XV9875.Bit[11] := FALSE; 
   _16XV9875.Bit[12] := FALSE; 
   _16XV9875.Bit[13] := FALSE; 
   _16XV9875.Bit[14] := FALSE; 
   _16XV9875.Bit[15] := FALSE; 
   _16XV9875.Edge[0] := FALSE; 
   _16XV9875.Edge[1] := FALSE; 
   _16XV9875.Edge[2] := FALSE; 
   _16XV9875.Edge[3] := FALSE; 
   _16XV9875.Edge[4] := FALSE; 
   _16XV9875.Edge[5] := FALSE; 
   _16XV9875.Edge[6] := FALSE; 
   _16XV9875.Edge[7] := FALSE; 
   _16XV9875.Edge[8] := FALSE; 
   _16XV9875.Edge[9] := FALSE; 
   _16XV9875.Edge[10] := FALSE; 
   _16XV9875.Edge[11] := FALSE; 
   _16XV9875.Edge[12] := FALSE; 
   _16XV9875.Edge[13] := FALSE; 
   _16XV9875.Edge[14] := FALSE; 
   _16XV9875.Edge[15] := FALSE; 
   _16XV9876.Feedback0 := FALSE; 
   _16XV9876.Feedback1 := FALSE; 
   _16XV9876.Feedback2 := FALSE; 
   _16XV9876.Feedback3 := FALSE; 
   _16XV9876.Output0 := FALSE; 
   _16XV9876.Output1 := FALSE; 
   _16XV9876.Output2 := FALSE; 
   _16XV9876.Output3 := FALSE; 
   _16XV9876.AutoOutput0 := FALSE; 
   _16XV9876.AutoOutput1 := FALSE; 
   _16XV9876.AutoOutput2 := FALSE; 
   _16XV9876.AutoOutput3 := FALSE; 
   _16XV9876.ForceOutput0 := FALSE; 
   _16XV9876.ForceOutput1 := FALSE; 
   _16XV9876.ForceOutput2 := FALSE; 
   _16XV9876.ForceOutput3 := FALSE; 
   _16XV9876.WorkinMode0 := FALSE; 
   _16XV9876.WorkinMode1 := FALSE; 
   _16XV9876.WorkinMode2 := FALSE; 
   _16XV9876.WorkinMode3 := FALSE; 
   _16XV9876.WorkinMode4 := FALSE; 
   _16XV9876.WorkinMode5 := FALSE; 
   _16XV9876.WorkinMode6 := FALSE; 
   _16XV9876.Fault_00 := FALSE; 
   _16XV9876.Fault_01 := FALSE; 
   _16XV9876.Fault_02 := FALSE; 
   _16XV9876.Fault_03 := FALSE; 
   _16XV9876.Fault_04 := FALSE; 
   _16XV9876.Fault_05 := FALSE; 
   _16XV9876.Fault_06 := FALSE; 
   _16XV9876.Fault_07 := FALSE; 
   _16XV9876.Acknowledged := FALSE; 
   _16XV9876.IOFeedback0 := FALSE; 
   _16XV9876.IOFeedback1 := FALSE; 
   _16XV9876.IOFeedback2 := FALSE; 
   _16XV9876.IOFeedback3 := FALSE; 
   _16XV9876.Acknowledgment := FALSE; 
   _16XV9876.Bit_4_5 := FALSE; 
   _16XV9876.Bit_4_6 := FALSE; 
   _16XV9876.Bit_4_7 := FALSE; 
   _16XV9876.Byte_5 := B#16#0; 
   _16XV9876.Setting[0] := 0; 
   _16XV9876.Setting[1] := 6000; 
   _16XV9876.Setting[2] := 45; 
   _16XV9876.Setting[3] := 31; 
   _16XV9876.Setting[4] := 1; 
   _16XV9876.Setting[5] := 10; 
   _16XV9876.Setting[6] := 10; 
   _16XV9876.Setting[7] := 0; 
   _16XV9876.Setting[8] := 0; 
   _16XV9876.Buffer[0] := 0; 
   _16XV9876.Buffer[1] := 0; 
   _16XV9876.Buffer[2] := 0; 
   _16XV9876.Buffer[3] := 0; 
   _16XV9876.Buffer[4] := 0; 
   _16XV9876.Buffer[5] := 0; 
   _16XV9876.Register_00 := 0.000000e+000; 
   _16XV9876.Register[1] := 0; 
   _16XV9876.Register[2] := 0; 
   _16XV9876.Register[3] := 0; 
   _16XV9876.Register[4] := 0; 
   _16XV9876.Register[5] := 0; 
   _16XV9876.Register[6] := 0; 
   _16XV9876.AccessLevel[0] := 2000; 
   _16XV9876.AccessLevel[1] := 2050; 
   _16XV9876.AccessLevel[2] := 7000; 
   _16XV9876.AccessLevel[3] := 7050; 
   _16XV9876.Bit[0] := FALSE; 
   _16XV9876.Bit[1] := FALSE; 
   _16XV9876.Bit[2] := FALSE; 
   _16XV9876.Bit[3] := FALSE; 
   _16XV9876.Bit[4] := FALSE; 
   _16XV9876.Bit[5] := FALSE; 
   _16XV9876.Bit[6] := FALSE; 
   _16XV9876.Bit[7] := FALSE; 
   _16XV9876.Bit[8] := FALSE; 
   _16XV9876.Bit[9] := FALSE; 
   _16XV9876.Bit[10] := FALSE; 
   _16XV9876.Bit[11] := FALSE; 
   _16XV9876.Bit[12] := FALSE; 
   _16XV9876.Bit[13] := FALSE; 
   _16XV9876.Bit[14] := FALSE; 
   _16XV9876.Bit[15] := FALSE; 
   _16XV9876.Edge[0] := FALSE; 
   _16XV9876.Edge[1] := FALSE; 
   _16XV9876.Edge[2] := FALSE; 
   _16XV9876.Edge[3] := FALSE; 
   _16XV9876.Edge[4] := FALSE; 
   _16XV9876.Edge[5] := FALSE; 
   _16XV9876.Edge[6] := FALSE; 
   _16XV9876.Edge[7] := FALSE; 
   _16XV9876.Edge[8] := FALSE; 
   _16XV9876.Edge[9] := FALSE; 
   _16XV9876.Edge[10] := FALSE; 
   _16XV9876.Edge[11] := FALSE; 
   _16XV9876.Edge[12] := FALSE; 
   _16XV9876.Edge[13] := FALSE; 
   _16XV9876.Edge[14] := FALSE; 
   _16XV9876.Edge[15] := FALSE; 
   _16XV9972.Feedback0 := FALSE; 
   _16XV9972.Feedback1 := FALSE; 
   _16XV9972.Feedback2 := FALSE; 
   _16XV9972.Feedback3 := FALSE; 
   _16XV9972.Output0 := FALSE; 
   _16XV9972.Output1 := FALSE; 
   _16XV9972.Output2 := FALSE; 
   _16XV9972.Output3 := FALSE; 
   _16XV9972.AutoOutput0 := FALSE; 
   _16XV9972.AutoOutput1 := FALSE; 
   _16XV9972.AutoOutput2 := FALSE; 
   _16XV9972.AutoOutput3 := FALSE; 
   _16XV9972.ForceOutput0 := FALSE; 
   _16XV9972.ForceOutput1 := FALSE; 
   _16XV9972.ForceOutput2 := FALSE; 
   _16XV9972.ForceOutput3 := FALSE; 
   _16XV9972.WorkinMode0 := FALSE; 
   _16XV9972.WorkinMode1 := FALSE; 
   _16XV9972.WorkinMode2 := FALSE; 
   _16XV9972.WorkinMode3 := FALSE; 
   _16XV9972.WorkinMode4 := FALSE; 
   _16XV9972.WorkinMode5 := FALSE; 
   _16XV9972.WorkinMode6 := FALSE; 
   _16XV9972.Fault_00 := FALSE; 
   _16XV9972.Fault_01 := FALSE; 
   _16XV9972.Fault_02 := FALSE; 
   _16XV9972.Fault_03 := FALSE; 
   _16XV9972.Fault_04 := FALSE; 
   _16XV9972.Fault_05 := FALSE; 
   _16XV9972.Fault_06 := FALSE; 
   _16XV9972.Fault_07 := FALSE; 
   _16XV9972.Acknowledged := FALSE; 
   _16XV9972.IOFeedback0 := FALSE; 
   _16XV9972.IOFeedback1 := FALSE; 
   _16XV9972.IOFeedback2 := FALSE; 
   _16XV9972.IOFeedback3 := FALSE; 
   _16XV9972.Acknowledgment := FALSE; 
   _16XV9972.Bit_4_5 := FALSE; 
   _16XV9972.Bit_4_6 := FALSE; 
   _16XV9972.Bit_4_7 := FALSE; 
   _16XV9972.Byte_5 := B#16#0; 
   _16XV9972.Setting[0] := 0; 
   _16XV9972.Setting[1] := 6000; 
   _16XV9972.Setting[2] := 45; 
   _16XV9972.Setting[3] := 31; 
   _16XV9972.Setting[4] := 1; 
   _16XV9972.Setting[5] := 10; 
   _16XV9972.Setting[6] := 10; 
   _16XV9972.Setting[7] := 0; 
   _16XV9972.Setting[8] := 0; 
   _16XV9972.Buffer[0] := 0; 
   _16XV9972.Buffer[1] := 0; 
   _16XV9972.Buffer[2] := 0; 
   _16XV9972.Buffer[3] := 0; 
   _16XV9972.Buffer[4] := 0; 
   _16XV9972.Buffer[5] := 0; 
   _16XV9972.Register_00 := 0.000000e+000; 
   _16XV9972.Register[1] := 0; 
   _16XV9972.Register[2] := 0; 
   _16XV9972.Register[3] := 0; 
   _16XV9972.Register[4] := 0; 
   _16XV9972.Register[5] := 0; 
   _16XV9972.Register[6] := 0; 
   _16XV9972.AccessLevel[0] := 2000; 
   _16XV9972.AccessLevel[1] := 2050; 
   _16XV9972.AccessLevel[2] := 7000; 
   _16XV9972.AccessLevel[3] := 7050; 
   _16XV9972.Bit[0] := FALSE; 
   _16XV9972.Bit[1] := FALSE; 
   _16XV9972.Bit[2] := FALSE; 
   _16XV9972.Bit[3] := FALSE; 
   _16XV9972.Bit[4] := FALSE; 
   _16XV9972.Bit[5] := FALSE; 
   _16XV9972.Bit[6] := FALSE; 
   _16XV9972.Bit[7] := FALSE; 
   _16XV9972.Bit[8] := FALSE; 
   _16XV9972.Bit[9] := FALSE; 
   _16XV9972.Bit[10] := FALSE; 
   _16XV9972.Bit[11] := FALSE; 
   _16XV9972.Bit[12] := FALSE; 
   _16XV9972.Bit[13] := FALSE; 
   _16XV9972.Bit[14] := FALSE; 
   _16XV9972.Bit[15] := FALSE; 
   _16XV9972.Edge[0] := FALSE; 
   _16XV9972.Edge[1] := FALSE; 
   _16XV9972.Edge[2] := FALSE; 
   _16XV9972.Edge[3] := FALSE; 
   _16XV9972.Edge[4] := FALSE; 
   _16XV9972.Edge[5] := FALSE; 
   _16XV9972.Edge[6] := FALSE; 
   _16XV9972.Edge[7] := FALSE; 
   _16XV9972.Edge[8] := FALSE; 
   _16XV9972.Edge[9] := FALSE; 
   _16XV9972.Edge[10] := FALSE; 
   _16XV9972.Edge[11] := FALSE; 
   _16XV9972.Edge[12] := FALSE; 
   _16XV9972.Edge[13] := FALSE; 
   _16XV9972.Edge[14] := FALSE; 
   _16XV9972.Edge[15] := FALSE; 
   _16XV9915.Feedback0 := FALSE; 
   _16XV9915.Feedback1 := FALSE; 
   _16XV9915.Feedback2 := FALSE; 
   _16XV9915.Feedback3 := FALSE; 
   _16XV9915.Output0 := FALSE; 
   _16XV9915.Output1 := FALSE; 
   _16XV9915.Output2 := FALSE; 
   _16XV9915.Output3 := FALSE; 
   _16XV9915.AutoOutput0 := FALSE; 
   _16XV9915.AutoOutput1 := FALSE; 
   _16XV9915.AutoOutput2 := FALSE; 
   _16XV9915.AutoOutput3 := FALSE; 
   _16XV9915.ForceOutput0 := FALSE; 
   _16XV9915.ForceOutput1 := FALSE; 
   _16XV9915.ForceOutput2 := FALSE; 
   _16XV9915.ForceOutput3 := FALSE; 
   _16XV9915.WorkinMode0 := FALSE; 
   _16XV9915.WorkinMode1 := FALSE; 
   _16XV9915.WorkinMode2 := FALSE; 
   _16XV9915.WorkinMode3 := FALSE; 
   _16XV9915.WorkinMode4 := FALSE; 
   _16XV9915.WorkinMode5 := FALSE; 
   _16XV9915.WorkinMode6 := FALSE; 
   _16XV9915.Fault_00 := FALSE; 
   _16XV9915.Fault_01 := FALSE; 
   _16XV9915.Fault_02 := FALSE; 
   _16XV9915.Fault_03 := FALSE; 
   _16XV9915.Fault_04 := FALSE; 
   _16XV9915.Fault_05 := FALSE; 
   _16XV9915.Fault_06 := FALSE; 
   _16XV9915.Fault_07 := FALSE; 
   _16XV9915.Acknowledged := FALSE; 
   _16XV9915.IOFeedback0 := FALSE; 
   _16XV9915.IOFeedback1 := FALSE; 
   _16XV9915.IOFeedback2 := FALSE; 
   _16XV9915.IOFeedback3 := FALSE; 
   _16XV9915.Acknowledgment := FALSE; 
   _16XV9915.Bit_4_5 := FALSE; 
   _16XV9915.Bit_4_6 := FALSE; 
   _16XV9915.Bit_4_7 := FALSE; 
   _16XV9915.Byte_5 := B#16#0; 
   _16XV9915.Setting[0] := 0; 
   _16XV9915.Setting[1] := 6000; 
   _16XV9915.Setting[2] := 45; 
   _16XV9915.Setting[3] := 31; 
   _16XV9915.Setting[4] := 1; 
   _16XV9915.Setting[5] := 10; 
   _16XV9915.Setting[6] := 10; 
   _16XV9915.Setting[7] := 0; 
   _16XV9915.Setting[8] := 0; 
   _16XV9915.Buffer[0] := 0; 
   _16XV9915.Buffer[1] := 0; 
   _16XV9915.Buffer[2] := 0; 
   _16XV9915.Buffer[3] := 0; 
   _16XV9915.Buffer[4] := 0; 
   _16XV9915.Buffer[5] := 0; 
   _16XV9915.Register_00 := 0.000000e+000; 
   _16XV9915.Register[1] := 0; 
   _16XV9915.Register[2] := 0; 
   _16XV9915.Register[3] := 0; 
   _16XV9915.Register[4] := 0; 
   _16XV9915.Register[5] := 0; 
   _16XV9915.Register[6] := 0; 
   _16XV9915.AccessLevel[0] := 2000; 
   _16XV9915.AccessLevel[1] := 2050; 
   _16XV9915.AccessLevel[2] := 7000; 
   _16XV9915.AccessLevel[3] := 7050; 
   _16XV9915.Bit[0] := FALSE; 
   _16XV9915.Bit[1] := FALSE; 
   _16XV9915.Bit[2] := FALSE; 
   _16XV9915.Bit[3] := FALSE; 
   _16XV9915.Bit[4] := FALSE; 
   _16XV9915.Bit[5] := FALSE; 
   _16XV9915.Bit[6] := FALSE; 
   _16XV9915.Bit[7] := FALSE; 
   _16XV9915.Bit[8] := FALSE; 
   _16XV9915.Bit[9] := FALSE; 
   _16XV9915.Bit[10] := FALSE; 
   _16XV9915.Bit[11] := FALSE; 
   _16XV9915.Bit[12] := FALSE; 
   _16XV9915.Bit[13] := FALSE; 
   _16XV9915.Bit[14] := FALSE; 
   _16XV9915.Bit[15] := FALSE; 
   _16XV9915.Edge[0] := FALSE; 
   _16XV9915.Edge[1] := FALSE; 
   _16XV9915.Edge[2] := FALSE; 
   _16XV9915.Edge[3] := FALSE; 
   _16XV9915.Edge[4] := FALSE; 
   _16XV9915.Edge[5] := FALSE; 
   _16XV9915.Edge[6] := FALSE; 
   _16XV9915.Edge[7] := FALSE; 
   _16XV9915.Edge[8] := FALSE; 
   _16XV9915.Edge[9] := FALSE; 
   _16XV9915.Edge[10] := FALSE; 
   _16XV9915.Edge[11] := FALSE; 
   _16XV9915.Edge[12] := FALSE; 
   _16XV9915.Edge[13] := FALSE; 
   _16XV9915.Edge[14] := FALSE; 
   _16XV9915.Edge[15] := FALSE; 
   _16XV9916.Feedback0 := FALSE; 
   _16XV9916.Feedback1 := FALSE; 
   _16XV9916.Feedback2 := FALSE; 
   _16XV9916.Feedback3 := FALSE; 
   _16XV9916.Output0 := FALSE; 
   _16XV9916.Output1 := FALSE; 
   _16XV9916.Output2 := FALSE; 
   _16XV9916.Output3 := FALSE; 
   _16XV9916.AutoOutput0 := FALSE; 
   _16XV9916.AutoOutput1 := FALSE; 
   _16XV9916.AutoOutput2 := FALSE; 
   _16XV9916.AutoOutput3 := FALSE; 
   _16XV9916.ForceOutput0 := FALSE; 
   _16XV9916.ForceOutput1 := FALSE; 
   _16XV9916.ForceOutput2 := FALSE; 
   _16XV9916.ForceOutput3 := FALSE; 
   _16XV9916.WorkinMode0 := FALSE; 
   _16XV9916.WorkinMode1 := FALSE; 
   _16XV9916.WorkinMode2 := FALSE; 
   _16XV9916.WorkinMode3 := FALSE; 
   _16XV9916.WorkinMode4 := FALSE; 
   _16XV9916.WorkinMode5 := FALSE; 
   _16XV9916.WorkinMode6 := FALSE; 
   _16XV9916.Fault_00 := FALSE; 
   _16XV9916.Fault_01 := FALSE; 
   _16XV9916.Fault_02 := FALSE; 
   _16XV9916.Fault_03 := FALSE; 
   _16XV9916.Fault_04 := FALSE; 
   _16XV9916.Fault_05 := FALSE; 
   _16XV9916.Fault_06 := FALSE; 
   _16XV9916.Fault_07 := FALSE; 
   _16XV9916.Acknowledged := FALSE; 
   _16XV9916.IOFeedback0 := FALSE; 
   _16XV9916.IOFeedback1 := FALSE; 
   _16XV9916.IOFeedback2 := FALSE; 
   _16XV9916.IOFeedback3 := FALSE; 
   _16XV9916.Acknowledgment := FALSE; 
   _16XV9916.Bit_4_5 := FALSE; 
   _16XV9916.Bit_4_6 := FALSE; 
   _16XV9916.Bit_4_7 := FALSE; 
   _16XV9916.Byte_5 := B#16#0; 
   _16XV9916.Setting[0] := 0; 
   _16XV9916.Setting[1] := 6000; 
   _16XV9916.Setting[2] := 45; 
   _16XV9916.Setting[3] := 31; 
   _16XV9916.Setting[4] := 1; 
   _16XV9916.Setting[5] := 10; 
   _16XV9916.Setting[6] := 10; 
   _16XV9916.Setting[7] := 0; 
   _16XV9916.Setting[8] := 0; 
   _16XV9916.Buffer[0] := 0; 
   _16XV9916.Buffer[1] := 0; 
   _16XV9916.Buffer[2] := 0; 
   _16XV9916.Buffer[3] := 0; 
   _16XV9916.Buffer[4] := 0; 
   _16XV9916.Buffer[5] := 0; 
   _16XV9916.Register_00 := 0.000000e+000; 
   _16XV9916.Register[1] := 0; 
   _16XV9916.Register[2] := 0; 
   _16XV9916.Register[3] := 0; 
   _16XV9916.Register[4] := 0; 
   _16XV9916.Register[5] := 0; 
   _16XV9916.Register[6] := 0; 
   _16XV9916.AccessLevel[0] := 2000; 
   _16XV9916.AccessLevel[1] := 2050; 
   _16XV9916.AccessLevel[2] := 7000; 
   _16XV9916.AccessLevel[3] := 7050; 
   _16XV9916.Bit[0] := FALSE; 
   _16XV9916.Bit[1] := FALSE; 
   _16XV9916.Bit[2] := FALSE; 
   _16XV9916.Bit[3] := FALSE; 
   _16XV9916.Bit[4] := FALSE; 
   _16XV9916.Bit[5] := FALSE; 
   _16XV9916.Bit[6] := FALSE; 
   _16XV9916.Bit[7] := FALSE; 
   _16XV9916.Bit[8] := FALSE; 
   _16XV9916.Bit[9] := FALSE; 
   _16XV9916.Bit[10] := FALSE; 
   _16XV9916.Bit[11] := FALSE; 
   _16XV9916.Bit[12] := FALSE; 
   _16XV9916.Bit[13] := FALSE; 
   _16XV9916.Bit[14] := FALSE; 
   _16XV9916.Bit[15] := FALSE; 
   _16XV9916.Edge[0] := FALSE; 
   _16XV9916.Edge[1] := FALSE; 
   _16XV9916.Edge[2] := FALSE; 
   _16XV9916.Edge[3] := FALSE; 
   _16XV9916.Edge[4] := FALSE; 
   _16XV9916.Edge[5] := FALSE; 
   _16XV9916.Edge[6] := FALSE; 
   _16XV9916.Edge[7] := FALSE; 
   _16XV9916.Edge[8] := FALSE; 
   _16XV9916.Edge[9] := FALSE; 
   _16XV9916.Edge[10] := FALSE; 
   _16XV9916.Edge[11] := FALSE; 
   _16XV9916.Edge[12] := FALSE; 
   _16XV9916.Edge[13] := FALSE; 
   _16XV9916.Edge[14] := FALSE; 
   _16XV9916.Edge[15] := FALSE; 
   _16XV9945.Feedback0 := FALSE; 
   _16XV9945.Feedback1 := FALSE; 
   _16XV9945.Feedback2 := FALSE; 
   _16XV9945.Feedback3 := FALSE; 
   _16XV9945.Output0 := FALSE; 
   _16XV9945.Output1 := FALSE; 
   _16XV9945.Output2 := FALSE; 
   _16XV9945.Output3 := FALSE; 
   _16XV9945.AutoOutput0 := FALSE; 
   _16XV9945.AutoOutput1 := FALSE; 
   _16XV9945.AutoOutput2 := FALSE; 
   _16XV9945.AutoOutput3 := FALSE; 
   _16XV9945.ForceOutput0 := FALSE; 
   _16XV9945.ForceOutput1 := FALSE; 
   _16XV9945.ForceOutput2 := FALSE; 
   _16XV9945.ForceOutput3 := FALSE; 
   _16XV9945.WorkinMode0 := FALSE; 
   _16XV9945.WorkinMode1 := FALSE; 
   _16XV9945.WorkinMode2 := FALSE; 
   _16XV9945.WorkinMode3 := FALSE; 
   _16XV9945.WorkinMode4 := FALSE; 
   _16XV9945.WorkinMode5 := FALSE; 
   _16XV9945.WorkinMode6 := FALSE; 
   _16XV9945.Fault_00 := FALSE; 
   _16XV9945.Fault_01 := FALSE; 
   _16XV9945.Fault_02 := FALSE; 
   _16XV9945.Fault_03 := FALSE; 
   _16XV9945.Fault_04 := FALSE; 
   _16XV9945.Fault_05 := FALSE; 
   _16XV9945.Fault_06 := FALSE; 
   _16XV9945.Fault_07 := FALSE; 
   _16XV9945.Acknowledged := FALSE; 
   _16XV9945.IOFeedback0 := FALSE; 
   _16XV9945.IOFeedback1 := FALSE; 
   _16XV9945.IOFeedback2 := FALSE; 
   _16XV9945.IOFeedback3 := FALSE; 
   _16XV9945.Acknowledgment := FALSE; 
   _16XV9945.Bit_4_5 := FALSE; 
   _16XV9945.Bit_4_6 := FALSE; 
   _16XV9945.Bit_4_7 := FALSE; 
   _16XV9945.Byte_5 := B#16#0; 
   _16XV9945.Setting[0] := 0; 
   _16XV9945.Setting[1] := 6000; 
   _16XV9945.Setting[2] := 45; 
   _16XV9945.Setting[3] := 31; 
   _16XV9945.Setting[4] := 1; 
   _16XV9945.Setting[5] := 10; 
   _16XV9945.Setting[6] := 10; 
   _16XV9945.Setting[7] := 0; 
   _16XV9945.Setting[8] := 0; 
   _16XV9945.Buffer[0] := 0; 
   _16XV9945.Buffer[1] := 0; 
   _16XV9945.Buffer[2] := 0; 
   _16XV9945.Buffer[3] := 0; 
   _16XV9945.Buffer[4] := 0; 
   _16XV9945.Buffer[5] := 0; 
   _16XV9945.Register_00 := 0.000000e+000; 
   _16XV9945.Register[1] := 0; 
   _16XV9945.Register[2] := 0; 
   _16XV9945.Register[3] := 0; 
   _16XV9945.Register[4] := 0; 
   _16XV9945.Register[5] := 0; 
   _16XV9945.Register[6] := 0; 
   _16XV9945.AccessLevel[0] := 2000; 
   _16XV9945.AccessLevel[1] := 2050; 
   _16XV9945.AccessLevel[2] := 7000; 
   _16XV9945.AccessLevel[3] := 7050; 
   _16XV9945.Bit[0] := FALSE; 
   _16XV9945.Bit[1] := FALSE; 
   _16XV9945.Bit[2] := FALSE; 
   _16XV9945.Bit[3] := FALSE; 
   _16XV9945.Bit[4] := FALSE; 
   _16XV9945.Bit[5] := FALSE; 
   _16XV9945.Bit[6] := FALSE; 
   _16XV9945.Bit[7] := FALSE; 
   _16XV9945.Bit[8] := FALSE; 
   _16XV9945.Bit[9] := FALSE; 
   _16XV9945.Bit[10] := FALSE; 
   _16XV9945.Bit[11] := FALSE; 
   _16XV9945.Bit[12] := FALSE; 
   _16XV9945.Bit[13] := FALSE; 
   _16XV9945.Bit[14] := FALSE; 
   _16XV9945.Bit[15] := FALSE; 
   _16XV9945.Edge[0] := FALSE; 
   _16XV9945.Edge[1] := FALSE; 
   _16XV9945.Edge[2] := FALSE; 
   _16XV9945.Edge[3] := FALSE; 
   _16XV9945.Edge[4] := FALSE; 
   _16XV9945.Edge[5] := FALSE; 
   _16XV9945.Edge[6] := FALSE; 
   _16XV9945.Edge[7] := FALSE; 
   _16XV9945.Edge[8] := FALSE; 
   _16XV9945.Edge[9] := FALSE; 
   _16XV9945.Edge[10] := FALSE; 
   _16XV9945.Edge[11] := FALSE; 
   _16XV9945.Edge[12] := FALSE; 
   _16XV9945.Edge[13] := FALSE; 
   _16XV9945.Edge[14] := FALSE; 
   _16XV9945.Edge[15] := FALSE; 
   _16XV9946.Feedback0 := FALSE; 
   _16XV9946.Feedback1 := FALSE; 
   _16XV9946.Feedback2 := FALSE; 
   _16XV9946.Feedback3 := FALSE; 
   _16XV9946.Output0 := FALSE; 
   _16XV9946.Output1 := FALSE; 
   _16XV9946.Output2 := FALSE; 
   _16XV9946.Output3 := FALSE; 
   _16XV9946.AutoOutput0 := FALSE; 
   _16XV9946.AutoOutput1 := FALSE; 
   _16XV9946.AutoOutput2 := FALSE; 
   _16XV9946.AutoOutput3 := FALSE; 
   _16XV9946.ForceOutput0 := FALSE; 
   _16XV9946.ForceOutput1 := FALSE; 
   _16XV9946.ForceOutput2 := FALSE; 
   _16XV9946.ForceOutput3 := FALSE; 
   _16XV9946.WorkinMode0 := FALSE; 
   _16XV9946.WorkinMode1 := FALSE; 
   _16XV9946.WorkinMode2 := FALSE; 
   _16XV9946.WorkinMode3 := FALSE; 
   _16XV9946.WorkinMode4 := FALSE; 
   _16XV9946.WorkinMode5 := FALSE; 
   _16XV9946.WorkinMode6 := FALSE; 
   _16XV9946.Fault_00 := FALSE; 
   _16XV9946.Fault_01 := FALSE; 
   _16XV9946.Fault_02 := FALSE; 
   _16XV9946.Fault_03 := FALSE; 
   _16XV9946.Fault_04 := FALSE; 
   _16XV9946.Fault_05 := FALSE; 
   _16XV9946.Fault_06 := FALSE; 
   _16XV9946.Fault_07 := FALSE; 
   _16XV9946.Acknowledged := FALSE; 
   _16XV9946.IOFeedback0 := FALSE; 
   _16XV9946.IOFeedback1 := FALSE; 
   _16XV9946.IOFeedback2 := FALSE; 
   _16XV9946.IOFeedback3 := FALSE; 
   _16XV9946.Acknowledgment := FALSE; 
   _16XV9946.Bit_4_5 := FALSE; 
   _16XV9946.Bit_4_6 := FALSE; 
   _16XV9946.Bit_4_7 := FALSE; 
   _16XV9946.Byte_5 := B#16#0; 
   _16XV9946.Setting[0] := 0; 
   _16XV9946.Setting[1] := 6000; 
   _16XV9946.Setting[2] := 45; 
   _16XV9946.Setting[3] := 31; 
   _16XV9946.Setting[4] := 1; 
   _16XV9946.Setting[5] := 10; 
   _16XV9946.Setting[6] := 10; 
   _16XV9946.Setting[7] := 0; 
   _16XV9946.Setting[8] := 0; 
   _16XV9946.Buffer[0] := 0; 
   _16XV9946.Buffer[1] := 0; 
   _16XV9946.Buffer[2] := 0; 
   _16XV9946.Buffer[3] := 0; 
   _16XV9946.Buffer[4] := 0; 
   _16XV9946.Buffer[5] := 0; 
   _16XV9946.Register_00 := 0.000000e+000; 
   _16XV9946.Register[1] := 0; 
   _16XV9946.Register[2] := 0; 
   _16XV9946.Register[3] := 0; 
   _16XV9946.Register[4] := 0; 
   _16XV9946.Register[5] := 0; 
   _16XV9946.Register[6] := 0; 
   _16XV9946.AccessLevel[0] := 2000; 
   _16XV9946.AccessLevel[1] := 2050; 
   _16XV9946.AccessLevel[2] := 7000; 
   _16XV9946.AccessLevel[3] := 7050; 
   _16XV9946.Bit[0] := FALSE; 
   _16XV9946.Bit[1] := FALSE; 
   _16XV9946.Bit[2] := FALSE; 
   _16XV9946.Bit[3] := FALSE; 
   _16XV9946.Bit[4] := FALSE; 
   _16XV9946.Bit[5] := FALSE; 
   _16XV9946.Bit[6] := FALSE; 
   _16XV9946.Bit[7] := FALSE; 
   _16XV9946.Bit[8] := FALSE; 
   _16XV9946.Bit[9] := FALSE; 
   _16XV9946.Bit[10] := FALSE; 
   _16XV9946.Bit[11] := FALSE; 
   _16XV9946.Bit[12] := FALSE; 
   _16XV9946.Bit[13] := FALSE; 
   _16XV9946.Bit[14] := FALSE; 
   _16XV9946.Bit[15] := FALSE; 
   _16XV9946.Edge[0] := FALSE; 
   _16XV9946.Edge[1] := FALSE; 
   _16XV9946.Edge[2] := FALSE; 
   _16XV9946.Edge[3] := FALSE; 
   _16XV9946.Edge[4] := FALSE; 
   _16XV9946.Edge[5] := FALSE; 
   _16XV9946.Edge[6] := FALSE; 
   _16XV9946.Edge[7] := FALSE; 
   _16XV9946.Edge[8] := FALSE; 
   _16XV9946.Edge[9] := FALSE; 
   _16XV9946.Edge[10] := FALSE; 
   _16XV9946.Edge[11] := FALSE; 
   _16XV9946.Edge[12] := FALSE; 
   _16XV9946.Edge[13] := FALSE; 
   _16XV9946.Edge[14] := FALSE; 
   _16XV9946.Edge[15] := FALSE; 
   _16XV1310.Feedback0 := FALSE; 
   _16XV1310.Feedback1 := FALSE; 
   _16XV1310.Feedback2 := FALSE; 
   _16XV1310.Feedback3 := FALSE; 
   _16XV1310.Output0 := FALSE; 
   _16XV1310.Output1 := FALSE; 
   _16XV1310.Output2 := FALSE; 
   _16XV1310.Output3 := FALSE; 
   _16XV1310.AutoOutput0 := FALSE; 
   _16XV1310.AutoOutput1 := FALSE; 
   _16XV1310.AutoOutput2 := FALSE; 
   _16XV1310.AutoOutput3 := FALSE; 
   _16XV1310.ForceOutput0 := FALSE; 
   _16XV1310.ForceOutput1 := FALSE; 
   _16XV1310.ForceOutput2 := FALSE; 
   _16XV1310.ForceOutput3 := FALSE; 
   _16XV1310.WorkinMode0 := FALSE; 
   _16XV1310.WorkinMode1 := FALSE; 
   _16XV1310.WorkinMode2 := FALSE; 
   _16XV1310.WorkinMode3 := FALSE; 
   _16XV1310.WorkinMode4 := FALSE; 
   _16XV1310.WorkinMode5 := FALSE; 
   _16XV1310.WorkinMode6 := FALSE; 
   _16XV1310.Fault_00 := FALSE; 
   _16XV1310.Fault_01 := FALSE; 
   _16XV1310.Fault_02 := FALSE; 
   _16XV1310.Fault_03 := FALSE; 
   _16XV1310.Fault_04 := FALSE; 
   _16XV1310.Fault_05 := FALSE; 
   _16XV1310.Fault_06 := FALSE; 
   _16XV1310.Fault_07 := FALSE; 
   _16XV1310.Acknowledged := FALSE; 
   _16XV1310.IOFeedback0 := FALSE; 
   _16XV1310.IOFeedback1 := FALSE; 
   _16XV1310.IOFeedback2 := FALSE; 
   _16XV1310.IOFeedback3 := FALSE; 
   _16XV1310.Acknowledgment := FALSE; 
   _16XV1310.Bit_4_5 := FALSE; 
   _16XV1310.Bit_4_6 := FALSE; 
   _16XV1310.Bit_4_7 := FALSE; 
   _16XV1310.Byte_5 := B#16#0; 
   _16XV1310.Setting[0] := 0; 
   _16XV1310.Setting[1] := 6000; 
   _16XV1310.Setting[2] := 45; 
   _16XV1310.Setting[3] := 31; 
   _16XV1310.Setting[4] := 1; 
   _16XV1310.Setting[5] := 10; 
   _16XV1310.Setting[6] := 10; 
   _16XV1310.Setting[7] := 0; 
   _16XV1310.Setting[8] := 0; 
   _16XV1310.Buffer[0] := 0; 
   _16XV1310.Buffer[1] := 0; 
   _16XV1310.Buffer[2] := 0; 
   _16XV1310.Buffer[3] := 0; 
   _16XV1310.Buffer[4] := 0; 
   _16XV1310.Buffer[5] := 0; 
   _16XV1310.Register_00 := 0.000000e+000; 
   _16XV1310.Register[1] := 0; 
   _16XV1310.Register[2] := 0; 
   _16XV1310.Register[3] := 0; 
   _16XV1310.Register[4] := 0; 
   _16XV1310.Register[5] := 0; 
   _16XV1310.Register[6] := 0; 
   _16XV1310.AccessLevel[0] := 2000; 
   _16XV1310.AccessLevel[1] := 2050; 
   _16XV1310.AccessLevel[2] := 7000; 
   _16XV1310.AccessLevel[3] := 7050; 
   _16XV1310.Bit[0] := FALSE; 
   _16XV1310.Bit[1] := FALSE; 
   _16XV1310.Bit[2] := FALSE; 
   _16XV1310.Bit[3] := FALSE; 
   _16XV1310.Bit[4] := FALSE; 
   _16XV1310.Bit[5] := FALSE; 
   _16XV1310.Bit[6] := FALSE; 
   _16XV1310.Bit[7] := FALSE; 
   _16XV1310.Bit[8] := FALSE; 
   _16XV1310.Bit[9] := FALSE; 
   _16XV1310.Bit[10] := FALSE; 
   _16XV1310.Bit[11] := FALSE; 
   _16XV1310.Bit[12] := FALSE; 
   _16XV1310.Bit[13] := FALSE; 
   _16XV1310.Bit[14] := FALSE; 
   _16XV1310.Bit[15] := FALSE; 
   _16XV1310.Edge[0] := FALSE; 
   _16XV1310.Edge[1] := FALSE; 
   _16XV1310.Edge[2] := FALSE; 
   _16XV1310.Edge[3] := FALSE; 
   _16XV1310.Edge[4] := FALSE; 
   _16XV1310.Edge[5] := FALSE; 
   _16XV1310.Edge[6] := FALSE; 
   _16XV1310.Edge[7] := FALSE; 
   _16XV1310.Edge[8] := FALSE; 
   _16XV1310.Edge[9] := FALSE; 
   _16XV1310.Edge[10] := FALSE; 
   _16XV1310.Edge[11] := FALSE; 
   _16XV1310.Edge[12] := FALSE; 
   _16XV1310.Edge[13] := FALSE; 
   _16XV1310.Edge[14] := FALSE; 
   _16XV1310.Edge[15] := FALSE; 
   _16XV1311.Feedback0 := FALSE; 
   _16XV1311.Feedback1 := FALSE; 
   _16XV1311.Feedback2 := FALSE; 
   _16XV1311.Feedback3 := FALSE; 
   _16XV1311.Output0 := FALSE; 
   _16XV1311.Output1 := FALSE; 
   _16XV1311.Output2 := FALSE; 
   _16XV1311.Output3 := FALSE; 
   _16XV1311.AutoOutput0 := FALSE; 
   _16XV1311.AutoOutput1 := FALSE; 
   _16XV1311.AutoOutput2 := FALSE; 
   _16XV1311.AutoOutput3 := FALSE; 
   _16XV1311.ForceOutput0 := FALSE; 
   _16XV1311.ForceOutput1 := FALSE; 
   _16XV1311.ForceOutput2 := FALSE; 
   _16XV1311.ForceOutput3 := FALSE; 
   _16XV1311.WorkinMode0 := FALSE; 
   _16XV1311.WorkinMode1 := FALSE; 
   _16XV1311.WorkinMode2 := FALSE; 
   _16XV1311.WorkinMode3 := FALSE; 
   _16XV1311.WorkinMode4 := FALSE; 
   _16XV1311.WorkinMode5 := FALSE; 
   _16XV1311.WorkinMode6 := FALSE; 
   _16XV1311.Fault_00 := FALSE; 
   _16XV1311.Fault_01 := FALSE; 
   _16XV1311.Fault_02 := FALSE; 
   _16XV1311.Fault_03 := FALSE; 
   _16XV1311.Fault_04 := FALSE; 
   _16XV1311.Fault_05 := FALSE; 
   _16XV1311.Fault_06 := FALSE; 
   _16XV1311.Fault_07 := FALSE; 
   _16XV1311.Acknowledged := FALSE; 
   _16XV1311.IOFeedback0 := FALSE; 
   _16XV1311.IOFeedback1 := FALSE; 
   _16XV1311.IOFeedback2 := FALSE; 
   _16XV1311.IOFeedback3 := FALSE; 
   _16XV1311.Acknowledgment := FALSE; 
   _16XV1311.Bit_4_5 := FALSE; 
   _16XV1311.Bit_4_6 := FALSE; 
   _16XV1311.Bit_4_7 := FALSE; 
   _16XV1311.Byte_5 := B#16#0; 
   _16XV1311.Setting[0] := 0; 
   _16XV1311.Setting[1] := 6000; 
   _16XV1311.Setting[2] := 45; 
   _16XV1311.Setting[3] := 31; 
   _16XV1311.Setting[4] := 1; 
   _16XV1311.Setting[5] := 10; 
   _16XV1311.Setting[6] := 10; 
   _16XV1311.Setting[7] := 0; 
   _16XV1311.Setting[8] := 0; 
   _16XV1311.Buffer[0] := 0; 
   _16XV1311.Buffer[1] := 0; 
   _16XV1311.Buffer[2] := 0; 
   _16XV1311.Buffer[3] := 0; 
   _16XV1311.Buffer[4] := 0; 
   _16XV1311.Buffer[5] := 0; 
   _16XV1311.Register_00 := 0.000000e+000; 
   _16XV1311.Register[1] := 0; 
   _16XV1311.Register[2] := 0; 
   _16XV1311.Register[3] := 0; 
   _16XV1311.Register[4] := 0; 
   _16XV1311.Register[5] := 0; 
   _16XV1311.Register[6] := 0; 
   _16XV1311.AccessLevel[0] := 2000; 
   _16XV1311.AccessLevel[1] := 2050; 
   _16XV1311.AccessLevel[2] := 7000; 
   _16XV1311.AccessLevel[3] := 7050; 
   _16XV1311.Bit[0] := FALSE; 
   _16XV1311.Bit[1] := FALSE; 
   _16XV1311.Bit[2] := FALSE; 
   _16XV1311.Bit[3] := FALSE; 
   _16XV1311.Bit[4] := FALSE; 
   _16XV1311.Bit[5] := FALSE; 
   _16XV1311.Bit[6] := FALSE; 
   _16XV1311.Bit[7] := FALSE; 
   _16XV1311.Bit[8] := FALSE; 
   _16XV1311.Bit[9] := FALSE; 
   _16XV1311.Bit[10] := FALSE; 
   _16XV1311.Bit[11] := FALSE; 
   _16XV1311.Bit[12] := FALSE; 
   _16XV1311.Bit[13] := FALSE; 
   _16XV1311.Bit[14] := FALSE; 
   _16XV1311.Bit[15] := FALSE; 
   _16XV1311.Edge[0] := FALSE; 
   _16XV1311.Edge[1] := FALSE; 
   _16XV1311.Edge[2] := FALSE; 
   _16XV1311.Edge[3] := FALSE; 
   _16XV1311.Edge[4] := FALSE; 
   _16XV1311.Edge[5] := FALSE; 
   _16XV1311.Edge[6] := FALSE; 
   _16XV1311.Edge[7] := FALSE; 
   _16XV1311.Edge[8] := FALSE; 
   _16XV1311.Edge[9] := FALSE; 
   _16XV1311.Edge[10] := FALSE; 
   _16XV1311.Edge[11] := FALSE; 
   _16XV1311.Edge[12] := FALSE; 
   _16XV1311.Edge[13] := FALSE; 
   _16XV1311.Edge[14] := FALSE; 
   _16XV1311.Edge[15] := FALSE; 
   _16XV1312.Feedback0 := FALSE; 
   _16XV1312.Feedback1 := FALSE; 
   _16XV1312.Feedback2 := FALSE; 
   _16XV1312.Feedback3 := FALSE; 
   _16XV1312.Output0 := FALSE; 
   _16XV1312.Output1 := FALSE; 
   _16XV1312.Output2 := FALSE; 
   _16XV1312.Output3 := FALSE; 
   _16XV1312.AutoOutput0 := FALSE; 
   _16XV1312.AutoOutput1 := FALSE; 
   _16XV1312.AutoOutput2 := FALSE; 
   _16XV1312.AutoOutput3 := FALSE; 
   _16XV1312.ForceOutput0 := FALSE; 
   _16XV1312.ForceOutput1 := FALSE; 
   _16XV1312.ForceOutput2 := FALSE; 
   _16XV1312.ForceOutput3 := FALSE; 
   _16XV1312.WorkinMode0 := FALSE; 
   _16XV1312.WorkinMode1 := FALSE; 
   _16XV1312.WorkinMode2 := FALSE; 
   _16XV1312.WorkinMode3 := FALSE; 
   _16XV1312.WorkinMode4 := FALSE; 
   _16XV1312.WorkinMode5 := FALSE; 
   _16XV1312.WorkinMode6 := FALSE; 
   _16XV1312.Fault_00 := FALSE; 
   _16XV1312.Fault_01 := FALSE; 
   _16XV1312.Fault_02 := FALSE; 
   _16XV1312.Fault_03 := FALSE; 
   _16XV1312.Fault_04 := FALSE; 
   _16XV1312.Fault_05 := FALSE; 
   _16XV1312.Fault_06 := FALSE; 
   _16XV1312.Fault_07 := FALSE; 
   _16XV1312.Acknowledged := FALSE; 
   _16XV1312.IOFeedback0 := FALSE; 
   _16XV1312.IOFeedback1 := FALSE; 
   _16XV1312.IOFeedback2 := FALSE; 
   _16XV1312.IOFeedback3 := FALSE; 
   _16XV1312.Acknowledgment := FALSE; 
   _16XV1312.Bit_4_5 := FALSE; 
   _16XV1312.Bit_4_6 := FALSE; 
   _16XV1312.Bit_4_7 := FALSE; 
   _16XV1312.Byte_5 := B#16#0; 
   _16XV1312.Setting[0] := 0; 
   _16XV1312.Setting[1] := 6000; 
   _16XV1312.Setting[2] := 45; 
   _16XV1312.Setting[3] := 31; 
   _16XV1312.Setting[4] := 1; 
   _16XV1312.Setting[5] := 10; 
   _16XV1312.Setting[6] := 10; 
   _16XV1312.Setting[7] := 0; 
   _16XV1312.Setting[8] := 0; 
   _16XV1312.Buffer[0] := 0; 
   _16XV1312.Buffer[1] := 0; 
   _16XV1312.Buffer[2] := 0; 
   _16XV1312.Buffer[3] := 0; 
   _16XV1312.Buffer[4] := 0; 
   _16XV1312.Buffer[5] := 0; 
   _16XV1312.Register_00 := 0.000000e+000; 
   _16XV1312.Register[1] := 0; 
   _16XV1312.Register[2] := 0; 
   _16XV1312.Register[3] := 0; 
   _16XV1312.Register[4] := 0; 
   _16XV1312.Register[5] := 0; 
   _16XV1312.Register[6] := 0; 
   _16XV1312.AccessLevel[0] := 2000; 
   _16XV1312.AccessLevel[1] := 2050; 
   _16XV1312.AccessLevel[2] := 7000; 
   _16XV1312.AccessLevel[3] := 7050; 
   _16XV1312.Bit[0] := FALSE; 
   _16XV1312.Bit[1] := FALSE; 
   _16XV1312.Bit[2] := FALSE; 
   _16XV1312.Bit[3] := FALSE; 
   _16XV1312.Bit[4] := FALSE; 
   _16XV1312.Bit[5] := FALSE; 
   _16XV1312.Bit[6] := FALSE; 
   _16XV1312.Bit[7] := FALSE; 
   _16XV1312.Bit[8] := FALSE; 
   _16XV1312.Bit[9] := FALSE; 
   _16XV1312.Bit[10] := FALSE; 
   _16XV1312.Bit[11] := FALSE; 
   _16XV1312.Bit[12] := FALSE; 
   _16XV1312.Bit[13] := FALSE; 
   _16XV1312.Bit[14] := FALSE; 
   _16XV1312.Bit[15] := FALSE; 
   _16XV1312.Edge[0] := FALSE; 
   _16XV1312.Edge[1] := FALSE; 
   _16XV1312.Edge[2] := FALSE; 
   _16XV1312.Edge[3] := FALSE; 
   _16XV1312.Edge[4] := FALSE; 
   _16XV1312.Edge[5] := FALSE; 
   _16XV1312.Edge[6] := FALSE; 
   _16XV1312.Edge[7] := FALSE; 
   _16XV1312.Edge[8] := FALSE; 
   _16XV1312.Edge[9] := FALSE; 
   _16XV1312.Edge[10] := FALSE; 
   _16XV1312.Edge[11] := FALSE; 
   _16XV1312.Edge[12] := FALSE; 
   _16XV1312.Edge[13] := FALSE; 
   _16XV1312.Edge[14] := FALSE; 
   _16XV1312.Edge[15] := FALSE; 
   _16XV1313.Feedback0 := FALSE; 
   _16XV1313.Feedback1 := FALSE; 
   _16XV1313.Feedback2 := FALSE; 
   _16XV1313.Feedback3 := FALSE; 
   _16XV1313.Output0 := FALSE; 
   _16XV1313.Output1 := FALSE; 
   _16XV1313.Output2 := FALSE; 
   _16XV1313.Output3 := FALSE; 
   _16XV1313.AutoOutput0 := FALSE; 
   _16XV1313.AutoOutput1 := FALSE; 
   _16XV1313.AutoOutput2 := FALSE; 
   _16XV1313.AutoOutput3 := FALSE; 
   _16XV1313.ForceOutput0 := FALSE; 
   _16XV1313.ForceOutput1 := FALSE; 
   _16XV1313.ForceOutput2 := FALSE; 
   _16XV1313.ForceOutput3 := FALSE; 
   _16XV1313.WorkinMode0 := FALSE; 
   _16XV1313.WorkinMode1 := FALSE; 
   _16XV1313.WorkinMode2 := FALSE; 
   _16XV1313.WorkinMode3 := FALSE; 
   _16XV1313.WorkinMode4 := FALSE; 
   _16XV1313.WorkinMode5 := FALSE; 
   _16XV1313.WorkinMode6 := FALSE; 
   _16XV1313.Fault_00 := FALSE; 
   _16XV1313.Fault_01 := FALSE; 
   _16XV1313.Fault_02 := FALSE; 
   _16XV1313.Fault_03 := FALSE; 
   _16XV1313.Fault_04 := FALSE; 
   _16XV1313.Fault_05 := FALSE; 
   _16XV1313.Fault_06 := FALSE; 
   _16XV1313.Fault_07 := FALSE; 
   _16XV1313.Acknowledged := FALSE; 
   _16XV1313.IOFeedback0 := FALSE; 
   _16XV1313.IOFeedback1 := FALSE; 
   _16XV1313.IOFeedback2 := FALSE; 
   _16XV1313.IOFeedback3 := FALSE; 
   _16XV1313.Acknowledgment := FALSE; 
   _16XV1313.Bit_4_5 := FALSE; 
   _16XV1313.Bit_4_6 := FALSE; 
   _16XV1313.Bit_4_7 := FALSE; 
   _16XV1313.Byte_5 := B#16#0; 
   _16XV1313.Setting[0] := 0; 
   _16XV1313.Setting[1] := 6000; 
   _16XV1313.Setting[2] := 45; 
   _16XV1313.Setting[3] := 31; 
   _16XV1313.Setting[4] := 1; 
   _16XV1313.Setting[5] := 10; 
   _16XV1313.Setting[6] := 10; 
   _16XV1313.Setting[7] := 0; 
   _16XV1313.Setting[8] := 0; 
   _16XV1313.Buffer[0] := 0; 
   _16XV1313.Buffer[1] := 0; 
   _16XV1313.Buffer[2] := 0; 
   _16XV1313.Buffer[3] := 0; 
   _16XV1313.Buffer[4] := 0; 
   _16XV1313.Buffer[5] := 0; 
   _16XV1313.Register_00 := 0.000000e+000; 
   _16XV1313.Register[1] := 0; 
   _16XV1313.Register[2] := 0; 
   _16XV1313.Register[3] := 0; 
   _16XV1313.Register[4] := 0; 
   _16XV1313.Register[5] := 0; 
   _16XV1313.Register[6] := 0; 
   _16XV1313.AccessLevel[0] := 2000; 
   _16XV1313.AccessLevel[1] := 2050; 
   _16XV1313.AccessLevel[2] := 7000; 
   _16XV1313.AccessLevel[3] := 7050; 
   _16XV1313.Bit[0] := FALSE; 
   _16XV1313.Bit[1] := FALSE; 
   _16XV1313.Bit[2] := FALSE; 
   _16XV1313.Bit[3] := FALSE; 
   _16XV1313.Bit[4] := FALSE; 
   _16XV1313.Bit[5] := FALSE; 
   _16XV1313.Bit[6] := FALSE; 
   _16XV1313.Bit[7] := FALSE; 
   _16XV1313.Bit[8] := FALSE; 
   _16XV1313.Bit[9] := FALSE; 
   _16XV1313.Bit[10] := FALSE; 
   _16XV1313.Bit[11] := FALSE; 
   _16XV1313.Bit[12] := FALSE; 
   _16XV1313.Bit[13] := FALSE; 
   _16XV1313.Bit[14] := FALSE; 
   _16XV1313.Bit[15] := FALSE; 
   _16XV1313.Edge[0] := FALSE; 
   _16XV1313.Edge[1] := FALSE; 
   _16XV1313.Edge[2] := FALSE; 
   _16XV1313.Edge[3] := FALSE; 
   _16XV1313.Edge[4] := FALSE; 
   _16XV1313.Edge[5] := FALSE; 
   _16XV1313.Edge[6] := FALSE; 
   _16XV1313.Edge[7] := FALSE; 
   _16XV1313.Edge[8] := FALSE; 
   _16XV1313.Edge[9] := FALSE; 
   _16XV1313.Edge[10] := FALSE; 
   _16XV1313.Edge[11] := FALSE; 
   _16XV1313.Edge[12] := FALSE; 
   _16XV1313.Edge[13] := FALSE; 
   _16XV1313.Edge[14] := FALSE; 
   _16XV1313.Edge[15] := FALSE; 
   _16XV1314.Feedback0 := FALSE; 
   _16XV1314.Feedback1 := FALSE; 
   _16XV1314.Feedback2 := FALSE; 
   _16XV1314.Feedback3 := FALSE; 
   _16XV1314.Output0 := FALSE; 
   _16XV1314.Output1 := FALSE; 
   _16XV1314.Output2 := FALSE; 
   _16XV1314.Output3 := FALSE; 
   _16XV1314.AutoOutput0 := FALSE; 
   _16XV1314.AutoOutput1 := FALSE; 
   _16XV1314.AutoOutput2 := FALSE; 
   _16XV1314.AutoOutput3 := FALSE; 
   _16XV1314.ForceOutput0 := FALSE; 
   _16XV1314.ForceOutput1 := FALSE; 
   _16XV1314.ForceOutput2 := FALSE; 
   _16XV1314.ForceOutput3 := FALSE; 
   _16XV1314.WorkinMode0 := FALSE; 
   _16XV1314.WorkinMode1 := FALSE; 
   _16XV1314.WorkinMode2 := FALSE; 
   _16XV1314.WorkinMode3 := FALSE; 
   _16XV1314.WorkinMode4 := FALSE; 
   _16XV1314.WorkinMode5 := FALSE; 
   _16XV1314.WorkinMode6 := FALSE; 
   _16XV1314.Fault_00 := FALSE; 
   _16XV1314.Fault_01 := FALSE; 
   _16XV1314.Fault_02 := FALSE; 
   _16XV1314.Fault_03 := FALSE; 
   _16XV1314.Fault_04 := FALSE; 
   _16XV1314.Fault_05 := FALSE; 
   _16XV1314.Fault_06 := FALSE; 
   _16XV1314.Fault_07 := FALSE; 
   _16XV1314.Acknowledged := FALSE; 
   _16XV1314.IOFeedback0 := FALSE; 
   _16XV1314.IOFeedback1 := FALSE; 
   _16XV1314.IOFeedback2 := FALSE; 
   _16XV1314.IOFeedback3 := FALSE; 
   _16XV1314.Acknowledgment := FALSE; 
   _16XV1314.Bit_4_5 := FALSE; 
   _16XV1314.Bit_4_6 := FALSE; 
   _16XV1314.Bit_4_7 := FALSE; 
   _16XV1314.Byte_5 := B#16#0; 
   _16XV1314.Setting[0] := 0; 
   _16XV1314.Setting[1] := 6000; 
   _16XV1314.Setting[2] := 45; 
   _16XV1314.Setting[3] := 31; 
   _16XV1314.Setting[4] := 1; 
   _16XV1314.Setting[5] := 10; 
   _16XV1314.Setting[6] := 10; 
   _16XV1314.Setting[7] := 0; 
   _16XV1314.Setting[8] := 0; 
   _16XV1314.Buffer[0] := 0; 
   _16XV1314.Buffer[1] := 0; 
   _16XV1314.Buffer[2] := 0; 
   _16XV1314.Buffer[3] := 0; 
   _16XV1314.Buffer[4] := 0; 
   _16XV1314.Buffer[5] := 0; 
   _16XV1314.Register_00 := 0.000000e+000; 
   _16XV1314.Register[1] := 0; 
   _16XV1314.Register[2] := 0; 
   _16XV1314.Register[3] := 0; 
   _16XV1314.Register[4] := 0; 
   _16XV1314.Register[5] := 0; 
   _16XV1314.Register[6] := 0; 
   _16XV1314.AccessLevel[0] := 2000; 
   _16XV1314.AccessLevel[1] := 2050; 
   _16XV1314.AccessLevel[2] := 7000; 
   _16XV1314.AccessLevel[3] := 7050; 
   _16XV1314.Bit[0] := FALSE; 
   _16XV1314.Bit[1] := FALSE; 
   _16XV1314.Bit[2] := FALSE; 
   _16XV1314.Bit[3] := FALSE; 
   _16XV1314.Bit[4] := FALSE; 
   _16XV1314.Bit[5] := FALSE; 
   _16XV1314.Bit[6] := FALSE; 
   _16XV1314.Bit[7] := FALSE; 
   _16XV1314.Bit[8] := FALSE; 
   _16XV1314.Bit[9] := FALSE; 
   _16XV1314.Bit[10] := FALSE; 
   _16XV1314.Bit[11] := FALSE; 
   _16XV1314.Bit[12] := FALSE; 
   _16XV1314.Bit[13] := FALSE; 
   _16XV1314.Bit[14] := FALSE; 
   _16XV1314.Bit[15] := FALSE; 
   _16XV1314.Edge[0] := FALSE; 
   _16XV1314.Edge[1] := FALSE; 
   _16XV1314.Edge[2] := FALSE; 
   _16XV1314.Edge[3] := FALSE; 
   _16XV1314.Edge[4] := FALSE; 
   _16XV1314.Edge[5] := FALSE; 
   _16XV1314.Edge[6] := FALSE; 
   _16XV1314.Edge[7] := FALSE; 
   _16XV1314.Edge[8] := FALSE; 
   _16XV1314.Edge[9] := FALSE; 
   _16XV1314.Edge[10] := FALSE; 
   _16XV1314.Edge[11] := FALSE; 
   _16XV1314.Edge[12] := FALSE; 
   _16XV1314.Edge[13] := FALSE; 
   _16XV1314.Edge[14] := FALSE; 
   _16XV1314.Edge[15] := FALSE; 
   _16XV1315.Feedback0 := FALSE; 
   _16XV1315.Feedback1 := FALSE; 
   _16XV1315.Feedback2 := FALSE; 
   _16XV1315.Feedback3 := FALSE; 
   _16XV1315.Output0 := FALSE; 
   _16XV1315.Output1 := FALSE; 
   _16XV1315.Output2 := FALSE; 
   _16XV1315.Output3 := FALSE; 
   _16XV1315.AutoOutput0 := FALSE; 
   _16XV1315.AutoOutput1 := FALSE; 
   _16XV1315.AutoOutput2 := FALSE; 
   _16XV1315.AutoOutput3 := FALSE; 
   _16XV1315.ForceOutput0 := FALSE; 
   _16XV1315.ForceOutput1 := FALSE; 
   _16XV1315.ForceOutput2 := FALSE; 
   _16XV1315.ForceOutput3 := FALSE; 
   _16XV1315.WorkinMode0 := FALSE; 
   _16XV1315.WorkinMode1 := FALSE; 
   _16XV1315.WorkinMode2 := FALSE; 
   _16XV1315.WorkinMode3 := FALSE; 
   _16XV1315.WorkinMode4 := FALSE; 
   _16XV1315.WorkinMode5 := FALSE; 
   _16XV1315.WorkinMode6 := FALSE; 
   _16XV1315.Fault_00 := FALSE; 
   _16XV1315.Fault_01 := FALSE; 
   _16XV1315.Fault_02 := FALSE; 
   _16XV1315.Fault_03 := FALSE; 
   _16XV1315.Fault_04 := FALSE; 
   _16XV1315.Fault_05 := FALSE; 
   _16XV1315.Fault_06 := FALSE; 
   _16XV1315.Fault_07 := FALSE; 
   _16XV1315.Acknowledged := FALSE; 
   _16XV1315.IOFeedback0 := FALSE; 
   _16XV1315.IOFeedback1 := FALSE; 
   _16XV1315.IOFeedback2 := FALSE; 
   _16XV1315.IOFeedback3 := FALSE; 
   _16XV1315.Acknowledgment := FALSE; 
   _16XV1315.Bit_4_5 := FALSE; 
   _16XV1315.Bit_4_6 := FALSE; 
   _16XV1315.Bit_4_7 := FALSE; 
   _16XV1315.Byte_5 := B#16#0; 
   _16XV1315.Setting[0] := 0; 
   _16XV1315.Setting[1] := 6000; 
   _16XV1315.Setting[2] := 45; 
   _16XV1315.Setting[3] := 31; 
   _16XV1315.Setting[4] := 1; 
   _16XV1315.Setting[5] := 10; 
   _16XV1315.Setting[6] := 10; 
   _16XV1315.Setting[7] := 0; 
   _16XV1315.Setting[8] := 0; 
   _16XV1315.Buffer[0] := 0; 
   _16XV1315.Buffer[1] := 0; 
   _16XV1315.Buffer[2] := 0; 
   _16XV1315.Buffer[3] := 0; 
   _16XV1315.Buffer[4] := 0; 
   _16XV1315.Buffer[5] := 0; 
   _16XV1315.Register_00 := 0.000000e+000; 
   _16XV1315.Register[1] := 0; 
   _16XV1315.Register[2] := 0; 
   _16XV1315.Register[3] := 0; 
   _16XV1315.Register[4] := 0; 
   _16XV1315.Register[5] := 0; 
   _16XV1315.Register[6] := 0; 
   _16XV1315.AccessLevel[0] := 2000; 
   _16XV1315.AccessLevel[1] := 2050; 
   _16XV1315.AccessLevel[2] := 7000; 
   _16XV1315.AccessLevel[3] := 7050; 
   _16XV1315.Bit[0] := FALSE; 
   _16XV1315.Bit[1] := FALSE; 
   _16XV1315.Bit[2] := FALSE; 
   _16XV1315.Bit[3] := FALSE; 
   _16XV1315.Bit[4] := FALSE; 
   _16XV1315.Bit[5] := FALSE; 
   _16XV1315.Bit[6] := FALSE; 
   _16XV1315.Bit[7] := FALSE; 
   _16XV1315.Bit[8] := FALSE; 
   _16XV1315.Bit[9] := FALSE; 
   _16XV1315.Bit[10] := FALSE; 
   _16XV1315.Bit[11] := FALSE; 
   _16XV1315.Bit[12] := FALSE; 
   _16XV1315.Bit[13] := FALSE; 
   _16XV1315.Bit[14] := FALSE; 
   _16XV1315.Bit[15] := FALSE; 
   _16XV1315.Edge[0] := FALSE; 
   _16XV1315.Edge[1] := FALSE; 
   _16XV1315.Edge[2] := FALSE; 
   _16XV1315.Edge[3] := FALSE; 
   _16XV1315.Edge[4] := FALSE; 
   _16XV1315.Edge[5] := FALSE; 
   _16XV1315.Edge[6] := FALSE; 
   _16XV1315.Edge[7] := FALSE; 
   _16XV1315.Edge[8] := FALSE; 
   _16XV1315.Edge[9] := FALSE; 
   _16XV1315.Edge[10] := FALSE; 
   _16XV1315.Edge[11] := FALSE; 
   _16XV1315.Edge[12] := FALSE; 
   _16XV1315.Edge[13] := FALSE; 
   _16XV1315.Edge[14] := FALSE; 
   _16XV1315.Edge[15] := FALSE; 
   _16XV1316.Feedback0 := FALSE; 
   _16XV1316.Feedback1 := FALSE; 
   _16XV1316.Feedback2 := FALSE; 
   _16XV1316.Feedback3 := FALSE; 
   _16XV1316.Output0 := FALSE; 
   _16XV1316.Output1 := FALSE; 
   _16XV1316.Output2 := FALSE; 
   _16XV1316.Output3 := FALSE; 
   _16XV1316.AutoOutput0 := FALSE; 
   _16XV1316.AutoOutput1 := FALSE; 
   _16XV1316.AutoOutput2 := FALSE; 
   _16XV1316.AutoOutput3 := FALSE; 
   _16XV1316.ForceOutput0 := FALSE; 
   _16XV1316.ForceOutput1 := FALSE; 
   _16XV1316.ForceOutput2 := FALSE; 
   _16XV1316.ForceOutput3 := FALSE; 
   _16XV1316.WorkinMode0 := FALSE; 
   _16XV1316.WorkinMode1 := FALSE; 
   _16XV1316.WorkinMode2 := FALSE; 
   _16XV1316.WorkinMode3 := FALSE; 
   _16XV1316.WorkinMode4 := FALSE; 
   _16XV1316.WorkinMode5 := FALSE; 
   _16XV1316.WorkinMode6 := FALSE; 
   _16XV1316.Fault_00 := FALSE; 
   _16XV1316.Fault_01 := FALSE; 
   _16XV1316.Fault_02 := FALSE; 
   _16XV1316.Fault_03 := FALSE; 
   _16XV1316.Fault_04 := FALSE; 
   _16XV1316.Fault_05 := FALSE; 
   _16XV1316.Fault_06 := FALSE; 
   _16XV1316.Fault_07 := FALSE; 
   _16XV1316.Acknowledged := FALSE; 
   _16XV1316.IOFeedback0 := FALSE; 
   _16XV1316.IOFeedback1 := FALSE; 
   _16XV1316.IOFeedback2 := FALSE; 
   _16XV1316.IOFeedback3 := FALSE; 
   _16XV1316.Acknowledgment := FALSE; 
   _16XV1316.Bit_4_5 := FALSE; 
   _16XV1316.Bit_4_6 := FALSE; 
   _16XV1316.Bit_4_7 := FALSE; 
   _16XV1316.Byte_5 := B#16#0; 
   _16XV1316.Setting[0] := 0; 
   _16XV1316.Setting[1] := 6000; 
   _16XV1316.Setting[2] := 45; 
   _16XV1316.Setting[3] := 31; 
   _16XV1316.Setting[4] := 1; 
   _16XV1316.Setting[5] := 10; 
   _16XV1316.Setting[6] := 10; 
   _16XV1316.Setting[7] := 0; 
   _16XV1316.Setting[8] := 0; 
   _16XV1316.Buffer[0] := 0; 
   _16XV1316.Buffer[1] := 0; 
   _16XV1316.Buffer[2] := 0; 
   _16XV1316.Buffer[3] := 0; 
   _16XV1316.Buffer[4] := 0; 
   _16XV1316.Buffer[5] := 0; 
   _16XV1316.Register_00 := 0.000000e+000; 
   _16XV1316.Register[1] := 0; 
   _16XV1316.Register[2] := 0; 
   _16XV1316.Register[3] := 0; 
   _16XV1316.Register[4] := 0; 
   _16XV1316.Register[5] := 0; 
   _16XV1316.Register[6] := 0; 
   _16XV1316.AccessLevel[0] := 2000; 
   _16XV1316.AccessLevel[1] := 2050; 
   _16XV1316.AccessLevel[2] := 7000; 
   _16XV1316.AccessLevel[3] := 7050; 
   _16XV1316.Bit[0] := FALSE; 
   _16XV1316.Bit[1] := FALSE; 
   _16XV1316.Bit[2] := FALSE; 
   _16XV1316.Bit[3] := FALSE; 
   _16XV1316.Bit[4] := FALSE; 
   _16XV1316.Bit[5] := FALSE; 
   _16XV1316.Bit[6] := FALSE; 
   _16XV1316.Bit[7] := FALSE; 
   _16XV1316.Bit[8] := FALSE; 
   _16XV1316.Bit[9] := FALSE; 
   _16XV1316.Bit[10] := FALSE; 
   _16XV1316.Bit[11] := FALSE; 
   _16XV1316.Bit[12] := FALSE; 
   _16XV1316.Bit[13] := FALSE; 
   _16XV1316.Bit[14] := FALSE; 
   _16XV1316.Bit[15] := FALSE; 
   _16XV1316.Edge[0] := FALSE; 
   _16XV1316.Edge[1] := FALSE; 
   _16XV1316.Edge[2] := FALSE; 
   _16XV1316.Edge[3] := FALSE; 
   _16XV1316.Edge[4] := FALSE; 
   _16XV1316.Edge[5] := FALSE; 
   _16XV1316.Edge[6] := FALSE; 
   _16XV1316.Edge[7] := FALSE; 
   _16XV1316.Edge[8] := FALSE; 
   _16XV1316.Edge[9] := FALSE; 
   _16XV1316.Edge[10] := FALSE; 
   _16XV1316.Edge[11] := FALSE; 
   _16XV1316.Edge[12] := FALSE; 
   _16XV1316.Edge[13] := FALSE; 
   _16XV1316.Edge[14] := FALSE; 
   _16XV1316.Edge[15] := FALSE; 
   _16XV1340.Feedback0 := FALSE; 
   _16XV1340.Feedback1 := FALSE; 
   _16XV1340.Feedback2 := FALSE; 
   _16XV1340.Feedback3 := FALSE; 
   _16XV1340.Output0 := FALSE; 
   _16XV1340.Output1 := FALSE; 
   _16XV1340.Output2 := FALSE; 
   _16XV1340.Output3 := FALSE; 
   _16XV1340.AutoOutput0 := FALSE; 
   _16XV1340.AutoOutput1 := FALSE; 
   _16XV1340.AutoOutput2 := FALSE; 
   _16XV1340.AutoOutput3 := FALSE; 
   _16XV1340.ForceOutput0 := FALSE; 
   _16XV1340.ForceOutput1 := FALSE; 
   _16XV1340.ForceOutput2 := FALSE; 
   _16XV1340.ForceOutput3 := FALSE; 
   _16XV1340.WorkinMode0 := FALSE; 
   _16XV1340.WorkinMode1 := FALSE; 
   _16XV1340.WorkinMode2 := FALSE; 
   _16XV1340.WorkinMode3 := FALSE; 
   _16XV1340.WorkinMode4 := FALSE; 
   _16XV1340.WorkinMode5 := FALSE; 
   _16XV1340.WorkinMode6 := FALSE; 
   _16XV1340.Fault_00 := FALSE; 
   _16XV1340.Fault_01 := FALSE; 
   _16XV1340.Fault_02 := FALSE; 
   _16XV1340.Fault_03 := FALSE; 
   _16XV1340.Fault_04 := FALSE; 
   _16XV1340.Fault_05 := FALSE; 
   _16XV1340.Fault_06 := FALSE; 
   _16XV1340.Fault_07 := FALSE; 
   _16XV1340.Acknowledged := FALSE; 
   _16XV1340.IOFeedback0 := FALSE; 
   _16XV1340.IOFeedback1 := FALSE; 
   _16XV1340.IOFeedback2 := FALSE; 
   _16XV1340.IOFeedback3 := FALSE; 
   _16XV1340.Acknowledgment := FALSE; 
   _16XV1340.Bit_4_5 := FALSE; 
   _16XV1340.Bit_4_6 := FALSE; 
   _16XV1340.Bit_4_7 := FALSE; 
   _16XV1340.Byte_5 := B#16#0; 
   _16XV1340.Setting[0] := 0; 
   _16XV1340.Setting[1] := 6000; 
   _16XV1340.Setting[2] := 45; 
   _16XV1340.Setting[3] := 31; 
   _16XV1340.Setting[4] := 1; 
   _16XV1340.Setting[5] := 10; 
   _16XV1340.Setting[6] := 10; 
   _16XV1340.Setting[7] := 0; 
   _16XV1340.Setting[8] := 0; 
   _16XV1340.Buffer[0] := 0; 
   _16XV1340.Buffer[1] := 0; 
   _16XV1340.Buffer[2] := 0; 
   _16XV1340.Buffer[3] := 0; 
   _16XV1340.Buffer[4] := 0; 
   _16XV1340.Buffer[5] := 0; 
   _16XV1340.Register_00 := 0.000000e+000; 
   _16XV1340.Register[1] := 0; 
   _16XV1340.Register[2] := 0; 
   _16XV1340.Register[3] := 0; 
   _16XV1340.Register[4] := 0; 
   _16XV1340.Register[5] := 0; 
   _16XV1340.Register[6] := 0; 
   _16XV1340.AccessLevel[0] := 2000; 
   _16XV1340.AccessLevel[1] := 2050; 
   _16XV1340.AccessLevel[2] := 7000; 
   _16XV1340.AccessLevel[3] := 7050; 
   _16XV1340.Bit[0] := FALSE; 
   _16XV1340.Bit[1] := FALSE; 
   _16XV1340.Bit[2] := FALSE; 
   _16XV1340.Bit[3] := FALSE; 
   _16XV1340.Bit[4] := FALSE; 
   _16XV1340.Bit[5] := FALSE; 
   _16XV1340.Bit[6] := FALSE; 
   _16XV1340.Bit[7] := FALSE; 
   _16XV1340.Bit[8] := FALSE; 
   _16XV1340.Bit[9] := FALSE; 
   _16XV1340.Bit[10] := FALSE; 
   _16XV1340.Bit[11] := FALSE; 
   _16XV1340.Bit[12] := FALSE; 
   _16XV1340.Bit[13] := FALSE; 
   _16XV1340.Bit[14] := FALSE; 
   _16XV1340.Bit[15] := FALSE; 
   _16XV1340.Edge[0] := FALSE; 
   _16XV1340.Edge[1] := FALSE; 
   _16XV1340.Edge[2] := FALSE; 
   _16XV1340.Edge[3] := FALSE; 
   _16XV1340.Edge[4] := FALSE; 
   _16XV1340.Edge[5] := FALSE; 
   _16XV1340.Edge[6] := FALSE; 
   _16XV1340.Edge[7] := FALSE; 
   _16XV1340.Edge[8] := FALSE; 
   _16XV1340.Edge[9] := FALSE; 
   _16XV1340.Edge[10] := FALSE; 
   _16XV1340.Edge[11] := FALSE; 
   _16XV1340.Edge[12] := FALSE; 
   _16XV1340.Edge[13] := FALSE; 
   _16XV1340.Edge[14] := FALSE; 
   _16XV1340.Edge[15] := FALSE; 
   _16XV1350.Feedback0 := FALSE; 
   _16XV1350.Feedback1 := FALSE; 
   _16XV1350.Feedback2 := FALSE; 
   _16XV1350.Feedback3 := FALSE; 
   _16XV1350.Output0 := FALSE; 
   _16XV1350.Output1 := FALSE; 
   _16XV1350.Output2 := FALSE; 
   _16XV1350.Output3 := FALSE; 
   _16XV1350.AutoOutput0 := FALSE; 
   _16XV1350.AutoOutput1 := FALSE; 
   _16XV1350.AutoOutput2 := FALSE; 
   _16XV1350.AutoOutput3 := FALSE; 
   _16XV1350.ForceOutput0 := FALSE; 
   _16XV1350.ForceOutput1 := FALSE; 
   _16XV1350.ForceOutput2 := FALSE; 
   _16XV1350.ForceOutput3 := FALSE; 
   _16XV1350.WorkinMode0 := FALSE; 
   _16XV1350.WorkinMode1 := FALSE; 
   _16XV1350.WorkinMode2 := FALSE; 
   _16XV1350.WorkinMode3 := FALSE; 
   _16XV1350.WorkinMode4 := FALSE; 
   _16XV1350.WorkinMode5 := FALSE; 
   _16XV1350.WorkinMode6 := FALSE; 
   _16XV1350.Fault_00 := FALSE; 
   _16XV1350.Fault_01 := FALSE; 
   _16XV1350.Fault_02 := FALSE; 
   _16XV1350.Fault_03 := FALSE; 
   _16XV1350.Fault_04 := FALSE; 
   _16XV1350.Fault_05 := FALSE; 
   _16XV1350.Fault_06 := FALSE; 
   _16XV1350.Fault_07 := FALSE; 
   _16XV1350.Acknowledged := FALSE; 
   _16XV1350.IOFeedback0 := FALSE; 
   _16XV1350.IOFeedback1 := FALSE; 
   _16XV1350.IOFeedback2 := FALSE; 
   _16XV1350.IOFeedback3 := FALSE; 
   _16XV1350.Acknowledgment := FALSE; 
   _16XV1350.Bit_4_5 := FALSE; 
   _16XV1350.Bit_4_6 := FALSE; 
   _16XV1350.Bit_4_7 := FALSE; 
   _16XV1350.Byte_5 := B#16#0; 
   _16XV1350.Setting[0] := 0; 
   _16XV1350.Setting[1] := 6000; 
   _16XV1350.Setting[2] := 45; 
   _16XV1350.Setting[3] := 31; 
   _16XV1350.Setting[4] := 1; 
   _16XV1350.Setting[5] := 10; 
   _16XV1350.Setting[6] := 10; 
   _16XV1350.Setting[7] := 0; 
   _16XV1350.Setting[8] := 0; 
   _16XV1350.Buffer[0] := 0; 
   _16XV1350.Buffer[1] := 0; 
   _16XV1350.Buffer[2] := 0; 
   _16XV1350.Buffer[3] := 0; 
   _16XV1350.Buffer[4] := 0; 
   _16XV1350.Buffer[5] := 0; 
   _16XV1350.Register_00 := 0.000000e+000; 
   _16XV1350.Register[1] := 0; 
   _16XV1350.Register[2] := 0; 
   _16XV1350.Register[3] := 0; 
   _16XV1350.Register[4] := 0; 
   _16XV1350.Register[5] := 0; 
   _16XV1350.Register[6] := 0; 
   _16XV1350.AccessLevel[0] := 2000; 
   _16XV1350.AccessLevel[1] := 2050; 
   _16XV1350.AccessLevel[2] := 7000; 
   _16XV1350.AccessLevel[3] := 7050; 
   _16XV1350.Bit[0] := FALSE; 
   _16XV1350.Bit[1] := FALSE; 
   _16XV1350.Bit[2] := FALSE; 
   _16XV1350.Bit[3] := FALSE; 
   _16XV1350.Bit[4] := FALSE; 
   _16XV1350.Bit[5] := FALSE; 
   _16XV1350.Bit[6] := FALSE; 
   _16XV1350.Bit[7] := FALSE; 
   _16XV1350.Bit[8] := FALSE; 
   _16XV1350.Bit[9] := FALSE; 
   _16XV1350.Bit[10] := FALSE; 
   _16XV1350.Bit[11] := FALSE; 
   _16XV1350.Bit[12] := FALSE; 
   _16XV1350.Bit[13] := FALSE; 
   _16XV1350.Bit[14] := FALSE; 
   _16XV1350.Bit[15] := FALSE; 
   _16XV1350.Edge[0] := FALSE; 
   _16XV1350.Edge[1] := FALSE; 
   _16XV1350.Edge[2] := FALSE; 
   _16XV1350.Edge[3] := FALSE; 
   _16XV1350.Edge[4] := FALSE; 
   _16XV1350.Edge[5] := FALSE; 
   _16XV1350.Edge[6] := FALSE; 
   _16XV1350.Edge[7] := FALSE; 
   _16XV1350.Edge[8] := FALSE; 
   _16XV1350.Edge[9] := FALSE; 
   _16XV1350.Edge[10] := FALSE; 
   _16XV1350.Edge[11] := FALSE; 
   _16XV1350.Edge[12] := FALSE; 
   _16XV1350.Edge[13] := FALSE; 
   _16XV1350.Edge[14] := FALSE; 
   _16XV1350.Edge[15] := FALSE; 
   _16XV1351.Feedback0 := FALSE; 
   _16XV1351.Feedback1 := FALSE; 
   _16XV1351.Feedback2 := FALSE; 
   _16XV1351.Feedback3 := FALSE; 
   _16XV1351.Output0 := FALSE; 
   _16XV1351.Output1 := FALSE; 
   _16XV1351.Output2 := FALSE; 
   _16XV1351.Output3 := FALSE; 
   _16XV1351.AutoOutput0 := FALSE; 
   _16XV1351.AutoOutput1 := FALSE; 
   _16XV1351.AutoOutput2 := FALSE; 
   _16XV1351.AutoOutput3 := FALSE; 
   _16XV1351.ForceOutput0 := FALSE; 
   _16XV1351.ForceOutput1 := FALSE; 
   _16XV1351.ForceOutput2 := FALSE; 
   _16XV1351.ForceOutput3 := FALSE; 
   _16XV1351.WorkinMode0 := FALSE; 
   _16XV1351.WorkinMode1 := FALSE; 
   _16XV1351.WorkinMode2 := FALSE; 
   _16XV1351.WorkinMode3 := FALSE; 
   _16XV1351.WorkinMode4 := FALSE; 
   _16XV1351.WorkinMode5 := FALSE; 
   _16XV1351.WorkinMode6 := FALSE; 
   _16XV1351.Fault_00 := FALSE; 
   _16XV1351.Fault_01 := FALSE; 
   _16XV1351.Fault_02 := FALSE; 
   _16XV1351.Fault_03 := FALSE; 
   _16XV1351.Fault_04 := FALSE; 
   _16XV1351.Fault_05 := FALSE; 
   _16XV1351.Fault_06 := FALSE; 
   _16XV1351.Fault_07 := FALSE; 
   _16XV1351.Acknowledged := FALSE; 
   _16XV1351.IOFeedback0 := FALSE; 
   _16XV1351.IOFeedback1 := FALSE; 
   _16XV1351.IOFeedback2 := FALSE; 
   _16XV1351.IOFeedback3 := FALSE; 
   _16XV1351.Acknowledgment := FALSE; 
   _16XV1351.Bit_4_5 := FALSE; 
   _16XV1351.Bit_4_6 := FALSE; 
   _16XV1351.Bit_4_7 := FALSE; 
   _16XV1351.Byte_5 := B#16#0; 
   _16XV1351.Setting[0] := 0; 
   _16XV1351.Setting[1] := 6000; 
   _16XV1351.Setting[2] := 45; 
   _16XV1351.Setting[3] := 31; 
   _16XV1351.Setting[4] := 1; 
   _16XV1351.Setting[5] := 10; 
   _16XV1351.Setting[6] := 10; 
   _16XV1351.Setting[7] := 0; 
   _16XV1351.Setting[8] := 0; 
   _16XV1351.Buffer[0] := 0; 
   _16XV1351.Buffer[1] := 0; 
   _16XV1351.Buffer[2] := 0; 
   _16XV1351.Buffer[3] := 0; 
   _16XV1351.Buffer[4] := 0; 
   _16XV1351.Buffer[5] := 0; 
   _16XV1351.Register_00 := 0.000000e+000; 
   _16XV1351.Register[1] := 0; 
   _16XV1351.Register[2] := 0; 
   _16XV1351.Register[3] := 0; 
   _16XV1351.Register[4] := 0; 
   _16XV1351.Register[5] := 0; 
   _16XV1351.Register[6] := 0; 
   _16XV1351.AccessLevel[0] := 2000; 
   _16XV1351.AccessLevel[1] := 2050; 
   _16XV1351.AccessLevel[2] := 7000; 
   _16XV1351.AccessLevel[3] := 7050; 
   _16XV1351.Bit[0] := FALSE; 
   _16XV1351.Bit[1] := FALSE; 
   _16XV1351.Bit[2] := FALSE; 
   _16XV1351.Bit[3] := FALSE; 
   _16XV1351.Bit[4] := FALSE; 
   _16XV1351.Bit[5] := FALSE; 
   _16XV1351.Bit[6] := FALSE; 
   _16XV1351.Bit[7] := FALSE; 
   _16XV1351.Bit[8] := FALSE; 
   _16XV1351.Bit[9] := FALSE; 
   _16XV1351.Bit[10] := FALSE; 
   _16XV1351.Bit[11] := FALSE; 
   _16XV1351.Bit[12] := FALSE; 
   _16XV1351.Bit[13] := FALSE; 
   _16XV1351.Bit[14] := FALSE; 
   _16XV1351.Bit[15] := FALSE; 
   _16XV1351.Edge[0] := FALSE; 
   _16XV1351.Edge[1] := FALSE; 
   _16XV1351.Edge[2] := FALSE; 
   _16XV1351.Edge[3] := FALSE; 
   _16XV1351.Edge[4] := FALSE; 
   _16XV1351.Edge[5] := FALSE; 
   _16XV1351.Edge[6] := FALSE; 
   _16XV1351.Edge[7] := FALSE; 
   _16XV1351.Edge[8] := FALSE; 
   _16XV1351.Edge[9] := FALSE; 
   _16XV1351.Edge[10] := FALSE; 
   _16XV1351.Edge[11] := FALSE; 
   _16XV1351.Edge[12] := FALSE; 
   _16XV1351.Edge[13] := FALSE; 
   _16XV1351.Edge[14] := FALSE; 
   _16XV1351.Edge[15] := FALSE; 
   _16XV1352.Feedback0 := FALSE; 
   _16XV1352.Feedback1 := FALSE; 
   _16XV1352.Feedback2 := FALSE; 
   _16XV1352.Feedback3 := FALSE; 
   _16XV1352.Output0 := FALSE; 
   _16XV1352.Output1 := FALSE; 
   _16XV1352.Output2 := FALSE; 
   _16XV1352.Output3 := FALSE; 
   _16XV1352.AutoOutput0 := FALSE; 
   _16XV1352.AutoOutput1 := FALSE; 
   _16XV1352.AutoOutput2 := FALSE; 
   _16XV1352.AutoOutput3 := FALSE; 
   _16XV1352.ForceOutput0 := FALSE; 
   _16XV1352.ForceOutput1 := FALSE; 
   _16XV1352.ForceOutput2 := FALSE; 
   _16XV1352.ForceOutput3 := FALSE; 
   _16XV1352.WorkinMode0 := FALSE; 
   _16XV1352.WorkinMode1 := FALSE; 
   _16XV1352.WorkinMode2 := FALSE; 
   _16XV1352.WorkinMode3 := FALSE; 
   _16XV1352.WorkinMode4 := FALSE; 
   _16XV1352.WorkinMode5 := FALSE; 
   _16XV1352.WorkinMode6 := FALSE; 
   _16XV1352.Fault_00 := FALSE; 
   _16XV1352.Fault_01 := FALSE; 
   _16XV1352.Fault_02 := FALSE; 
   _16XV1352.Fault_03 := FALSE; 
   _16XV1352.Fault_04 := FALSE; 
   _16XV1352.Fault_05 := FALSE; 
   _16XV1352.Fault_06 := FALSE; 
   _16XV1352.Fault_07 := FALSE; 
   _16XV1352.Acknowledged := FALSE; 
   _16XV1352.IOFeedback0 := FALSE; 
   _16XV1352.IOFeedback1 := FALSE; 
   _16XV1352.IOFeedback2 := FALSE; 
   _16XV1352.IOFeedback3 := FALSE; 
   _16XV1352.Acknowledgment := FALSE; 
   _16XV1352.Bit_4_5 := FALSE; 
   _16XV1352.Bit_4_6 := FALSE; 
   _16XV1352.Bit_4_7 := FALSE; 
   _16XV1352.Byte_5 := B#16#0; 
   _16XV1352.Setting[0] := 0; 
   _16XV1352.Setting[1] := 6000; 
   _16XV1352.Setting[2] := 45; 
   _16XV1352.Setting[3] := 31; 
   _16XV1352.Setting[4] := 1; 
   _16XV1352.Setting[5] := 10; 
   _16XV1352.Setting[6] := 10; 
   _16XV1352.Setting[7] := 0; 
   _16XV1352.Setting[8] := 0; 
   _16XV1352.Buffer[0] := 0; 
   _16XV1352.Buffer[1] := 0; 
   _16XV1352.Buffer[2] := 0; 
   _16XV1352.Buffer[3] := 0; 
   _16XV1352.Buffer[4] := 0; 
   _16XV1352.Buffer[5] := 0; 
   _16XV1352.Register_00 := 0.000000e+000; 
   _16XV1352.Register[1] := 0; 
   _16XV1352.Register[2] := 0; 
   _16XV1352.Register[3] := 0; 
   _16XV1352.Register[4] := 0; 
   _16XV1352.Register[5] := 0; 
   _16XV1352.Register[6] := 0; 
   _16XV1352.AccessLevel[0] := 2000; 
   _16XV1352.AccessLevel[1] := 2050; 
   _16XV1352.AccessLevel[2] := 7000; 
   _16XV1352.AccessLevel[3] := 7050; 
   _16XV1352.Bit[0] := FALSE; 
   _16XV1352.Bit[1] := FALSE; 
   _16XV1352.Bit[2] := FALSE; 
   _16XV1352.Bit[3] := FALSE; 
   _16XV1352.Bit[4] := FALSE; 
   _16XV1352.Bit[5] := FALSE; 
   _16XV1352.Bit[6] := FALSE; 
   _16XV1352.Bit[7] := FALSE; 
   _16XV1352.Bit[8] := FALSE; 
   _16XV1352.Bit[9] := FALSE; 
   _16XV1352.Bit[10] := FALSE; 
   _16XV1352.Bit[11] := FALSE; 
   _16XV1352.Bit[12] := FALSE; 
   _16XV1352.Bit[13] := FALSE; 
   _16XV1352.Bit[14] := FALSE; 
   _16XV1352.Bit[15] := FALSE; 
   _16XV1352.Edge[0] := FALSE; 
   _16XV1352.Edge[1] := FALSE; 
   _16XV1352.Edge[2] := FALSE; 
   _16XV1352.Edge[3] := FALSE; 
   _16XV1352.Edge[4] := FALSE; 
   _16XV1352.Edge[5] := FALSE; 
   _16XV1352.Edge[6] := FALSE; 
   _16XV1352.Edge[7] := FALSE; 
   _16XV1352.Edge[8] := FALSE; 
   _16XV1352.Edge[9] := FALSE; 
   _16XV1352.Edge[10] := FALSE; 
   _16XV1352.Edge[11] := FALSE; 
   _16XV1352.Edge[12] := FALSE; 
   _16XV1352.Edge[13] := FALSE; 
   _16XV1352.Edge[14] := FALSE; 
   _16XV1352.Edge[15] := FALSE; 
   _16XV1353.Feedback0 := FALSE; 
   _16XV1353.Feedback1 := FALSE; 
   _16XV1353.Feedback2 := FALSE; 
   _16XV1353.Feedback3 := FALSE; 
   _16XV1353.Output0 := FALSE; 
   _16XV1353.Output1 := FALSE; 
   _16XV1353.Output2 := FALSE; 
   _16XV1353.Output3 := FALSE; 
   _16XV1353.AutoOutput0 := FALSE; 
   _16XV1353.AutoOutput1 := FALSE; 
   _16XV1353.AutoOutput2 := FALSE; 
   _16XV1353.AutoOutput3 := FALSE; 
   _16XV1353.ForceOutput0 := FALSE; 
   _16XV1353.ForceOutput1 := FALSE; 
   _16XV1353.ForceOutput2 := FALSE; 
   _16XV1353.ForceOutput3 := FALSE; 
   _16XV1353.WorkinMode0 := FALSE; 
   _16XV1353.WorkinMode1 := FALSE; 
   _16XV1353.WorkinMode2 := FALSE; 
   _16XV1353.WorkinMode3 := FALSE; 
   _16XV1353.WorkinMode4 := FALSE; 
   _16XV1353.WorkinMode5 := FALSE; 
   _16XV1353.WorkinMode6 := FALSE; 
   _16XV1353.Fault_00 := FALSE; 
   _16XV1353.Fault_01 := FALSE; 
   _16XV1353.Fault_02 := FALSE; 
   _16XV1353.Fault_03 := FALSE; 
   _16XV1353.Fault_04 := FALSE; 
   _16XV1353.Fault_05 := FALSE; 
   _16XV1353.Fault_06 := FALSE; 
   _16XV1353.Fault_07 := FALSE; 
   _16XV1353.Acknowledged := FALSE; 
   _16XV1353.IOFeedback0 := FALSE; 
   _16XV1353.IOFeedback1 := FALSE; 
   _16XV1353.IOFeedback2 := FALSE; 
   _16XV1353.IOFeedback3 := FALSE; 
   _16XV1353.Acknowledgment := FALSE; 
   _16XV1353.Bit_4_5 := FALSE; 
   _16XV1353.Bit_4_6 := FALSE; 
   _16XV1353.Bit_4_7 := FALSE; 
   _16XV1353.Byte_5 := B#16#0; 
   _16XV1353.Setting[0] := 0; 
   _16XV1353.Setting[1] := 6000; 
   _16XV1353.Setting[2] := 45; 
   _16XV1353.Setting[3] := 31; 
   _16XV1353.Setting[4] := 1; 
   _16XV1353.Setting[5] := 10; 
   _16XV1353.Setting[6] := 10; 
   _16XV1353.Setting[7] := 0; 
   _16XV1353.Setting[8] := 0; 
   _16XV1353.Buffer[0] := 0; 
   _16XV1353.Buffer[1] := 0; 
   _16XV1353.Buffer[2] := 0; 
   _16XV1353.Buffer[3] := 0; 
   _16XV1353.Buffer[4] := 0; 
   _16XV1353.Buffer[5] := 0; 
   _16XV1353.Register_00 := 0.000000e+000; 
   _16XV1353.Register[1] := 0; 
   _16XV1353.Register[2] := 0; 
   _16XV1353.Register[3] := 0; 
   _16XV1353.Register[4] := 0; 
   _16XV1353.Register[5] := 0; 
   _16XV1353.Register[6] := 0; 
   _16XV1353.AccessLevel[0] := 2000; 
   _16XV1353.AccessLevel[1] := 2050; 
   _16XV1353.AccessLevel[2] := 7000; 
   _16XV1353.AccessLevel[3] := 7050; 
   _16XV1353.Bit[0] := FALSE; 
   _16XV1353.Bit[1] := FALSE; 
   _16XV1353.Bit[2] := FALSE; 
   _16XV1353.Bit[3] := FALSE; 
   _16XV1353.Bit[4] := FALSE; 
   _16XV1353.Bit[5] := FALSE; 
   _16XV1353.Bit[6] := FALSE; 
   _16XV1353.Bit[7] := FALSE; 
   _16XV1353.Bit[8] := FALSE; 
   _16XV1353.Bit[9] := FALSE; 
   _16XV1353.Bit[10] := FALSE; 
   _16XV1353.Bit[11] := FALSE; 
   _16XV1353.Bit[12] := FALSE; 
   _16XV1353.Bit[13] := FALSE; 
   _16XV1353.Bit[14] := FALSE; 
   _16XV1353.Bit[15] := FALSE; 
   _16XV1353.Edge[0] := FALSE; 
   _16XV1353.Edge[1] := FALSE; 
   _16XV1353.Edge[2] := FALSE; 
   _16XV1353.Edge[3] := FALSE; 
   _16XV1353.Edge[4] := FALSE; 
   _16XV1353.Edge[5] := FALSE; 
   _16XV1353.Edge[6] := FALSE; 
   _16XV1353.Edge[7] := FALSE; 
   _16XV1353.Edge[8] := FALSE; 
   _16XV1353.Edge[9] := FALSE; 
   _16XV1353.Edge[10] := FALSE; 
   _16XV1353.Edge[11] := FALSE; 
   _16XV1353.Edge[12] := FALSE; 
   _16XV1353.Edge[13] := FALSE; 
   _16XV1353.Edge[14] := FALSE; 
   _16XV1353.Edge[15] := FALSE; 
   _16XV1361.Feedback0 := FALSE; 
   _16XV1361.Feedback1 := FALSE; 
   _16XV1361.Feedback2 := FALSE; 
   _16XV1361.Feedback3 := FALSE; 
   _16XV1361.Output0 := FALSE; 
   _16XV1361.Output1 := FALSE; 
   _16XV1361.Output2 := FALSE; 
   _16XV1361.Output3 := FALSE; 
   _16XV1361.AutoOutput0 := FALSE; 
   _16XV1361.AutoOutput1 := FALSE; 
   _16XV1361.AutoOutput2 := FALSE; 
   _16XV1361.AutoOutput3 := FALSE; 
   _16XV1361.ForceOutput0 := FALSE; 
   _16XV1361.ForceOutput1 := FALSE; 
   _16XV1361.ForceOutput2 := FALSE; 
   _16XV1361.ForceOutput3 := FALSE; 
   _16XV1361.WorkinMode0 := FALSE; 
   _16XV1361.WorkinMode1 := FALSE; 
   _16XV1361.WorkinMode2 := FALSE; 
   _16XV1361.WorkinMode3 := FALSE; 
   _16XV1361.WorkinMode4 := FALSE; 
   _16XV1361.WorkinMode5 := FALSE; 
   _16XV1361.WorkinMode6 := FALSE; 
   _16XV1361.Fault_00 := FALSE; 
   _16XV1361.Fault_01 := FALSE; 
   _16XV1361.Fault_02 := FALSE; 
   _16XV1361.Fault_03 := FALSE; 
   _16XV1361.Fault_04 := FALSE; 
   _16XV1361.Fault_05 := FALSE; 
   _16XV1361.Fault_06 := FALSE; 
   _16XV1361.Fault_07 := FALSE; 
   _16XV1361.Acknowledged := FALSE; 
   _16XV1361.IOFeedback0 := FALSE; 
   _16XV1361.IOFeedback1 := FALSE; 
   _16XV1361.IOFeedback2 := FALSE; 
   _16XV1361.IOFeedback3 := FALSE; 
   _16XV1361.Acknowledgment := FALSE; 
   _16XV1361.Bit_4_5 := FALSE; 
   _16XV1361.Bit_4_6 := FALSE; 
   _16XV1361.Bit_4_7 := FALSE; 
   _16XV1361.Byte_5 := B#16#0; 
   _16XV1361.Setting[0] := 0; 
   _16XV1361.Setting[1] := 6000; 
   _16XV1361.Setting[2] := 45; 
   _16XV1361.Setting[3] := 31; 
   _16XV1361.Setting[4] := 1; 
   _16XV1361.Setting[5] := 10; 
   _16XV1361.Setting[6] := 10; 
   _16XV1361.Setting[7] := 0; 
   _16XV1361.Setting[8] := 0; 
   _16XV1361.Buffer[0] := 0; 
   _16XV1361.Buffer[1] := 0; 
   _16XV1361.Buffer[2] := 0; 
   _16XV1361.Buffer[3] := 0; 
   _16XV1361.Buffer[4] := 0; 
   _16XV1361.Buffer[5] := 0; 
   _16XV1361.Register_00 := 0.000000e+000; 
   _16XV1361.Register[1] := 0; 
   _16XV1361.Register[2] := 0; 
   _16XV1361.Register[3] := 0; 
   _16XV1361.Register[4] := 0; 
   _16XV1361.Register[5] := 0; 
   _16XV1361.Register[6] := 0; 
   _16XV1361.AccessLevel[0] := 2000; 
   _16XV1361.AccessLevel[1] := 2050; 
   _16XV1361.AccessLevel[2] := 7000; 
   _16XV1361.AccessLevel[3] := 7050; 
   _16XV1361.Bit[0] := FALSE; 
   _16XV1361.Bit[1] := FALSE; 
   _16XV1361.Bit[2] := FALSE; 
   _16XV1361.Bit[3] := FALSE; 
   _16XV1361.Bit[4] := FALSE; 
   _16XV1361.Bit[5] := FALSE; 
   _16XV1361.Bit[6] := FALSE; 
   _16XV1361.Bit[7] := FALSE; 
   _16XV1361.Bit[8] := FALSE; 
   _16XV1361.Bit[9] := FALSE; 
   _16XV1361.Bit[10] := FALSE; 
   _16XV1361.Bit[11] := FALSE; 
   _16XV1361.Bit[12] := FALSE; 
   _16XV1361.Bit[13] := FALSE; 
   _16XV1361.Bit[14] := FALSE; 
   _16XV1361.Bit[15] := FALSE; 
   _16XV1361.Edge[0] := FALSE; 
   _16XV1361.Edge[1] := FALSE; 
   _16XV1361.Edge[2] := FALSE; 
   _16XV1361.Edge[3] := FALSE; 
   _16XV1361.Edge[4] := FALSE; 
   _16XV1361.Edge[5] := FALSE; 
   _16XV1361.Edge[6] := FALSE; 
   _16XV1361.Edge[7] := FALSE; 
   _16XV1361.Edge[8] := FALSE; 
   _16XV1361.Edge[9] := FALSE; 
   _16XV1361.Edge[10] := FALSE; 
   _16XV1361.Edge[11] := FALSE; 
   _16XV1361.Edge[12] := FALSE; 
   _16XV1361.Edge[13] := FALSE; 
   _16XV1361.Edge[14] := FALSE; 
   _16XV1361.Edge[15] := FALSE; 
   _16XV1362.Feedback0 := FALSE; 
   _16XV1362.Feedback1 := FALSE; 
   _16XV1362.Feedback2 := FALSE; 
   _16XV1362.Feedback3 := FALSE; 
   _16XV1362.Output0 := FALSE; 
   _16XV1362.Output1 := FALSE; 
   _16XV1362.Output2 := FALSE; 
   _16XV1362.Output3 := FALSE; 
   _16XV1362.AutoOutput0 := FALSE; 
   _16XV1362.AutoOutput1 := FALSE; 
   _16XV1362.AutoOutput2 := FALSE; 
   _16XV1362.AutoOutput3 := FALSE; 
   _16XV1362.ForceOutput0 := FALSE; 
   _16XV1362.ForceOutput1 := FALSE; 
   _16XV1362.ForceOutput2 := FALSE; 
   _16XV1362.ForceOutput3 := FALSE; 
   _16XV1362.WorkinMode0 := FALSE; 
   _16XV1362.WorkinMode1 := FALSE; 
   _16XV1362.WorkinMode2 := FALSE; 
   _16XV1362.WorkinMode3 := FALSE; 
   _16XV1362.WorkinMode4 := FALSE; 
   _16XV1362.WorkinMode5 := FALSE; 
   _16XV1362.WorkinMode6 := FALSE; 
   _16XV1362.Fault_00 := FALSE; 
   _16XV1362.Fault_01 := FALSE; 
   _16XV1362.Fault_02 := FALSE; 
   _16XV1362.Fault_03 := FALSE; 
   _16XV1362.Fault_04 := FALSE; 
   _16XV1362.Fault_05 := FALSE; 
   _16XV1362.Fault_06 := FALSE; 
   _16XV1362.Fault_07 := FALSE; 
   _16XV1362.Acknowledged := FALSE; 
   _16XV1362.IOFeedback0 := FALSE; 
   _16XV1362.IOFeedback1 := FALSE; 
   _16XV1362.IOFeedback2 := FALSE; 
   _16XV1362.IOFeedback3 := FALSE; 
   _16XV1362.Acknowledgment := FALSE; 
   _16XV1362.Bit_4_5 := FALSE; 
   _16XV1362.Bit_4_6 := FALSE; 
   _16XV1362.Bit_4_7 := FALSE; 
   _16XV1362.Byte_5 := B#16#0; 
   _16XV1362.Setting[0] := 0; 
   _16XV1362.Setting[1] := 6000; 
   _16XV1362.Setting[2] := 45; 
   _16XV1362.Setting[3] := 31; 
   _16XV1362.Setting[4] := 1; 
   _16XV1362.Setting[5] := 10; 
   _16XV1362.Setting[6] := 10; 
   _16XV1362.Setting[7] := 0; 
   _16XV1362.Setting[8] := 0; 
   _16XV1362.Buffer[0] := 0; 
   _16XV1362.Buffer[1] := 0; 
   _16XV1362.Buffer[2] := 0; 
   _16XV1362.Buffer[3] := 0; 
   _16XV1362.Buffer[4] := 0; 
   _16XV1362.Buffer[5] := 0; 
   _16XV1362.Register_00 := 0.000000e+000; 
   _16XV1362.Register[1] := 0; 
   _16XV1362.Register[2] := 0; 
   _16XV1362.Register[3] := 0; 
   _16XV1362.Register[4] := 0; 
   _16XV1362.Register[5] := 0; 
   _16XV1362.Register[6] := 0; 
   _16XV1362.AccessLevel[0] := 2000; 
   _16XV1362.AccessLevel[1] := 2050; 
   _16XV1362.AccessLevel[2] := 7000; 
   _16XV1362.AccessLevel[3] := 7050; 
   _16XV1362.Bit[0] := FALSE; 
   _16XV1362.Bit[1] := FALSE; 
   _16XV1362.Bit[2] := FALSE; 
   _16XV1362.Bit[3] := FALSE; 
   _16XV1362.Bit[4] := FALSE; 
   _16XV1362.Bit[5] := FALSE; 
   _16XV1362.Bit[6] := FALSE; 
   _16XV1362.Bit[7] := FALSE; 
   _16XV1362.Bit[8] := FALSE; 
   _16XV1362.Bit[9] := FALSE; 
   _16XV1362.Bit[10] := FALSE; 
   _16XV1362.Bit[11] := FALSE; 
   _16XV1362.Bit[12] := FALSE; 
   _16XV1362.Bit[13] := FALSE; 
   _16XV1362.Bit[14] := FALSE; 
   _16XV1362.Bit[15] := FALSE; 
   _16XV1362.Edge[0] := FALSE; 
   _16XV1362.Edge[1] := FALSE; 
   _16XV1362.Edge[2] := FALSE; 
   _16XV1362.Edge[3] := FALSE; 
   _16XV1362.Edge[4] := FALSE; 
   _16XV1362.Edge[5] := FALSE; 
   _16XV1362.Edge[6] := FALSE; 
   _16XV1362.Edge[7] := FALSE; 
   _16XV1362.Edge[8] := FALSE; 
   _16XV1362.Edge[9] := FALSE; 
   _16XV1362.Edge[10] := FALSE; 
   _16XV1362.Edge[11] := FALSE; 
   _16XV1362.Edge[12] := FALSE; 
   _16XV1362.Edge[13] := FALSE; 
   _16XV1362.Edge[14] := FALSE; 
   _16XV1362.Edge[15] := FALSE; 
   _16XV1371.Feedback0 := FALSE; 
   _16XV1371.Feedback1 := FALSE; 
   _16XV1371.Feedback2 := FALSE; 
   _16XV1371.Feedback3 := FALSE; 
   _16XV1371.Output0 := FALSE; 
   _16XV1371.Output1 := FALSE; 
   _16XV1371.Output2 := FALSE; 
   _16XV1371.Output3 := FALSE; 
   _16XV1371.AutoOutput0 := FALSE; 
   _16XV1371.AutoOutput1 := FALSE; 
   _16XV1371.AutoOutput2 := FALSE; 
   _16XV1371.AutoOutput3 := FALSE; 
   _16XV1371.ForceOutput0 := FALSE; 
   _16XV1371.ForceOutput1 := FALSE; 
   _16XV1371.ForceOutput2 := FALSE; 
   _16XV1371.ForceOutput3 := FALSE; 
   _16XV1371.WorkinMode0 := FALSE; 
   _16XV1371.WorkinMode1 := FALSE; 
   _16XV1371.WorkinMode2 := FALSE; 
   _16XV1371.WorkinMode3 := FALSE; 
   _16XV1371.WorkinMode4 := FALSE; 
   _16XV1371.WorkinMode5 := FALSE; 
   _16XV1371.WorkinMode6 := FALSE; 
   _16XV1371.Fault_00 := FALSE; 
   _16XV1371.Fault_01 := FALSE; 
   _16XV1371.Fault_02 := FALSE; 
   _16XV1371.Fault_03 := FALSE; 
   _16XV1371.Fault_04 := FALSE; 
   _16XV1371.Fault_05 := FALSE; 
   _16XV1371.Fault_06 := FALSE; 
   _16XV1371.Fault_07 := FALSE; 
   _16XV1371.Acknowledged := FALSE; 
   _16XV1371.IOFeedback0 := FALSE; 
   _16XV1371.IOFeedback1 := FALSE; 
   _16XV1371.IOFeedback2 := FALSE; 
   _16XV1371.IOFeedback3 := FALSE; 
   _16XV1371.Acknowledgment := FALSE; 
   _16XV1371.Bit_4_5 := FALSE; 
   _16XV1371.Bit_4_6 := FALSE; 
   _16XV1371.Bit_4_7 := FALSE; 
   _16XV1371.Byte_5 := B#16#0; 
   _16XV1371.Setting[0] := 0; 
   _16XV1371.Setting[1] := 6000; 
   _16XV1371.Setting[2] := 45; 
   _16XV1371.Setting[3] := 31; 
   _16XV1371.Setting[4] := 1; 
   _16XV1371.Setting[5] := 10; 
   _16XV1371.Setting[6] := 10; 
   _16XV1371.Setting[7] := 0; 
   _16XV1371.Setting[8] := 0; 
   _16XV1371.Buffer[0] := 0; 
   _16XV1371.Buffer[1] := 0; 
   _16XV1371.Buffer[2] := 0; 
   _16XV1371.Buffer[3] := 0; 
   _16XV1371.Buffer[4] := 0; 
   _16XV1371.Buffer[5] := 0; 
   _16XV1371.Register_00 := 0.000000e+000; 
   _16XV1371.Register[1] := 0; 
   _16XV1371.Register[2] := 0; 
   _16XV1371.Register[3] := 0; 
   _16XV1371.Register[4] := 0; 
   _16XV1371.Register[5] := 0; 
   _16XV1371.Register[6] := 0; 
   _16XV1371.AccessLevel[0] := 2000; 
   _16XV1371.AccessLevel[1] := 2050; 
   _16XV1371.AccessLevel[2] := 7000; 
   _16XV1371.AccessLevel[3] := 7050; 
   _16XV1371.Bit[0] := FALSE; 
   _16XV1371.Bit[1] := FALSE; 
   _16XV1371.Bit[2] := FALSE; 
   _16XV1371.Bit[3] := FALSE; 
   _16XV1371.Bit[4] := FALSE; 
   _16XV1371.Bit[5] := FALSE; 
   _16XV1371.Bit[6] := FALSE; 
   _16XV1371.Bit[7] := FALSE; 
   _16XV1371.Bit[8] := FALSE; 
   _16XV1371.Bit[9] := FALSE; 
   _16XV1371.Bit[10] := FALSE; 
   _16XV1371.Bit[11] := FALSE; 
   _16XV1371.Bit[12] := FALSE; 
   _16XV1371.Bit[13] := FALSE; 
   _16XV1371.Bit[14] := FALSE; 
   _16XV1371.Bit[15] := FALSE; 
   _16XV1371.Edge[0] := FALSE; 
   _16XV1371.Edge[1] := FALSE; 
   _16XV1371.Edge[2] := FALSE; 
   _16XV1371.Edge[3] := FALSE; 
   _16XV1371.Edge[4] := FALSE; 
   _16XV1371.Edge[5] := FALSE; 
   _16XV1371.Edge[6] := FALSE; 
   _16XV1371.Edge[7] := FALSE; 
   _16XV1371.Edge[8] := FALSE; 
   _16XV1371.Edge[9] := FALSE; 
   _16XV1371.Edge[10] := FALSE; 
   _16XV1371.Edge[11] := FALSE; 
   _16XV1371.Edge[12] := FALSE; 
   _16XV1371.Edge[13] := FALSE; 
   _16XV1371.Edge[14] := FALSE; 
   _16XV1371.Edge[15] := FALSE; 
   _16XV1373.Feedback0 := FALSE; 
   _16XV1373.Feedback1 := FALSE; 
   _16XV1373.Feedback2 := FALSE; 
   _16XV1373.Feedback3 := FALSE; 
   _16XV1373.Output0 := FALSE; 
   _16XV1373.Output1 := FALSE; 
   _16XV1373.Output2 := FALSE; 
   _16XV1373.Output3 := FALSE; 
   _16XV1373.AutoOutput0 := FALSE; 
   _16XV1373.AutoOutput1 := FALSE; 
   _16XV1373.AutoOutput2 := FALSE; 
   _16XV1373.AutoOutput3 := FALSE; 
   _16XV1373.ForceOutput0 := FALSE; 
   _16XV1373.ForceOutput1 := FALSE; 
   _16XV1373.ForceOutput2 := FALSE; 
   _16XV1373.ForceOutput3 := FALSE; 
   _16XV1373.WorkinMode0 := FALSE; 
   _16XV1373.WorkinMode1 := FALSE; 
   _16XV1373.WorkinMode2 := FALSE; 
   _16XV1373.WorkinMode3 := FALSE; 
   _16XV1373.WorkinMode4 := FALSE; 
   _16XV1373.WorkinMode5 := FALSE; 
   _16XV1373.WorkinMode6 := FALSE; 
   _16XV1373.Fault_00 := FALSE; 
   _16XV1373.Fault_01 := FALSE; 
   _16XV1373.Fault_02 := FALSE; 
   _16XV1373.Fault_03 := FALSE; 
   _16XV1373.Fault_04 := FALSE; 
   _16XV1373.Fault_05 := FALSE; 
   _16XV1373.Fault_06 := FALSE; 
   _16XV1373.Fault_07 := FALSE; 
   _16XV1373.Acknowledged := FALSE; 
   _16XV1373.IOFeedback0 := FALSE; 
   _16XV1373.IOFeedback1 := FALSE; 
   _16XV1373.IOFeedback2 := FALSE; 
   _16XV1373.IOFeedback3 := FALSE; 
   _16XV1373.Acknowledgment := FALSE; 
   _16XV1373.Bit_4_5 := FALSE; 
   _16XV1373.Bit_4_6 := FALSE; 
   _16XV1373.Bit_4_7 := FALSE; 
   _16XV1373.Byte_5 := B#16#0; 
   _16XV1373.Setting[0] := 0; 
   _16XV1373.Setting[1] := 6000; 
   _16XV1373.Setting[2] := 45; 
   _16XV1373.Setting[3] := 31; 
   _16XV1373.Setting[4] := 1; 
   _16XV1373.Setting[5] := 10; 
   _16XV1373.Setting[6] := 10; 
   _16XV1373.Setting[7] := 0; 
   _16XV1373.Setting[8] := 0; 
   _16XV1373.Buffer[0] := 0; 
   _16XV1373.Buffer[1] := 0; 
   _16XV1373.Buffer[2] := 0; 
   _16XV1373.Buffer[3] := 0; 
   _16XV1373.Buffer[4] := 0; 
   _16XV1373.Buffer[5] := 0; 
   _16XV1373.Register_00 := 0.000000e+000; 
   _16XV1373.Register[1] := 0; 
   _16XV1373.Register[2] := 0; 
   _16XV1373.Register[3] := 0; 
   _16XV1373.Register[4] := 0; 
   _16XV1373.Register[5] := 0; 
   _16XV1373.Register[6] := 0; 
   _16XV1373.AccessLevel[0] := 2000; 
   _16XV1373.AccessLevel[1] := 2050; 
   _16XV1373.AccessLevel[2] := 7000; 
   _16XV1373.AccessLevel[3] := 7050; 
   _16XV1373.Bit[0] := FALSE; 
   _16XV1373.Bit[1] := FALSE; 
   _16XV1373.Bit[2] := FALSE; 
   _16XV1373.Bit[3] := FALSE; 
   _16XV1373.Bit[4] := FALSE; 
   _16XV1373.Bit[5] := FALSE; 
   _16XV1373.Bit[6] := FALSE; 
   _16XV1373.Bit[7] := FALSE; 
   _16XV1373.Bit[8] := FALSE; 
   _16XV1373.Bit[9] := FALSE; 
   _16XV1373.Bit[10] := FALSE; 
   _16XV1373.Bit[11] := FALSE; 
   _16XV1373.Bit[12] := FALSE; 
   _16XV1373.Bit[13] := FALSE; 
   _16XV1373.Bit[14] := FALSE; 
   _16XV1373.Bit[15] := FALSE; 
   _16XV1373.Edge[0] := FALSE; 
   _16XV1373.Edge[1] := FALSE; 
   _16XV1373.Edge[2] := FALSE; 
   _16XV1373.Edge[3] := FALSE; 
   _16XV1373.Edge[4] := FALSE; 
   _16XV1373.Edge[5] := FALSE; 
   _16XV1373.Edge[6] := FALSE; 
   _16XV1373.Edge[7] := FALSE; 
   _16XV1373.Edge[8] := FALSE; 
   _16XV1373.Edge[9] := FALSE; 
   _16XV1373.Edge[10] := FALSE; 
   _16XV1373.Edge[11] := FALSE; 
   _16XV1373.Edge[12] := FALSE; 
   _16XV1373.Edge[13] := FALSE; 
   _16XV1373.Edge[14] := FALSE; 
   _16XV1373.Edge[15] := FALSE; 
   _16XV1374.Feedback0 := FALSE; 
   _16XV1374.Feedback1 := FALSE; 
   _16XV1374.Feedback2 := FALSE; 
   _16XV1374.Feedback3 := FALSE; 
   _16XV1374.Output0 := FALSE; 
   _16XV1374.Output1 := FALSE; 
   _16XV1374.Output2 := FALSE; 
   _16XV1374.Output3 := FALSE; 
   _16XV1374.AutoOutput0 := FALSE; 
   _16XV1374.AutoOutput1 := FALSE; 
   _16XV1374.AutoOutput2 := FALSE; 
   _16XV1374.AutoOutput3 := FALSE; 
   _16XV1374.ForceOutput0 := FALSE; 
   _16XV1374.ForceOutput1 := FALSE; 
   _16XV1374.ForceOutput2 := FALSE; 
   _16XV1374.ForceOutput3 := FALSE; 
   _16XV1374.WorkinMode0 := FALSE; 
   _16XV1374.WorkinMode1 := FALSE; 
   _16XV1374.WorkinMode2 := FALSE; 
   _16XV1374.WorkinMode3 := FALSE; 
   _16XV1374.WorkinMode4 := FALSE; 
   _16XV1374.WorkinMode5 := FALSE; 
   _16XV1374.WorkinMode6 := FALSE; 
   _16XV1374.Fault_00 := FALSE; 
   _16XV1374.Fault_01 := FALSE; 
   _16XV1374.Fault_02 := FALSE; 
   _16XV1374.Fault_03 := FALSE; 
   _16XV1374.Fault_04 := FALSE; 
   _16XV1374.Fault_05 := FALSE; 
   _16XV1374.Fault_06 := FALSE; 
   _16XV1374.Fault_07 := FALSE; 
   _16XV1374.Acknowledged := FALSE; 
   _16XV1374.IOFeedback0 := FALSE; 
   _16XV1374.IOFeedback1 := FALSE; 
   _16XV1374.IOFeedback2 := FALSE; 
   _16XV1374.IOFeedback3 := FALSE; 
   _16XV1374.Acknowledgment := FALSE; 
   _16XV1374.Bit_4_5 := FALSE; 
   _16XV1374.Bit_4_6 := FALSE; 
   _16XV1374.Bit_4_7 := FALSE; 
   _16XV1374.Byte_5 := B#16#0; 
   _16XV1374.Setting[0] := 0; 
   _16XV1374.Setting[1] := 6000; 
   _16XV1374.Setting[2] := 45; 
   _16XV1374.Setting[3] := 31; 
   _16XV1374.Setting[4] := 1; 
   _16XV1374.Setting[5] := 10; 
   _16XV1374.Setting[6] := 10; 
   _16XV1374.Setting[7] := 0; 
   _16XV1374.Setting[8] := 0; 
   _16XV1374.Buffer[0] := 0; 
   _16XV1374.Buffer[1] := 0; 
   _16XV1374.Buffer[2] := 0; 
   _16XV1374.Buffer[3] := 0; 
   _16XV1374.Buffer[4] := 0; 
   _16XV1374.Buffer[5] := 0; 
   _16XV1374.Register_00 := 0.000000e+000; 
   _16XV1374.Register[1] := 0; 
   _16XV1374.Register[2] := 0; 
   _16XV1374.Register[3] := 0; 
   _16XV1374.Register[4] := 0; 
   _16XV1374.Register[5] := 0; 
   _16XV1374.Register[6] := 0; 
   _16XV1374.AccessLevel[0] := 2000; 
   _16XV1374.AccessLevel[1] := 2050; 
   _16XV1374.AccessLevel[2] := 7000; 
   _16XV1374.AccessLevel[3] := 7050; 
   _16XV1374.Bit[0] := FALSE; 
   _16XV1374.Bit[1] := FALSE; 
   _16XV1374.Bit[2] := FALSE; 
   _16XV1374.Bit[3] := FALSE; 
   _16XV1374.Bit[4] := FALSE; 
   _16XV1374.Bit[5] := FALSE; 
   _16XV1374.Bit[6] := FALSE; 
   _16XV1374.Bit[7] := FALSE; 
   _16XV1374.Bit[8] := FALSE; 
   _16XV1374.Bit[9] := FALSE; 
   _16XV1374.Bit[10] := FALSE; 
   _16XV1374.Bit[11] := FALSE; 
   _16XV1374.Bit[12] := FALSE; 
   _16XV1374.Bit[13] := FALSE; 
   _16XV1374.Bit[14] := FALSE; 
   _16XV1374.Bit[15] := FALSE; 
   _16XV1374.Edge[0] := FALSE; 
   _16XV1374.Edge[1] := FALSE; 
   _16XV1374.Edge[2] := FALSE; 
   _16XV1374.Edge[3] := FALSE; 
   _16XV1374.Edge[4] := FALSE; 
   _16XV1374.Edge[5] := FALSE; 
   _16XV1374.Edge[6] := FALSE; 
   _16XV1374.Edge[7] := FALSE; 
   _16XV1374.Edge[8] := FALSE; 
   _16XV1374.Edge[9] := FALSE; 
   _16XV1374.Edge[10] := FALSE; 
   _16XV1374.Edge[11] := FALSE; 
   _16XV1374.Edge[12] := FALSE; 
   _16XV1374.Edge[13] := FALSE; 
   _16XV1374.Edge[14] := FALSE; 
   _16XV1374.Edge[15] := FALSE; 
   _16XV1376.Feedback0 := FALSE; 
   _16XV1376.Feedback1 := FALSE; 
   _16XV1376.Feedback2 := FALSE; 
   _16XV1376.Feedback3 := FALSE; 
   _16XV1376.Output0 := FALSE; 
   _16XV1376.Output1 := FALSE; 
   _16XV1376.Output2 := FALSE; 
   _16XV1376.Output3 := FALSE; 
   _16XV1376.AutoOutput0 := FALSE; 
   _16XV1376.AutoOutput1 := FALSE; 
   _16XV1376.AutoOutput2 := FALSE; 
   _16XV1376.AutoOutput3 := FALSE; 
   _16XV1376.ForceOutput0 := FALSE; 
   _16XV1376.ForceOutput1 := FALSE; 
   _16XV1376.ForceOutput2 := FALSE; 
   _16XV1376.ForceOutput3 := FALSE; 
   _16XV1376.WorkinMode0 := FALSE; 
   _16XV1376.WorkinMode1 := FALSE; 
   _16XV1376.WorkinMode2 := FALSE; 
   _16XV1376.WorkinMode3 := FALSE; 
   _16XV1376.WorkinMode4 := FALSE; 
   _16XV1376.WorkinMode5 := FALSE; 
   _16XV1376.WorkinMode6 := FALSE; 
   _16XV1376.Fault_00 := FALSE; 
   _16XV1376.Fault_01 := FALSE; 
   _16XV1376.Fault_02 := FALSE; 
   _16XV1376.Fault_03 := FALSE; 
   _16XV1376.Fault_04 := FALSE; 
   _16XV1376.Fault_05 := FALSE; 
   _16XV1376.Fault_06 := FALSE; 
   _16XV1376.Fault_07 := FALSE; 
   _16XV1376.Acknowledged := FALSE; 
   _16XV1376.IOFeedback0 := FALSE; 
   _16XV1376.IOFeedback1 := FALSE; 
   _16XV1376.IOFeedback2 := FALSE; 
   _16XV1376.IOFeedback3 := FALSE; 
   _16XV1376.Acknowledgment := FALSE; 
   _16XV1376.Bit_4_5 := FALSE; 
   _16XV1376.Bit_4_6 := FALSE; 
   _16XV1376.Bit_4_7 := FALSE; 
   _16XV1376.Byte_5 := B#16#0; 
   _16XV1376.Setting[0] := 0; 
   _16XV1376.Setting[1] := 6000; 
   _16XV1376.Setting[2] := 45; 
   _16XV1376.Setting[3] := 31; 
   _16XV1376.Setting[4] := 1; 
   _16XV1376.Setting[5] := 10; 
   _16XV1376.Setting[6] := 10; 
   _16XV1376.Setting[7] := 0; 
   _16XV1376.Setting[8] := 0; 
   _16XV1376.Buffer[0] := 0; 
   _16XV1376.Buffer[1] := 0; 
   _16XV1376.Buffer[2] := 0; 
   _16XV1376.Buffer[3] := 0; 
   _16XV1376.Buffer[4] := 0; 
   _16XV1376.Buffer[5] := 0; 
   _16XV1376.Register_00 := 0.000000e+000; 
   _16XV1376.Register[1] := 0; 
   _16XV1376.Register[2] := 0; 
   _16XV1376.Register[3] := 0; 
   _16XV1376.Register[4] := 0; 
   _16XV1376.Register[5] := 0; 
   _16XV1376.Register[6] := 0; 
   _16XV1376.AccessLevel[0] := 2000; 
   _16XV1376.AccessLevel[1] := 2050; 
   _16XV1376.AccessLevel[2] := 7000; 
   _16XV1376.AccessLevel[3] := 7050; 
   _16XV1376.Bit[0] := FALSE; 
   _16XV1376.Bit[1] := FALSE; 
   _16XV1376.Bit[2] := FALSE; 
   _16XV1376.Bit[3] := FALSE; 
   _16XV1376.Bit[4] := FALSE; 
   _16XV1376.Bit[5] := FALSE; 
   _16XV1376.Bit[6] := FALSE; 
   _16XV1376.Bit[7] := FALSE; 
   _16XV1376.Bit[8] := FALSE; 
   _16XV1376.Bit[9] := FALSE; 
   _16XV1376.Bit[10] := FALSE; 
   _16XV1376.Bit[11] := FALSE; 
   _16XV1376.Bit[12] := FALSE; 
   _16XV1376.Bit[13] := FALSE; 
   _16XV1376.Bit[14] := FALSE; 
   _16XV1376.Bit[15] := FALSE; 
   _16XV1376.Edge[0] := FALSE; 
   _16XV1376.Edge[1] := FALSE; 
   _16XV1376.Edge[2] := FALSE; 
   _16XV1376.Edge[3] := FALSE; 
   _16XV1376.Edge[4] := FALSE; 
   _16XV1376.Edge[5] := FALSE; 
   _16XV1376.Edge[6] := FALSE; 
   _16XV1376.Edge[7] := FALSE; 
   _16XV1376.Edge[8] := FALSE; 
   _16XV1376.Edge[9] := FALSE; 
   _16XV1376.Edge[10] := FALSE; 
   _16XV1376.Edge[11] := FALSE; 
   _16XV1376.Edge[12] := FALSE; 
   _16XV1376.Edge[13] := FALSE; 
   _16XV1376.Edge[14] := FALSE; 
   _16XV1376.Edge[15] := FALSE; 
   _16XV1377.Feedback0 := FALSE; 
   _16XV1377.Feedback1 := FALSE; 
   _16XV1377.Feedback2 := FALSE; 
   _16XV1377.Feedback3 := FALSE; 
   _16XV1377.Output0 := FALSE; 
   _16XV1377.Output1 := FALSE; 
   _16XV1377.Output2 := FALSE; 
   _16XV1377.Output3 := FALSE; 
   _16XV1377.AutoOutput0 := FALSE; 
   _16XV1377.AutoOutput1 := FALSE; 
   _16XV1377.AutoOutput2 := FALSE; 
   _16XV1377.AutoOutput3 := FALSE; 
   _16XV1377.ForceOutput0 := FALSE; 
   _16XV1377.ForceOutput1 := FALSE; 
   _16XV1377.ForceOutput2 := FALSE; 
   _16XV1377.ForceOutput3 := FALSE; 
   _16XV1377.WorkinMode0 := FALSE; 
   _16XV1377.WorkinMode1 := FALSE; 
   _16XV1377.WorkinMode2 := FALSE; 
   _16XV1377.WorkinMode3 := FALSE; 
   _16XV1377.WorkinMode4 := FALSE; 
   _16XV1377.WorkinMode5 := FALSE; 
   _16XV1377.WorkinMode6 := FALSE; 
   _16XV1377.Fault_00 := FALSE; 
   _16XV1377.Fault_01 := FALSE; 
   _16XV1377.Fault_02 := FALSE; 
   _16XV1377.Fault_03 := FALSE; 
   _16XV1377.Fault_04 := FALSE; 
   _16XV1377.Fault_05 := FALSE; 
   _16XV1377.Fault_06 := FALSE; 
   _16XV1377.Fault_07 := FALSE; 
   _16XV1377.Acknowledged := FALSE; 
   _16XV1377.IOFeedback0 := FALSE; 
   _16XV1377.IOFeedback1 := FALSE; 
   _16XV1377.IOFeedback2 := FALSE; 
   _16XV1377.IOFeedback3 := FALSE; 
   _16XV1377.Acknowledgment := FALSE; 
   _16XV1377.Bit_4_5 := FALSE; 
   _16XV1377.Bit_4_6 := FALSE; 
   _16XV1377.Bit_4_7 := FALSE; 
   _16XV1377.Byte_5 := B#16#0; 
   _16XV1377.Setting[0] := 0; 
   _16XV1377.Setting[1] := 6000; 
   _16XV1377.Setting[2] := 45; 
   _16XV1377.Setting[3] := 31; 
   _16XV1377.Setting[4] := 1; 
   _16XV1377.Setting[5] := 10; 
   _16XV1377.Setting[6] := 10; 
   _16XV1377.Setting[7] := 0; 
   _16XV1377.Setting[8] := 0; 
   _16XV1377.Buffer[0] := 0; 
   _16XV1377.Buffer[1] := 0; 
   _16XV1377.Buffer[2] := 0; 
   _16XV1377.Buffer[3] := 0; 
   _16XV1377.Buffer[4] := 0; 
   _16XV1377.Buffer[5] := 0; 
   _16XV1377.Register_00 := 0.000000e+000; 
   _16XV1377.Register[1] := 0; 
   _16XV1377.Register[2] := 0; 
   _16XV1377.Register[3] := 0; 
   _16XV1377.Register[4] := 0; 
   _16XV1377.Register[5] := 0; 
   _16XV1377.Register[6] := 0; 
   _16XV1377.AccessLevel[0] := 2000; 
   _16XV1377.AccessLevel[1] := 2050; 
   _16XV1377.AccessLevel[2] := 7000; 
   _16XV1377.AccessLevel[3] := 7050; 
   _16XV1377.Bit[0] := FALSE; 
   _16XV1377.Bit[1] := FALSE; 
   _16XV1377.Bit[2] := FALSE; 
   _16XV1377.Bit[3] := FALSE; 
   _16XV1377.Bit[4] := FALSE; 
   _16XV1377.Bit[5] := FALSE; 
   _16XV1377.Bit[6] := FALSE; 
   _16XV1377.Bit[7] := FALSE; 
   _16XV1377.Bit[8] := FALSE; 
   _16XV1377.Bit[9] := FALSE; 
   _16XV1377.Bit[10] := FALSE; 
   _16XV1377.Bit[11] := FALSE; 
   _16XV1377.Bit[12] := FALSE; 
   _16XV1377.Bit[13] := FALSE; 
   _16XV1377.Bit[14] := FALSE; 
   _16XV1377.Bit[15] := FALSE; 
   _16XV1377.Edge[0] := FALSE; 
   _16XV1377.Edge[1] := FALSE; 
   _16XV1377.Edge[2] := FALSE; 
   _16XV1377.Edge[3] := FALSE; 
   _16XV1377.Edge[4] := FALSE; 
   _16XV1377.Edge[5] := FALSE; 
   _16XV1377.Edge[6] := FALSE; 
   _16XV1377.Edge[7] := FALSE; 
   _16XV1377.Edge[8] := FALSE; 
   _16XV1377.Edge[9] := FALSE; 
   _16XV1377.Edge[10] := FALSE; 
   _16XV1377.Edge[11] := FALSE; 
   _16XV1377.Edge[12] := FALSE; 
   _16XV1377.Edge[13] := FALSE; 
   _16XV1377.Edge[14] := FALSE; 
   _16XV1377.Edge[15] := FALSE; 
   _16XV1378.Feedback0 := FALSE; 
   _16XV1378.Feedback1 := FALSE; 
   _16XV1378.Feedback2 := FALSE; 
   _16XV1378.Feedback3 := FALSE; 
   _16XV1378.Output0 := FALSE; 
   _16XV1378.Output1 := FALSE; 
   _16XV1378.Output2 := FALSE; 
   _16XV1378.Output3 := FALSE; 
   _16XV1378.AutoOutput0 := FALSE; 
   _16XV1378.AutoOutput1 := FALSE; 
   _16XV1378.AutoOutput2 := FALSE; 
   _16XV1378.AutoOutput3 := FALSE; 
   _16XV1378.ForceOutput0 := FALSE; 
   _16XV1378.ForceOutput1 := FALSE; 
   _16XV1378.ForceOutput2 := FALSE; 
   _16XV1378.ForceOutput3 := FALSE; 
   _16XV1378.WorkinMode0 := FALSE; 
   _16XV1378.WorkinMode1 := FALSE; 
   _16XV1378.WorkinMode2 := FALSE; 
   _16XV1378.WorkinMode3 := FALSE; 
   _16XV1378.WorkinMode4 := FALSE; 
   _16XV1378.WorkinMode5 := FALSE; 
   _16XV1378.WorkinMode6 := FALSE; 
   _16XV1378.Fault_00 := FALSE; 
   _16XV1378.Fault_01 := FALSE; 
   _16XV1378.Fault_02 := FALSE; 
   _16XV1378.Fault_03 := FALSE; 
   _16XV1378.Fault_04 := FALSE; 
   _16XV1378.Fault_05 := FALSE; 
   _16XV1378.Fault_06 := FALSE; 
   _16XV1378.Fault_07 := FALSE; 
   _16XV1378.Acknowledged := FALSE; 
   _16XV1378.IOFeedback0 := FALSE; 
   _16XV1378.IOFeedback1 := FALSE; 
   _16XV1378.IOFeedback2 := FALSE; 
   _16XV1378.IOFeedback3 := FALSE; 
   _16XV1378.Acknowledgment := FALSE; 
   _16XV1378.Bit_4_5 := FALSE; 
   _16XV1378.Bit_4_6 := FALSE; 
   _16XV1378.Bit_4_7 := FALSE; 
   _16XV1378.Byte_5 := B#16#0; 
   _16XV1378.Setting[0] := 0; 
   _16XV1378.Setting[1] := 6000; 
   _16XV1378.Setting[2] := 45; 
   _16XV1378.Setting[3] := 31; 
   _16XV1378.Setting[4] := 1; 
   _16XV1378.Setting[5] := 10; 
   _16XV1378.Setting[6] := 10; 
   _16XV1378.Setting[7] := 0; 
   _16XV1378.Setting[8] := 0; 
   _16XV1378.Buffer[0] := 0; 
   _16XV1378.Buffer[1] := 0; 
   _16XV1378.Buffer[2] := 0; 
   _16XV1378.Buffer[3] := 0; 
   _16XV1378.Buffer[4] := 0; 
   _16XV1378.Buffer[5] := 0; 
   _16XV1378.Register_00 := 0.000000e+000; 
   _16XV1378.Register[1] := 0; 
   _16XV1378.Register[2] := 0; 
   _16XV1378.Register[3] := 0; 
   _16XV1378.Register[4] := 0; 
   _16XV1378.Register[5] := 0; 
   _16XV1378.Register[6] := 0; 
   _16XV1378.AccessLevel[0] := 2000; 
   _16XV1378.AccessLevel[1] := 2050; 
   _16XV1378.AccessLevel[2] := 7000; 
   _16XV1378.AccessLevel[3] := 7050; 
   _16XV1378.Bit[0] := FALSE; 
   _16XV1378.Bit[1] := FALSE; 
   _16XV1378.Bit[2] := FALSE; 
   _16XV1378.Bit[3] := FALSE; 
   _16XV1378.Bit[4] := FALSE; 
   _16XV1378.Bit[5] := FALSE; 
   _16XV1378.Bit[6] := FALSE; 
   _16XV1378.Bit[7] := FALSE; 
   _16XV1378.Bit[8] := FALSE; 
   _16XV1378.Bit[9] := FALSE; 
   _16XV1378.Bit[10] := FALSE; 
   _16XV1378.Bit[11] := FALSE; 
   _16XV1378.Bit[12] := FALSE; 
   _16XV1378.Bit[13] := FALSE; 
   _16XV1378.Bit[14] := FALSE; 
   _16XV1378.Bit[15] := FALSE; 
   _16XV1378.Edge[0] := FALSE; 
   _16XV1378.Edge[1] := FALSE; 
   _16XV1378.Edge[2] := FALSE; 
   _16XV1378.Edge[3] := FALSE; 
   _16XV1378.Edge[4] := FALSE; 
   _16XV1378.Edge[5] := FALSE; 
   _16XV1378.Edge[6] := FALSE; 
   _16XV1378.Edge[7] := FALSE; 
   _16XV1378.Edge[8] := FALSE; 
   _16XV1378.Edge[9] := FALSE; 
   _16XV1378.Edge[10] := FALSE; 
   _16XV1378.Edge[11] := FALSE; 
   _16XV1378.Edge[12] := FALSE; 
   _16XV1378.Edge[13] := FALSE; 
   _16XV1378.Edge[14] := FALSE; 
   _16XV1378.Edge[15] := FALSE; 
   _16XV1075.Feedback0 := FALSE; 
   _16XV1075.Feedback1 := FALSE; 
   _16XV1075.Feedback2 := FALSE; 
   _16XV1075.Feedback3 := FALSE; 
   _16XV1075.Output0 := FALSE; 
   _16XV1075.Output1 := FALSE; 
   _16XV1075.Output2 := FALSE; 
   _16XV1075.Output3 := FALSE; 
   _16XV1075.AutoOutput0 := FALSE; 
   _16XV1075.AutoOutput1 := FALSE; 
   _16XV1075.AutoOutput2 := FALSE; 
   _16XV1075.AutoOutput3 := FALSE; 
   _16XV1075.ForceOutput0 := FALSE; 
   _16XV1075.ForceOutput1 := FALSE; 
   _16XV1075.ForceOutput2 := FALSE; 
   _16XV1075.ForceOutput3 := FALSE; 
   _16XV1075.WorkinMode0 := FALSE; 
   _16XV1075.WorkinMode1 := FALSE; 
   _16XV1075.WorkinMode2 := FALSE; 
   _16XV1075.WorkinMode3 := FALSE; 
   _16XV1075.WorkinMode4 := FALSE; 
   _16XV1075.WorkinMode5 := FALSE; 
   _16XV1075.WorkinMode6 := FALSE; 
   _16XV1075.Fault_00 := FALSE; 
   _16XV1075.Fault_01 := FALSE; 
   _16XV1075.Fault_02 := FALSE; 
   _16XV1075.Fault_03 := FALSE; 
   _16XV1075.Fault_04 := FALSE; 
   _16XV1075.Fault_05 := FALSE; 
   _16XV1075.Fault_06 := FALSE; 
   _16XV1075.Fault_07 := FALSE; 
   _16XV1075.Acknowledged := FALSE; 
   _16XV1075.IOFeedback0 := FALSE; 
   _16XV1075.IOFeedback1 := FALSE; 
   _16XV1075.IOFeedback2 := FALSE; 
   _16XV1075.IOFeedback3 := FALSE; 
   _16XV1075.Acknowledgment := FALSE; 
   _16XV1075.Bit_4_5 := FALSE; 
   _16XV1075.Bit_4_6 := FALSE; 
   _16XV1075.Bit_4_7 := FALSE; 
   _16XV1075.Byte_5 := B#16#0; 
   _16XV1075.Setting[0] := 0; 
   _16XV1075.Setting[1] := 6000; 
   _16XV1075.Setting[2] := 45; 
   _16XV1075.Setting[3] := 31; 
   _16XV1075.Setting[4] := 1; 
   _16XV1075.Setting[5] := 10; 
   _16XV1075.Setting[6] := 10; 
   _16XV1075.Setting[7] := 0; 
   _16XV1075.Setting[8] := 0; 
   _16XV1075.Buffer[0] := 0; 
   _16XV1075.Buffer[1] := 0; 
   _16XV1075.Buffer[2] := 0; 
   _16XV1075.Buffer[3] := 0; 
   _16XV1075.Buffer[4] := 0; 
   _16XV1075.Buffer[5] := 0; 
   _16XV1075.Register_00 := 0.000000e+000; 
   _16XV1075.Register[1] := 0; 
   _16XV1075.Register[2] := 0; 
   _16XV1075.Register[3] := 0; 
   _16XV1075.Register[4] := 0; 
   _16XV1075.Register[5] := 0; 
   _16XV1075.Register[6] := 0; 
   _16XV1075.AccessLevel[0] := 2000; 
   _16XV1075.AccessLevel[1] := 2050; 
   _16XV1075.AccessLevel[2] := 7000; 
   _16XV1075.AccessLevel[3] := 7050; 
   _16XV1075.Bit[0] := FALSE; 
   _16XV1075.Bit[1] := FALSE; 
   _16XV1075.Bit[2] := FALSE; 
   _16XV1075.Bit[3] := FALSE; 
   _16XV1075.Bit[4] := FALSE; 
   _16XV1075.Bit[5] := FALSE; 
   _16XV1075.Bit[6] := FALSE; 
   _16XV1075.Bit[7] := FALSE; 
   _16XV1075.Bit[8] := FALSE; 
   _16XV1075.Bit[9] := FALSE; 
   _16XV1075.Bit[10] := FALSE; 
   _16XV1075.Bit[11] := FALSE; 
   _16XV1075.Bit[12] := FALSE; 
   _16XV1075.Bit[13] := FALSE; 
   _16XV1075.Bit[14] := FALSE; 
   _16XV1075.Bit[15] := FALSE; 
   _16XV1075.Edge[0] := FALSE; 
   _16XV1075.Edge[1] := FALSE; 
   _16XV1075.Edge[2] := FALSE; 
   _16XV1075.Edge[3] := FALSE; 
   _16XV1075.Edge[4] := FALSE; 
   _16XV1075.Edge[5] := FALSE; 
   _16XV1075.Edge[6] := FALSE; 
   _16XV1075.Edge[7] := FALSE; 
   _16XV1075.Edge[8] := FALSE; 
   _16XV1075.Edge[9] := FALSE; 
   _16XV1075.Edge[10] := FALSE; 
   _16XV1075.Edge[11] := FALSE; 
   _16XV1075.Edge[12] := FALSE; 
   _16XV1075.Edge[13] := FALSE; 
   _16XV1075.Edge[14] := FALSE; 
   _16XV1075.Edge[15] := FALSE; 
   _16XV1076.Feedback0 := FALSE; 
   _16XV1076.Feedback1 := FALSE; 
   _16XV1076.Feedback2 := FALSE; 
   _16XV1076.Feedback3 := FALSE; 
   _16XV1076.Output0 := FALSE; 
   _16XV1076.Output1 := FALSE; 
   _16XV1076.Output2 := FALSE; 
   _16XV1076.Output3 := FALSE; 
   _16XV1076.AutoOutput0 := FALSE; 
   _16XV1076.AutoOutput1 := FALSE; 
   _16XV1076.AutoOutput2 := FALSE; 
   _16XV1076.AutoOutput3 := FALSE; 
   _16XV1076.ForceOutput0 := FALSE; 
   _16XV1076.ForceOutput1 := FALSE; 
   _16XV1076.ForceOutput2 := FALSE; 
   _16XV1076.ForceOutput3 := FALSE; 
   _16XV1076.WorkinMode0 := FALSE; 
   _16XV1076.WorkinMode1 := FALSE; 
   _16XV1076.WorkinMode2 := FALSE; 
   _16XV1076.WorkinMode3 := FALSE; 
   _16XV1076.WorkinMode4 := FALSE; 
   _16XV1076.WorkinMode5 := FALSE; 
   _16XV1076.WorkinMode6 := FALSE; 
   _16XV1076.Fault_00 := FALSE; 
   _16XV1076.Fault_01 := FALSE; 
   _16XV1076.Fault_02 := FALSE; 
   _16XV1076.Fault_03 := FALSE; 
   _16XV1076.Fault_04 := FALSE; 
   _16XV1076.Fault_05 := FALSE; 
   _16XV1076.Fault_06 := FALSE; 
   _16XV1076.Fault_07 := FALSE; 
   _16XV1076.Acknowledged := FALSE; 
   _16XV1076.IOFeedback0 := FALSE; 
   _16XV1076.IOFeedback1 := FALSE; 
   _16XV1076.IOFeedback2 := FALSE; 
   _16XV1076.IOFeedback3 := FALSE; 
   _16XV1076.Acknowledgment := FALSE; 
   _16XV1076.Bit_4_5 := FALSE; 
   _16XV1076.Bit_4_6 := FALSE; 
   _16XV1076.Bit_4_7 := FALSE; 
   _16XV1076.Byte_5 := B#16#0; 
   _16XV1076.Setting[0] := 0; 
   _16XV1076.Setting[1] := 6000; 
   _16XV1076.Setting[2] := 45; 
   _16XV1076.Setting[3] := 31; 
   _16XV1076.Setting[4] := 1; 
   _16XV1076.Setting[5] := 10; 
   _16XV1076.Setting[6] := 10; 
   _16XV1076.Setting[7] := 0; 
   _16XV1076.Setting[8] := 0; 
   _16XV1076.Buffer[0] := 0; 
   _16XV1076.Buffer[1] := 0; 
   _16XV1076.Buffer[2] := 0; 
   _16XV1076.Buffer[3] := 0; 
   _16XV1076.Buffer[4] := 0; 
   _16XV1076.Buffer[5] := 0; 
   _16XV1076.Register_00 := 0.000000e+000; 
   _16XV1076.Register[1] := 0; 
   _16XV1076.Register[2] := 0; 
   _16XV1076.Register[3] := 0; 
   _16XV1076.Register[4] := 0; 
   _16XV1076.Register[5] := 0; 
   _16XV1076.Register[6] := 0; 
   _16XV1076.AccessLevel[0] := 2000; 
   _16XV1076.AccessLevel[1] := 2050; 
   _16XV1076.AccessLevel[2] := 7000; 
   _16XV1076.AccessLevel[3] := 7050; 
   _16XV1076.Bit[0] := FALSE; 
   _16XV1076.Bit[1] := FALSE; 
   _16XV1076.Bit[2] := FALSE; 
   _16XV1076.Bit[3] := FALSE; 
   _16XV1076.Bit[4] := FALSE; 
   _16XV1076.Bit[5] := FALSE; 
   _16XV1076.Bit[6] := FALSE; 
   _16XV1076.Bit[7] := FALSE; 
   _16XV1076.Bit[8] := FALSE; 
   _16XV1076.Bit[9] := FALSE; 
   _16XV1076.Bit[10] := FALSE; 
   _16XV1076.Bit[11] := FALSE; 
   _16XV1076.Bit[12] := FALSE; 
   _16XV1076.Bit[13] := FALSE; 
   _16XV1076.Bit[14] := FALSE; 
   _16XV1076.Bit[15] := FALSE; 
   _16XV1076.Edge[0] := FALSE; 
   _16XV1076.Edge[1] := FALSE; 
   _16XV1076.Edge[2] := FALSE; 
   _16XV1076.Edge[3] := FALSE; 
   _16XV1076.Edge[4] := FALSE; 
   _16XV1076.Edge[5] := FALSE; 
   _16XV1076.Edge[6] := FALSE; 
   _16XV1076.Edge[7] := FALSE; 
   _16XV1076.Edge[8] := FALSE; 
   _16XV1076.Edge[9] := FALSE; 
   _16XV1076.Edge[10] := FALSE; 
   _16XV1076.Edge[11] := FALSE; 
   _16XV1076.Edge[12] := FALSE; 
   _16XV1076.Edge[13] := FALSE; 
   _16XV1076.Edge[14] := FALSE; 
   _16XV1076.Edge[15] := FALSE; 
   _16XV1372.Feedback0 := FALSE; 
   _16XV1372.Feedback1 := FALSE; 
   _16XV1372.Feedback2 := FALSE; 
   _16XV1372.Feedback3 := FALSE; 
   _16XV1372.Output0 := FALSE; 
   _16XV1372.Output1 := FALSE; 
   _16XV1372.Output2 := FALSE; 
   _16XV1372.Output3 := FALSE; 
   _16XV1372.AutoOutput0 := FALSE; 
   _16XV1372.AutoOutput1 := FALSE; 
   _16XV1372.AutoOutput2 := FALSE; 
   _16XV1372.AutoOutput3 := FALSE; 
   _16XV1372.ForceOutput0 := FALSE; 
   _16XV1372.ForceOutput1 := FALSE; 
   _16XV1372.ForceOutput2 := FALSE; 
   _16XV1372.ForceOutput3 := FALSE; 
   _16XV1372.WorkinMode0 := FALSE; 
   _16XV1372.WorkinMode1 := FALSE; 
   _16XV1372.WorkinMode2 := FALSE; 
   _16XV1372.WorkinMode3 := FALSE; 
   _16XV1372.WorkinMode4 := FALSE; 
   _16XV1372.WorkinMode5 := FALSE; 
   _16XV1372.WorkinMode6 := FALSE; 
   _16XV1372.Fault_00 := FALSE; 
   _16XV1372.Fault_01 := FALSE; 
   _16XV1372.Fault_02 := FALSE; 
   _16XV1372.Fault_03 := FALSE; 
   _16XV1372.Fault_04 := FALSE; 
   _16XV1372.Fault_05 := FALSE; 
   _16XV1372.Fault_06 := FALSE; 
   _16XV1372.Fault_07 := FALSE; 
   _16XV1372.Acknowledged := FALSE; 
   _16XV1372.IOFeedback0 := FALSE; 
   _16XV1372.IOFeedback1 := FALSE; 
   _16XV1372.IOFeedback2 := FALSE; 
   _16XV1372.IOFeedback3 := FALSE; 
   _16XV1372.Acknowledgment := FALSE; 
   _16XV1372.Bit_4_5 := FALSE; 
   _16XV1372.Bit_4_6 := FALSE; 
   _16XV1372.Bit_4_7 := FALSE; 
   _16XV1372.Byte_5 := B#16#0; 
   _16XV1372.Setting[0] := 0; 
   _16XV1372.Setting[1] := 6000; 
   _16XV1372.Setting[2] := 45; 
   _16XV1372.Setting[3] := 31; 
   _16XV1372.Setting[4] := 1; 
   _16XV1372.Setting[5] := 10; 
   _16XV1372.Setting[6] := 10; 
   _16XV1372.Setting[7] := 0; 
   _16XV1372.Setting[8] := 0; 
   _16XV1372.Buffer[0] := 0; 
   _16XV1372.Buffer[1] := 0; 
   _16XV1372.Buffer[2] := 0; 
   _16XV1372.Buffer[3] := 0; 
   _16XV1372.Buffer[4] := 0; 
   _16XV1372.Buffer[5] := 0; 
   _16XV1372.Register_00 := 0.000000e+000; 
   _16XV1372.Register[1] := 0; 
   _16XV1372.Register[2] := 0; 
   _16XV1372.Register[3] := 0; 
   _16XV1372.Register[4] := 0; 
   _16XV1372.Register[5] := 0; 
   _16XV1372.Register[6] := 0; 
   _16XV1372.AccessLevel[0] := 2000; 
   _16XV1372.AccessLevel[1] := 2050; 
   _16XV1372.AccessLevel[2] := 7000; 
   _16XV1372.AccessLevel[3] := 7050; 
   _16XV1372.Bit[0] := FALSE; 
   _16XV1372.Bit[1] := FALSE; 
   _16XV1372.Bit[2] := FALSE; 
   _16XV1372.Bit[3] := FALSE; 
   _16XV1372.Bit[4] := FALSE; 
   _16XV1372.Bit[5] := FALSE; 
   _16XV1372.Bit[6] := FALSE; 
   _16XV1372.Bit[7] := FALSE; 
   _16XV1372.Bit[8] := FALSE; 
   _16XV1372.Bit[9] := FALSE; 
   _16XV1372.Bit[10] := FALSE; 
   _16XV1372.Bit[11] := FALSE; 
   _16XV1372.Bit[12] := FALSE; 
   _16XV1372.Bit[13] := FALSE; 
   _16XV1372.Bit[14] := FALSE; 
   _16XV1372.Bit[15] := FALSE; 
   _16XV1372.Edge[0] := FALSE; 
   _16XV1372.Edge[1] := FALSE; 
   _16XV1372.Edge[2] := FALSE; 
   _16XV1372.Edge[3] := FALSE; 
   _16XV1372.Edge[4] := FALSE; 
   _16XV1372.Edge[5] := FALSE; 
   _16XV1372.Edge[6] := FALSE; 
   _16XV1372.Edge[7] := FALSE; 
   _16XV1372.Edge[8] := FALSE; 
   _16XV1372.Edge[9] := FALSE; 
   _16XV1372.Edge[10] := FALSE; 
   _16XV1372.Edge[11] := FALSE; 
   _16XV1372.Edge[12] := FALSE; 
   _16XV1372.Edge[13] := FALSE; 
   _16XV1372.Edge[14] := FALSE; 
   _16XV1372.Edge[15] := FALSE; 
   _16XV9872.Feedback0 := FALSE; 
   _16XV9872.Feedback1 := FALSE; 
   _16XV9872.Feedback2 := FALSE; 
   _16XV9872.Feedback3 := FALSE; 
   _16XV9872.Output0 := FALSE; 
   _16XV9872.Output1 := FALSE; 
   _16XV9872.Output2 := FALSE; 
   _16XV9872.Output3 := FALSE; 
   _16XV9872.AutoOutput0 := FALSE; 
   _16XV9872.AutoOutput1 := FALSE; 
   _16XV9872.AutoOutput2 := FALSE; 
   _16XV9872.AutoOutput3 := FALSE; 
   _16XV9872.ForceOutput0 := FALSE; 
   _16XV9872.ForceOutput1 := FALSE; 
   _16XV9872.ForceOutput2 := FALSE; 
   _16XV9872.ForceOutput3 := FALSE; 
   _16XV9872.WorkinMode0 := FALSE; 
   _16XV9872.WorkinMode1 := FALSE; 
   _16XV9872.WorkinMode2 := FALSE; 
   _16XV9872.WorkinMode3 := FALSE; 
   _16XV9872.WorkinMode4 := FALSE; 
   _16XV9872.WorkinMode5 := FALSE; 
   _16XV9872.WorkinMode6 := FALSE; 
   _16XV9872.Fault_00 := FALSE; 
   _16XV9872.Fault_01 := FALSE; 
   _16XV9872.Fault_02 := FALSE; 
   _16XV9872.Fault_03 := FALSE; 
   _16XV9872.Fault_04 := FALSE; 
   _16XV9872.Fault_05 := FALSE; 
   _16XV9872.Fault_06 := FALSE; 
   _16XV9872.Fault_07 := FALSE; 
   _16XV9872.Acknowledged := FALSE; 
   _16XV9872.IOFeedback0 := FALSE; 
   _16XV9872.IOFeedback1 := FALSE; 
   _16XV9872.IOFeedback2 := FALSE; 
   _16XV9872.IOFeedback3 := FALSE; 
   _16XV9872.Acknowledgment := FALSE; 
   _16XV9872.Bit_4_5 := FALSE; 
   _16XV9872.Bit_4_6 := FALSE; 
   _16XV9872.Bit_4_7 := FALSE; 
   _16XV9872.Byte_5 := B#16#0; 
   _16XV9872.Setting[0] := 0; 
   _16XV9872.Setting[1] := 6000; 
   _16XV9872.Setting[2] := 45; 
   _16XV9872.Setting[3] := 31; 
   _16XV9872.Setting[4] := 1; 
   _16XV9872.Setting[5] := 10; 
   _16XV9872.Setting[6] := 10; 
   _16XV9872.Setting[7] := 0; 
   _16XV9872.Setting[8] := 0; 
   _16XV9872.Buffer[0] := 0; 
   _16XV9872.Buffer[1] := 0; 
   _16XV9872.Buffer[2] := 0; 
   _16XV9872.Buffer[3] := 0; 
   _16XV9872.Buffer[4] := 0; 
   _16XV9872.Buffer[5] := 0; 
   _16XV9872.Register_00 := 0.000000e+000; 
   _16XV9872.Register[1] := 0; 
   _16XV9872.Register[2] := 0; 
   _16XV9872.Register[3] := 0; 
   _16XV9872.Register[4] := 0; 
   _16XV9872.Register[5] := 0; 
   _16XV9872.Register[6] := 0; 
   _16XV9872.AccessLevel[0] := 2000; 
   _16XV9872.AccessLevel[1] := 2050; 
   _16XV9872.AccessLevel[2] := 7000; 
   _16XV9872.AccessLevel[3] := 7050; 
   _16XV9872.Bit[0] := FALSE; 
   _16XV9872.Bit[1] := FALSE; 
   _16XV9872.Bit[2] := FALSE; 
   _16XV9872.Bit[3] := FALSE; 
   _16XV9872.Bit[4] := FALSE; 
   _16XV9872.Bit[5] := FALSE; 
   _16XV9872.Bit[6] := FALSE; 
   _16XV9872.Bit[7] := FALSE; 
   _16XV9872.Bit[8] := FALSE; 
   _16XV9872.Bit[9] := FALSE; 
   _16XV9872.Bit[10] := FALSE; 
   _16XV9872.Bit[11] := FALSE; 
   _16XV9872.Bit[12] := FALSE; 
   _16XV9872.Bit[13] := FALSE; 
   _16XV9872.Bit[14] := FALSE; 
   _16XV9872.Bit[15] := FALSE; 
   _16XV9872.Edge[0] := FALSE; 
   _16XV9872.Edge[1] := FALSE; 
   _16XV9872.Edge[2] := FALSE; 
   _16XV9872.Edge[3] := FALSE; 
   _16XV9872.Edge[4] := FALSE; 
   _16XV9872.Edge[5] := FALSE; 
   _16XV9872.Edge[6] := FALSE; 
   _16XV9872.Edge[7] := FALSE; 
   _16XV9872.Edge[8] := FALSE; 
   _16XV9872.Edge[9] := FALSE; 
   _16XV9872.Edge[10] := FALSE; 
   _16XV9872.Edge[11] := FALSE; 
   _16XV9872.Edge[12] := FALSE; 
   _16XV9872.Edge[13] := FALSE; 
   _16XV9872.Edge[14] := FALSE; 
   _16XV9872.Edge[15] := FALSE; 
   _16XV9871.Feedback0 := FALSE; 
   _16XV9871.Feedback1 := FALSE; 
   _16XV9871.Feedback2 := FALSE; 
   _16XV9871.Feedback3 := FALSE; 
   _16XV9871.Output0 := FALSE; 
   _16XV9871.Output1 := FALSE; 
   _16XV9871.Output2 := FALSE; 
   _16XV9871.Output3 := FALSE; 
   _16XV9871.AutoOutput0 := FALSE; 
   _16XV9871.AutoOutput1 := FALSE; 
   _16XV9871.AutoOutput2 := FALSE; 
   _16XV9871.AutoOutput3 := FALSE; 
   _16XV9871.ForceOutput0 := FALSE; 
   _16XV9871.ForceOutput1 := FALSE; 
   _16XV9871.ForceOutput2 := FALSE; 
   _16XV9871.ForceOutput3 := FALSE; 
   _16XV9871.WorkinMode0 := FALSE; 
   _16XV9871.WorkinMode1 := FALSE; 
   _16XV9871.WorkinMode2 := FALSE; 
   _16XV9871.WorkinMode3 := FALSE; 
   _16XV9871.WorkinMode4 := FALSE; 
   _16XV9871.WorkinMode5 := FALSE; 
   _16XV9871.WorkinMode6 := FALSE; 
   _16XV9871.Fault_00 := FALSE; 
   _16XV9871.Fault_01 := FALSE; 
   _16XV9871.Fault_02 := FALSE; 
   _16XV9871.Fault_03 := FALSE; 
   _16XV9871.Fault_04 := FALSE; 
   _16XV9871.Fault_05 := FALSE; 
   _16XV9871.Fault_06 := FALSE; 
   _16XV9871.Fault_07 := FALSE; 
   _16XV9871.Acknowledged := FALSE; 
   _16XV9871.IOFeedback0 := FALSE; 
   _16XV9871.IOFeedback1 := FALSE; 
   _16XV9871.IOFeedback2 := FALSE; 
   _16XV9871.IOFeedback3 := FALSE; 
   _16XV9871.Acknowledgment := FALSE; 
   _16XV9871.Bit_4_5 := FALSE; 
   _16XV9871.Bit_4_6 := FALSE; 
   _16XV9871.Bit_4_7 := FALSE; 
   _16XV9871.Byte_5 := B#16#0; 
   _16XV9871.Setting[0] := 0; 
   _16XV9871.Setting[1] := 6000; 
   _16XV9871.Setting[2] := 45; 
   _16XV9871.Setting[3] := 31; 
   _16XV9871.Setting[4] := 1; 
   _16XV9871.Setting[5] := 10; 
   _16XV9871.Setting[6] := 10; 
   _16XV9871.Setting[7] := 0; 
   _16XV9871.Setting[8] := 0; 
   _16XV9871.Buffer[0] := 0; 
   _16XV9871.Buffer[1] := 0; 
   _16XV9871.Buffer[2] := 0; 
   _16XV9871.Buffer[3] := 0; 
   _16XV9871.Buffer[4] := 0; 
   _16XV9871.Buffer[5] := 0; 
   _16XV9871.Register_00 := 0.000000e+000; 
   _16XV9871.Register[1] := 0; 
   _16XV9871.Register[2] := 0; 
   _16XV9871.Register[3] := 0; 
   _16XV9871.Register[4] := 0; 
   _16XV9871.Register[5] := 0; 
   _16XV9871.Register[6] := 0; 
   _16XV9871.AccessLevel[0] := 2000; 
   _16XV9871.AccessLevel[1] := 2050; 
   _16XV9871.AccessLevel[2] := 7000; 
   _16XV9871.AccessLevel[3] := 7050; 
   _16XV9871.Bit[0] := FALSE; 
   _16XV9871.Bit[1] := FALSE; 
   _16XV9871.Bit[2] := FALSE; 
   _16XV9871.Bit[3] := FALSE; 
   _16XV9871.Bit[4] := FALSE; 
   _16XV9871.Bit[5] := FALSE; 
   _16XV9871.Bit[6] := FALSE; 
   _16XV9871.Bit[7] := FALSE; 
   _16XV9871.Bit[8] := FALSE; 
   _16XV9871.Bit[9] := FALSE; 
   _16XV9871.Bit[10] := FALSE; 
   _16XV9871.Bit[11] := FALSE; 
   _16XV9871.Bit[12] := FALSE; 
   _16XV9871.Bit[13] := FALSE; 
   _16XV9871.Bit[14] := FALSE; 
   _16XV9871.Bit[15] := FALSE; 
   _16XV9871.Edge[0] := FALSE; 
   _16XV9871.Edge[1] := FALSE; 
   _16XV9871.Edge[2] := FALSE; 
   _16XV9871.Edge[3] := FALSE; 
   _16XV9871.Edge[4] := FALSE; 
   _16XV9871.Edge[5] := FALSE; 
   _16XV9871.Edge[6] := FALSE; 
   _16XV9871.Edge[7] := FALSE; 
   _16XV9871.Edge[8] := FALSE; 
   _16XV9871.Edge[9] := FALSE; 
   _16XV9871.Edge[10] := FALSE; 
   _16XV9871.Edge[11] := FALSE; 
   _16XV9871.Edge[12] := FALSE; 
   _16XV9871.Edge[13] := FALSE; 
   _16XV9871.Edge[14] := FALSE; 
   _16XV9871.Edge[15] := FALSE; 
   _16XV9861.Feedback0 := FALSE; 
   _16XV9861.Feedback1 := FALSE; 
   _16XV9861.Feedback2 := FALSE; 
   _16XV9861.Feedback3 := FALSE; 
   _16XV9861.Output0 := FALSE; 
   _16XV9861.Output1 := FALSE; 
   _16XV9861.Output2 := FALSE; 
   _16XV9861.Output3 := FALSE; 
   _16XV9861.AutoOutput0 := FALSE; 
   _16XV9861.AutoOutput1 := FALSE; 
   _16XV9861.AutoOutput2 := FALSE; 
   _16XV9861.AutoOutput3 := FALSE; 
   _16XV9861.ForceOutput0 := FALSE; 
   _16XV9861.ForceOutput1 := FALSE; 
   _16XV9861.ForceOutput2 := FALSE; 
   _16XV9861.ForceOutput3 := FALSE; 
   _16XV9861.WorkinMode0 := FALSE; 
   _16XV9861.WorkinMode1 := FALSE; 
   _16XV9861.WorkinMode2 := FALSE; 
   _16XV9861.WorkinMode3 := FALSE; 
   _16XV9861.WorkinMode4 := FALSE; 
   _16XV9861.WorkinMode5 := FALSE; 
   _16XV9861.WorkinMode6 := FALSE; 
   _16XV9861.Fault_00 := FALSE; 
   _16XV9861.Fault_01 := FALSE; 
   _16XV9861.Fault_02 := FALSE; 
   _16XV9861.Fault_03 := FALSE; 
   _16XV9861.Fault_04 := FALSE; 
   _16XV9861.Fault_05 := FALSE; 
   _16XV9861.Fault_06 := FALSE; 
   _16XV9861.Fault_07 := FALSE; 
   _16XV9861.Acknowledged := FALSE; 
   _16XV9861.IOFeedback0 := FALSE; 
   _16XV9861.IOFeedback1 := FALSE; 
   _16XV9861.IOFeedback2 := FALSE; 
   _16XV9861.IOFeedback3 := FALSE; 
   _16XV9861.Acknowledgment := FALSE; 
   _16XV9861.Bit_4_5 := FALSE; 
   _16XV9861.Bit_4_6 := FALSE; 
   _16XV9861.Bit_4_7 := FALSE; 
   _16XV9861.Byte_5 := B#16#0; 
   _16XV9861.Setting[0] := 0; 
   _16XV9861.Setting[1] := 6000; 
   _16XV9861.Setting[2] := 45; 
   _16XV9861.Setting[3] := 31; 
   _16XV9861.Setting[4] := 1; 
   _16XV9861.Setting[5] := 10; 
   _16XV9861.Setting[6] := 10; 
   _16XV9861.Setting[7] := 0; 
   _16XV9861.Setting[8] := 0; 
   _16XV9861.Buffer[0] := 0; 
   _16XV9861.Buffer[1] := 0; 
   _16XV9861.Buffer[2] := 0; 
   _16XV9861.Buffer[3] := 0; 
   _16XV9861.Buffer[4] := 0; 
   _16XV9861.Buffer[5] := 0; 
   _16XV9861.Register_00 := 0.000000e+000; 
   _16XV9861.Register[1] := 0; 
   _16XV9861.Register[2] := 0; 
   _16XV9861.Register[3] := 0; 
   _16XV9861.Register[4] := 0; 
   _16XV9861.Register[5] := 0; 
   _16XV9861.Register[6] := 0; 
   _16XV9861.AccessLevel[0] := 2000; 
   _16XV9861.AccessLevel[1] := 2050; 
   _16XV9861.AccessLevel[2] := 7000; 
   _16XV9861.AccessLevel[3] := 7050; 
   _16XV9861.Bit[0] := FALSE; 
   _16XV9861.Bit[1] := FALSE; 
   _16XV9861.Bit[2] := FALSE; 
   _16XV9861.Bit[3] := FALSE; 
   _16XV9861.Bit[4] := FALSE; 
   _16XV9861.Bit[5] := FALSE; 
   _16XV9861.Bit[6] := FALSE; 
   _16XV9861.Bit[7] := FALSE; 
   _16XV9861.Bit[8] := FALSE; 
   _16XV9861.Bit[9] := FALSE; 
   _16XV9861.Bit[10] := FALSE; 
   _16XV9861.Bit[11] := FALSE; 
   _16XV9861.Bit[12] := FALSE; 
   _16XV9861.Bit[13] := FALSE; 
   _16XV9861.Bit[14] := FALSE; 
   _16XV9861.Bit[15] := FALSE; 
   _16XV9861.Edge[0] := FALSE; 
   _16XV9861.Edge[1] := FALSE; 
   _16XV9861.Edge[2] := FALSE; 
   _16XV9861.Edge[3] := FALSE; 
   _16XV9861.Edge[4] := FALSE; 
   _16XV9861.Edge[5] := FALSE; 
   _16XV9861.Edge[6] := FALSE; 
   _16XV9861.Edge[7] := FALSE; 
   _16XV9861.Edge[8] := FALSE; 
   _16XV9861.Edge[9] := FALSE; 
   _16XV9861.Edge[10] := FALSE; 
   _16XV9861.Edge[11] := FALSE; 
   _16XV9861.Edge[12] := FALSE; 
   _16XV9861.Edge[13] := FALSE; 
   _16XV9861.Edge[14] := FALSE; 
   _16XV9861.Edge[15] := FALSE; 
   _16XV1410.Feedback0 := FALSE; 
   _16XV1410.Feedback1 := FALSE; 
   _16XV1410.Feedback2 := FALSE; 
   _16XV1410.Feedback3 := FALSE; 
   _16XV1410.Output0 := FALSE; 
   _16XV1410.Output1 := FALSE; 
   _16XV1410.Output2 := FALSE; 
   _16XV1410.Output3 := FALSE; 
   _16XV1410.AutoOutput0 := FALSE; 
   _16XV1410.AutoOutput1 := FALSE; 
   _16XV1410.AutoOutput2 := FALSE; 
   _16XV1410.AutoOutput3 := FALSE; 
   _16XV1410.ForceOutput0 := FALSE; 
   _16XV1410.ForceOutput1 := FALSE; 
   _16XV1410.ForceOutput2 := FALSE; 
   _16XV1410.ForceOutput3 := FALSE; 
   _16XV1410.WorkinMode0 := FALSE; 
   _16XV1410.WorkinMode1 := FALSE; 
   _16XV1410.WorkinMode2 := FALSE; 
   _16XV1410.WorkinMode3 := FALSE; 
   _16XV1410.WorkinMode4 := FALSE; 
   _16XV1410.WorkinMode5 := FALSE; 
   _16XV1410.WorkinMode6 := FALSE; 
   _16XV1410.Fault_00 := FALSE; 
   _16XV1410.Fault_01 := FALSE; 
   _16XV1410.Fault_02 := FALSE; 
   _16XV1410.Fault_03 := FALSE; 
   _16XV1410.Fault_04 := FALSE; 
   _16XV1410.Fault_05 := FALSE; 
   _16XV1410.Fault_06 := FALSE; 
   _16XV1410.Fault_07 := FALSE; 
   _16XV1410.Acknowledged := FALSE; 
   _16XV1410.IOFeedback0 := FALSE; 
   _16XV1410.IOFeedback1 := FALSE; 
   _16XV1410.IOFeedback2 := FALSE; 
   _16XV1410.IOFeedback3 := FALSE; 
   _16XV1410.Acknowledgment := FALSE; 
   _16XV1410.Bit_4_5 := FALSE; 
   _16XV1410.Bit_4_6 := FALSE; 
   _16XV1410.Bit_4_7 := FALSE; 
   _16XV1410.Byte_5 := B#16#0; 
   _16XV1410.Setting[0] := 0; 
   _16XV1410.Setting[1] := 6000; 
   _16XV1410.Setting[2] := 45; 
   _16XV1410.Setting[3] := 31; 
   _16XV1410.Setting[4] := 1; 
   _16XV1410.Setting[5] := 10; 
   _16XV1410.Setting[6] := 10; 
   _16XV1410.Setting[7] := 0; 
   _16XV1410.Setting[8] := 0; 
   _16XV1410.Buffer[0] := 0; 
   _16XV1410.Buffer[1] := 0; 
   _16XV1410.Buffer[2] := 0; 
   _16XV1410.Buffer[3] := 0; 
   _16XV1410.Buffer[4] := 0; 
   _16XV1410.Buffer[5] := 0; 
   _16XV1410.Register_00 := 0.000000e+000; 
   _16XV1410.Register[1] := 0; 
   _16XV1410.Register[2] := 0; 
   _16XV1410.Register[3] := 0; 
   _16XV1410.Register[4] := 0; 
   _16XV1410.Register[5] := 0; 
   _16XV1410.Register[6] := 0; 
   _16XV1410.AccessLevel[0] := 2000; 
   _16XV1410.AccessLevel[1] := 2050; 
   _16XV1410.AccessLevel[2] := 7000; 
   _16XV1410.AccessLevel[3] := 7050; 
   _16XV1410.Bit[0] := FALSE; 
   _16XV1410.Bit[1] := FALSE; 
   _16XV1410.Bit[2] := FALSE; 
   _16XV1410.Bit[3] := FALSE; 
   _16XV1410.Bit[4] := FALSE; 
   _16XV1410.Bit[5] := FALSE; 
   _16XV1410.Bit[6] := FALSE; 
   _16XV1410.Bit[7] := FALSE; 
   _16XV1410.Bit[8] := FALSE; 
   _16XV1410.Bit[9] := FALSE; 
   _16XV1410.Bit[10] := FALSE; 
   _16XV1410.Bit[11] := FALSE; 
   _16XV1410.Bit[12] := FALSE; 
   _16XV1410.Bit[13] := FALSE; 
   _16XV1410.Bit[14] := FALSE; 
   _16XV1410.Bit[15] := FALSE; 
   _16XV1410.Edge[0] := FALSE; 
   _16XV1410.Edge[1] := FALSE; 
   _16XV1410.Edge[2] := FALSE; 
   _16XV1410.Edge[3] := FALSE; 
   _16XV1410.Edge[4] := FALSE; 
   _16XV1410.Edge[5] := FALSE; 
   _16XV1410.Edge[6] := FALSE; 
   _16XV1410.Edge[7] := FALSE; 
   _16XV1410.Edge[8] := FALSE; 
   _16XV1410.Edge[9] := FALSE; 
   _16XV1410.Edge[10] := FALSE; 
   _16XV1410.Edge[11] := FALSE; 
   _16XV1410.Edge[12] := FALSE; 
   _16XV1410.Edge[13] := FALSE; 
   _16XV1410.Edge[14] := FALSE; 
   _16XV1410.Edge[15] := FALSE; 
   _16XV1440.Feedback0 := FALSE; 
   _16XV1440.Feedback1 := FALSE; 
   _16XV1440.Feedback2 := FALSE; 
   _16XV1440.Feedback3 := FALSE; 
   _16XV1440.Output0 := FALSE; 
   _16XV1440.Output1 := FALSE; 
   _16XV1440.Output2 := FALSE; 
   _16XV1440.Output3 := FALSE; 
   _16XV1440.AutoOutput0 := FALSE; 
   _16XV1440.AutoOutput1 := FALSE; 
   _16XV1440.AutoOutput2 := FALSE; 
   _16XV1440.AutoOutput3 := FALSE; 
   _16XV1440.ForceOutput0 := FALSE; 
   _16XV1440.ForceOutput1 := FALSE; 
   _16XV1440.ForceOutput2 := FALSE; 
   _16XV1440.ForceOutput3 := FALSE; 
   _16XV1440.WorkinMode0 := FALSE; 
   _16XV1440.WorkinMode1 := FALSE; 
   _16XV1440.WorkinMode2 := FALSE; 
   _16XV1440.WorkinMode3 := FALSE; 
   _16XV1440.WorkinMode4 := FALSE; 
   _16XV1440.WorkinMode5 := FALSE; 
   _16XV1440.WorkinMode6 := FALSE; 
   _16XV1440.Fault_00 := FALSE; 
   _16XV1440.Fault_01 := FALSE; 
   _16XV1440.Fault_02 := FALSE; 
   _16XV1440.Fault_03 := FALSE; 
   _16XV1440.Fault_04 := FALSE; 
   _16XV1440.Fault_05 := FALSE; 
   _16XV1440.Fault_06 := FALSE; 
   _16XV1440.Fault_07 := FALSE; 
   _16XV1440.Acknowledged := FALSE; 
   _16XV1440.IOFeedback0 := FALSE; 
   _16XV1440.IOFeedback1 := FALSE; 
   _16XV1440.IOFeedback2 := FALSE; 
   _16XV1440.IOFeedback3 := FALSE; 
   _16XV1440.Acknowledgment := FALSE; 
   _16XV1440.Bit_4_5 := FALSE; 
   _16XV1440.Bit_4_6 := FALSE; 
   _16XV1440.Bit_4_7 := FALSE; 
   _16XV1440.Byte_5 := B#16#0; 
   _16XV1440.Setting[0] := 0; 
   _16XV1440.Setting[1] := 6000; 
   _16XV1440.Setting[2] := 45; 
   _16XV1440.Setting[3] := 31; 
   _16XV1440.Setting[4] := 1; 
   _16XV1440.Setting[5] := 10; 
   _16XV1440.Setting[6] := 10; 
   _16XV1440.Setting[7] := 0; 
   _16XV1440.Setting[8] := 0; 
   _16XV1440.Buffer[0] := 0; 
   _16XV1440.Buffer[1] := 0; 
   _16XV1440.Buffer[2] := 0; 
   _16XV1440.Buffer[3] := 0; 
   _16XV1440.Buffer[4] := 0; 
   _16XV1440.Buffer[5] := 0; 
   _16XV1440.Register_00 := 0.000000e+000; 
   _16XV1440.Register[1] := 0; 
   _16XV1440.Register[2] := 0; 
   _16XV1440.Register[3] := 0; 
   _16XV1440.Register[4] := 0; 
   _16XV1440.Register[5] := 0; 
   _16XV1440.Register[6] := 0; 
   _16XV1440.AccessLevel[0] := 2000; 
   _16XV1440.AccessLevel[1] := 2050; 
   _16XV1440.AccessLevel[2] := 7000; 
   _16XV1440.AccessLevel[3] := 7050; 
   _16XV1440.Bit[0] := FALSE; 
   _16XV1440.Bit[1] := FALSE; 
   _16XV1440.Bit[2] := FALSE; 
   _16XV1440.Bit[3] := FALSE; 
   _16XV1440.Bit[4] := FALSE; 
   _16XV1440.Bit[5] := FALSE; 
   _16XV1440.Bit[6] := FALSE; 
   _16XV1440.Bit[7] := FALSE; 
   _16XV1440.Bit[8] := FALSE; 
   _16XV1440.Bit[9] := FALSE; 
   _16XV1440.Bit[10] := FALSE; 
   _16XV1440.Bit[11] := FALSE; 
   _16XV1440.Bit[12] := FALSE; 
   _16XV1440.Bit[13] := FALSE; 
   _16XV1440.Bit[14] := FALSE; 
   _16XV1440.Bit[15] := FALSE; 
   _16XV1440.Edge[0] := FALSE; 
   _16XV1440.Edge[1] := FALSE; 
   _16XV1440.Edge[2] := FALSE; 
   _16XV1440.Edge[3] := FALSE; 
   _16XV1440.Edge[4] := FALSE; 
   _16XV1440.Edge[5] := FALSE; 
   _16XV1440.Edge[6] := FALSE; 
   _16XV1440.Edge[7] := FALSE; 
   _16XV1440.Edge[8] := FALSE; 
   _16XV1440.Edge[9] := FALSE; 
   _16XV1440.Edge[10] := FALSE; 
   _16XV1440.Edge[11] := FALSE; 
   _16XV1440.Edge[12] := FALSE; 
   _16XV1440.Edge[13] := FALSE; 
   _16XV1440.Edge[14] := FALSE; 
   _16XV1440.Edge[15] := FALSE; 
   _16XV1450.Feedback0 := FALSE; 
   _16XV1450.Feedback1 := FALSE; 
   _16XV1450.Feedback2 := FALSE; 
   _16XV1450.Feedback3 := FALSE; 
   _16XV1450.Output0 := FALSE; 
   _16XV1450.Output1 := FALSE; 
   _16XV1450.Output2 := FALSE; 
   _16XV1450.Output3 := FALSE; 
   _16XV1450.AutoOutput0 := FALSE; 
   _16XV1450.AutoOutput1 := FALSE; 
   _16XV1450.AutoOutput2 := FALSE; 
   _16XV1450.AutoOutput3 := FALSE; 
   _16XV1450.ForceOutput0 := FALSE; 
   _16XV1450.ForceOutput1 := FALSE; 
   _16XV1450.ForceOutput2 := FALSE; 
   _16XV1450.ForceOutput3 := FALSE; 
   _16XV1450.WorkinMode0 := FALSE; 
   _16XV1450.WorkinMode1 := FALSE; 
   _16XV1450.WorkinMode2 := FALSE; 
   _16XV1450.WorkinMode3 := FALSE; 
   _16XV1450.WorkinMode4 := FALSE; 
   _16XV1450.WorkinMode5 := FALSE; 
   _16XV1450.WorkinMode6 := FALSE; 
   _16XV1450.Fault_00 := FALSE; 
   _16XV1450.Fault_01 := FALSE; 
   _16XV1450.Fault_02 := FALSE; 
   _16XV1450.Fault_03 := FALSE; 
   _16XV1450.Fault_04 := FALSE; 
   _16XV1450.Fault_05 := FALSE; 
   _16XV1450.Fault_06 := FALSE; 
   _16XV1450.Fault_07 := FALSE; 
   _16XV1450.Acknowledged := FALSE; 
   _16XV1450.IOFeedback0 := FALSE; 
   _16XV1450.IOFeedback1 := FALSE; 
   _16XV1450.IOFeedback2 := FALSE; 
   _16XV1450.IOFeedback3 := FALSE; 
   _16XV1450.Acknowledgment := FALSE; 
   _16XV1450.Bit_4_5 := FALSE; 
   _16XV1450.Bit_4_6 := FALSE; 
   _16XV1450.Bit_4_7 := FALSE; 
   _16XV1450.Byte_5 := B#16#0; 
   _16XV1450.Setting[0] := 0; 
   _16XV1450.Setting[1] := 6000; 
   _16XV1450.Setting[2] := 45; 
   _16XV1450.Setting[3] := 31; 
   _16XV1450.Setting[4] := 1; 
   _16XV1450.Setting[5] := 10; 
   _16XV1450.Setting[6] := 10; 
   _16XV1450.Setting[7] := 0; 
   _16XV1450.Setting[8] := 0; 
   _16XV1450.Buffer[0] := 0; 
   _16XV1450.Buffer[1] := 0; 
   _16XV1450.Buffer[2] := 0; 
   _16XV1450.Buffer[3] := 0; 
   _16XV1450.Buffer[4] := 0; 
   _16XV1450.Buffer[5] := 0; 
   _16XV1450.Register_00 := 0.000000e+000; 
   _16XV1450.Register[1] := 0; 
   _16XV1450.Register[2] := 0; 
   _16XV1450.Register[3] := 0; 
   _16XV1450.Register[4] := 0; 
   _16XV1450.Register[5] := 0; 
   _16XV1450.Register[6] := 0; 
   _16XV1450.AccessLevel[0] := 2000; 
   _16XV1450.AccessLevel[1] := 2050; 
   _16XV1450.AccessLevel[2] := 7000; 
   _16XV1450.AccessLevel[3] := 7050; 
   _16XV1450.Bit[0] := FALSE; 
   _16XV1450.Bit[1] := FALSE; 
   _16XV1450.Bit[2] := FALSE; 
   _16XV1450.Bit[3] := FALSE; 
   _16XV1450.Bit[4] := FALSE; 
   _16XV1450.Bit[5] := FALSE; 
   _16XV1450.Bit[6] := FALSE; 
   _16XV1450.Bit[7] := FALSE; 
   _16XV1450.Bit[8] := FALSE; 
   _16XV1450.Bit[9] := FALSE; 
   _16XV1450.Bit[10] := FALSE; 
   _16XV1450.Bit[11] := FALSE; 
   _16XV1450.Bit[12] := FALSE; 
   _16XV1450.Bit[13] := FALSE; 
   _16XV1450.Bit[14] := FALSE; 
   _16XV1450.Bit[15] := FALSE; 
   _16XV1450.Edge[0] := FALSE; 
   _16XV1450.Edge[1] := FALSE; 
   _16XV1450.Edge[2] := FALSE; 
   _16XV1450.Edge[3] := FALSE; 
   _16XV1450.Edge[4] := FALSE; 
   _16XV1450.Edge[5] := FALSE; 
   _16XV1450.Edge[6] := FALSE; 
   _16XV1450.Edge[7] := FALSE; 
   _16XV1450.Edge[8] := FALSE; 
   _16XV1450.Edge[9] := FALSE; 
   _16XV1450.Edge[10] := FALSE; 
   _16XV1450.Edge[11] := FALSE; 
   _16XV1450.Edge[12] := FALSE; 
   _16XV1450.Edge[13] := FALSE; 
   _16XV1450.Edge[14] := FALSE; 
   _16XV1450.Edge[15] := FALSE; 
   _16XV1451.Feedback0 := FALSE; 
   _16XV1451.Feedback1 := FALSE; 
   _16XV1451.Feedback2 := FALSE; 
   _16XV1451.Feedback3 := FALSE; 
   _16XV1451.Output0 := FALSE; 
   _16XV1451.Output1 := FALSE; 
   _16XV1451.Output2 := FALSE; 
   _16XV1451.Output3 := FALSE; 
   _16XV1451.AutoOutput0 := FALSE; 
   _16XV1451.AutoOutput1 := FALSE; 
   _16XV1451.AutoOutput2 := FALSE; 
   _16XV1451.AutoOutput3 := FALSE; 
   _16XV1451.ForceOutput0 := FALSE; 
   _16XV1451.ForceOutput1 := FALSE; 
   _16XV1451.ForceOutput2 := FALSE; 
   _16XV1451.ForceOutput3 := FALSE; 
   _16XV1451.WorkinMode0 := FALSE; 
   _16XV1451.WorkinMode1 := FALSE; 
   _16XV1451.WorkinMode2 := FALSE; 
   _16XV1451.WorkinMode3 := FALSE; 
   _16XV1451.WorkinMode4 := FALSE; 
   _16XV1451.WorkinMode5 := FALSE; 
   _16XV1451.WorkinMode6 := FALSE; 
   _16XV1451.Fault_00 := FALSE; 
   _16XV1451.Fault_01 := FALSE; 
   _16XV1451.Fault_02 := FALSE; 
   _16XV1451.Fault_03 := FALSE; 
   _16XV1451.Fault_04 := FALSE; 
   _16XV1451.Fault_05 := FALSE; 
   _16XV1451.Fault_06 := FALSE; 
   _16XV1451.Fault_07 := FALSE; 
   _16XV1451.Acknowledged := FALSE; 
   _16XV1451.IOFeedback0 := FALSE; 
   _16XV1451.IOFeedback1 := FALSE; 
   _16XV1451.IOFeedback2 := FALSE; 
   _16XV1451.IOFeedback3 := FALSE; 
   _16XV1451.Acknowledgment := FALSE; 
   _16XV1451.Bit_4_5 := FALSE; 
   _16XV1451.Bit_4_6 := FALSE; 
   _16XV1451.Bit_4_7 := FALSE; 
   _16XV1451.Byte_5 := B#16#0; 
   _16XV1451.Setting[0] := 0; 
   _16XV1451.Setting[1] := 6000; 
   _16XV1451.Setting[2] := 45; 
   _16XV1451.Setting[3] := 31; 
   _16XV1451.Setting[4] := 1; 
   _16XV1451.Setting[5] := 10; 
   _16XV1451.Setting[6] := 10; 
   _16XV1451.Setting[7] := 0; 
   _16XV1451.Setting[8] := 0; 
   _16XV1451.Buffer[0] := 0; 
   _16XV1451.Buffer[1] := 0; 
   _16XV1451.Buffer[2] := 0; 
   _16XV1451.Buffer[3] := 0; 
   _16XV1451.Buffer[4] := 0; 
   _16XV1451.Buffer[5] := 0; 
   _16XV1451.Register_00 := 0.000000e+000; 
   _16XV1451.Register[1] := 0; 
   _16XV1451.Register[2] := 0; 
   _16XV1451.Register[3] := 0; 
   _16XV1451.Register[4] := 0; 
   _16XV1451.Register[5] := 0; 
   _16XV1451.Register[6] := 0; 
   _16XV1451.AccessLevel[0] := 2000; 
   _16XV1451.AccessLevel[1] := 2050; 
   _16XV1451.AccessLevel[2] := 7000; 
   _16XV1451.AccessLevel[3] := 7050; 
   _16XV1451.Bit[0] := FALSE; 
   _16XV1451.Bit[1] := FALSE; 
   _16XV1451.Bit[2] := FALSE; 
   _16XV1451.Bit[3] := FALSE; 
   _16XV1451.Bit[4] := FALSE; 
   _16XV1451.Bit[5] := FALSE; 
   _16XV1451.Bit[6] := FALSE; 
   _16XV1451.Bit[7] := FALSE; 
   _16XV1451.Bit[8] := FALSE; 
   _16XV1451.Bit[9] := FALSE; 
   _16XV1451.Bit[10] := FALSE; 
   _16XV1451.Bit[11] := FALSE; 
   _16XV1451.Bit[12] := FALSE; 
   _16XV1451.Bit[13] := FALSE; 
   _16XV1451.Bit[14] := FALSE; 
   _16XV1451.Bit[15] := FALSE; 
   _16XV1451.Edge[0] := FALSE; 
   _16XV1451.Edge[1] := FALSE; 
   _16XV1451.Edge[2] := FALSE; 
   _16XV1451.Edge[3] := FALSE; 
   _16XV1451.Edge[4] := FALSE; 
   _16XV1451.Edge[5] := FALSE; 
   _16XV1451.Edge[6] := FALSE; 
   _16XV1451.Edge[7] := FALSE; 
   _16XV1451.Edge[8] := FALSE; 
   _16XV1451.Edge[9] := FALSE; 
   _16XV1451.Edge[10] := FALSE; 
   _16XV1451.Edge[11] := FALSE; 
   _16XV1451.Edge[12] := FALSE; 
   _16XV1451.Edge[13] := FALSE; 
   _16XV1451.Edge[14] := FALSE; 
   _16XV1451.Edge[15] := FALSE; 
   _16XV1452.Feedback0 := FALSE; 
   _16XV1452.Feedback1 := FALSE; 
   _16XV1452.Feedback2 := FALSE; 
   _16XV1452.Feedback3 := FALSE; 
   _16XV1452.Output0 := FALSE; 
   _16XV1452.Output1 := FALSE; 
   _16XV1452.Output2 := FALSE; 
   _16XV1452.Output3 := FALSE; 
   _16XV1452.AutoOutput0 := FALSE; 
   _16XV1452.AutoOutput1 := FALSE; 
   _16XV1452.AutoOutput2 := FALSE; 
   _16XV1452.AutoOutput3 := FALSE; 
   _16XV1452.ForceOutput0 := FALSE; 
   _16XV1452.ForceOutput1 := FALSE; 
   _16XV1452.ForceOutput2 := FALSE; 
   _16XV1452.ForceOutput3 := FALSE; 
   _16XV1452.WorkinMode0 := FALSE; 
   _16XV1452.WorkinMode1 := FALSE; 
   _16XV1452.WorkinMode2 := FALSE; 
   _16XV1452.WorkinMode3 := FALSE; 
   _16XV1452.WorkinMode4 := FALSE; 
   _16XV1452.WorkinMode5 := FALSE; 
   _16XV1452.WorkinMode6 := FALSE; 
   _16XV1452.Fault_00 := FALSE; 
   _16XV1452.Fault_01 := FALSE; 
   _16XV1452.Fault_02 := FALSE; 
   _16XV1452.Fault_03 := FALSE; 
   _16XV1452.Fault_04 := FALSE; 
   _16XV1452.Fault_05 := FALSE; 
   _16XV1452.Fault_06 := FALSE; 
   _16XV1452.Fault_07 := FALSE; 
   _16XV1452.Acknowledged := FALSE; 
   _16XV1452.IOFeedback0 := FALSE; 
   _16XV1452.IOFeedback1 := FALSE; 
   _16XV1452.IOFeedback2 := FALSE; 
   _16XV1452.IOFeedback3 := FALSE; 
   _16XV1452.Acknowledgment := FALSE; 
   _16XV1452.Bit_4_5 := FALSE; 
   _16XV1452.Bit_4_6 := FALSE; 
   _16XV1452.Bit_4_7 := FALSE; 
   _16XV1452.Byte_5 := B#16#0; 
   _16XV1452.Setting[0] := 0; 
   _16XV1452.Setting[1] := 6000; 
   _16XV1452.Setting[2] := 45; 
   _16XV1452.Setting[3] := 31; 
   _16XV1452.Setting[4] := 1; 
   _16XV1452.Setting[5] := 10; 
   _16XV1452.Setting[6] := 10; 
   _16XV1452.Setting[7] := 0; 
   _16XV1452.Setting[8] := 0; 
   _16XV1452.Buffer[0] := 0; 
   _16XV1452.Buffer[1] := 0; 
   _16XV1452.Buffer[2] := 0; 
   _16XV1452.Buffer[3] := 0; 
   _16XV1452.Buffer[4] := 0; 
   _16XV1452.Buffer[5] := 0; 
   _16XV1452.Register_00 := 0.000000e+000; 
   _16XV1452.Register[1] := 0; 
   _16XV1452.Register[2] := 0; 
   _16XV1452.Register[3] := 0; 
   _16XV1452.Register[4] := 0; 
   _16XV1452.Register[5] := 0; 
   _16XV1452.Register[6] := 0; 
   _16XV1452.AccessLevel[0] := 2000; 
   _16XV1452.AccessLevel[1] := 2050; 
   _16XV1452.AccessLevel[2] := 7000; 
   _16XV1452.AccessLevel[3] := 7050; 
   _16XV1452.Bit[0] := FALSE; 
   _16XV1452.Bit[1] := FALSE; 
   _16XV1452.Bit[2] := FALSE; 
   _16XV1452.Bit[3] := FALSE; 
   _16XV1452.Bit[4] := FALSE; 
   _16XV1452.Bit[5] := FALSE; 
   _16XV1452.Bit[6] := FALSE; 
   _16XV1452.Bit[7] := FALSE; 
   _16XV1452.Bit[8] := FALSE; 
   _16XV1452.Bit[9] := FALSE; 
   _16XV1452.Bit[10] := FALSE; 
   _16XV1452.Bit[11] := FALSE; 
   _16XV1452.Bit[12] := FALSE; 
   _16XV1452.Bit[13] := FALSE; 
   _16XV1452.Bit[14] := FALSE; 
   _16XV1452.Bit[15] := FALSE; 
   _16XV1452.Edge[0] := FALSE; 
   _16XV1452.Edge[1] := FALSE; 
   _16XV1452.Edge[2] := FALSE; 
   _16XV1452.Edge[3] := FALSE; 
   _16XV1452.Edge[4] := FALSE; 
   _16XV1452.Edge[5] := FALSE; 
   _16XV1452.Edge[6] := FALSE; 
   _16XV1452.Edge[7] := FALSE; 
   _16XV1452.Edge[8] := FALSE; 
   _16XV1452.Edge[9] := FALSE; 
   _16XV1452.Edge[10] := FALSE; 
   _16XV1452.Edge[11] := FALSE; 
   _16XV1452.Edge[12] := FALSE; 
   _16XV1452.Edge[13] := FALSE; 
   _16XV1452.Edge[14] := FALSE; 
   _16XV1452.Edge[15] := FALSE; 
   _16XV1453.Feedback0 := FALSE; 
   _16XV1453.Feedback1 := FALSE; 
   _16XV1453.Feedback2 := FALSE; 
   _16XV1453.Feedback3 := FALSE; 
   _16XV1453.Output0 := FALSE; 
   _16XV1453.Output1 := FALSE; 
   _16XV1453.Output2 := FALSE; 
   _16XV1453.Output3 := FALSE; 
   _16XV1453.AutoOutput0 := FALSE; 
   _16XV1453.AutoOutput1 := FALSE; 
   _16XV1453.AutoOutput2 := FALSE; 
   _16XV1453.AutoOutput3 := FALSE; 
   _16XV1453.ForceOutput0 := FALSE; 
   _16XV1453.ForceOutput1 := FALSE; 
   _16XV1453.ForceOutput2 := FALSE; 
   _16XV1453.ForceOutput3 := FALSE; 
   _16XV1453.WorkinMode0 := FALSE; 
   _16XV1453.WorkinMode1 := FALSE; 
   _16XV1453.WorkinMode2 := FALSE; 
   _16XV1453.WorkinMode3 := FALSE; 
   _16XV1453.WorkinMode4 := FALSE; 
   _16XV1453.WorkinMode5 := FALSE; 
   _16XV1453.WorkinMode6 := FALSE; 
   _16XV1453.Fault_00 := FALSE; 
   _16XV1453.Fault_01 := FALSE; 
   _16XV1453.Fault_02 := FALSE; 
   _16XV1453.Fault_03 := FALSE; 
   _16XV1453.Fault_04 := FALSE; 
   _16XV1453.Fault_05 := FALSE; 
   _16XV1453.Fault_06 := FALSE; 
   _16XV1453.Fault_07 := FALSE; 
   _16XV1453.Acknowledged := FALSE; 
   _16XV1453.IOFeedback0 := FALSE; 
   _16XV1453.IOFeedback1 := FALSE; 
   _16XV1453.IOFeedback2 := FALSE; 
   _16XV1453.IOFeedback3 := FALSE; 
   _16XV1453.Acknowledgment := FALSE; 
   _16XV1453.Bit_4_5 := FALSE; 
   _16XV1453.Bit_4_6 := FALSE; 
   _16XV1453.Bit_4_7 := FALSE; 
   _16XV1453.Byte_5 := B#16#0; 
   _16XV1453.Setting[0] := 0; 
   _16XV1453.Setting[1] := 6000; 
   _16XV1453.Setting[2] := 45; 
   _16XV1453.Setting[3] := 31; 
   _16XV1453.Setting[4] := 1; 
   _16XV1453.Setting[5] := 10; 
   _16XV1453.Setting[6] := 10; 
   _16XV1453.Setting[7] := 0; 
   _16XV1453.Setting[8] := 0; 
   _16XV1453.Buffer[0] := 0; 
   _16XV1453.Buffer[1] := 0; 
   _16XV1453.Buffer[2] := 0; 
   _16XV1453.Buffer[3] := 0; 
   _16XV1453.Buffer[4] := 0; 
   _16XV1453.Buffer[5] := 0; 
   _16XV1453.Register_00 := 0.000000e+000; 
   _16XV1453.Register[1] := 0; 
   _16XV1453.Register[2] := 0; 
   _16XV1453.Register[3] := 0; 
   _16XV1453.Register[4] := 0; 
   _16XV1453.Register[5] := 0; 
   _16XV1453.Register[6] := 0; 
   _16XV1453.AccessLevel[0] := 2000; 
   _16XV1453.AccessLevel[1] := 2050; 
   _16XV1453.AccessLevel[2] := 7000; 
   _16XV1453.AccessLevel[3] := 7050; 
   _16XV1453.Bit[0] := FALSE; 
   _16XV1453.Bit[1] := FALSE; 
   _16XV1453.Bit[2] := FALSE; 
   _16XV1453.Bit[3] := FALSE; 
   _16XV1453.Bit[4] := FALSE; 
   _16XV1453.Bit[5] := FALSE; 
   _16XV1453.Bit[6] := FALSE; 
   _16XV1453.Bit[7] := FALSE; 
   _16XV1453.Bit[8] := FALSE; 
   _16XV1453.Bit[9] := FALSE; 
   _16XV1453.Bit[10] := FALSE; 
   _16XV1453.Bit[11] := FALSE; 
   _16XV1453.Bit[12] := FALSE; 
   _16XV1453.Bit[13] := FALSE; 
   _16XV1453.Bit[14] := FALSE; 
   _16XV1453.Bit[15] := FALSE; 
   _16XV1453.Edge[0] := FALSE; 
   _16XV1453.Edge[1] := FALSE; 
   _16XV1453.Edge[2] := FALSE; 
   _16XV1453.Edge[3] := FALSE; 
   _16XV1453.Edge[4] := FALSE; 
   _16XV1453.Edge[5] := FALSE; 
   _16XV1453.Edge[6] := FALSE; 
   _16XV1453.Edge[7] := FALSE; 
   _16XV1453.Edge[8] := FALSE; 
   _16XV1453.Edge[9] := FALSE; 
   _16XV1453.Edge[10] := FALSE; 
   _16XV1453.Edge[11] := FALSE; 
   _16XV1453.Edge[12] := FALSE; 
   _16XV1453.Edge[13] := FALSE; 
   _16XV1453.Edge[14] := FALSE; 
   _16XV1453.Edge[15] := FALSE; 
   _16XV1461.Feedback0 := FALSE; 
   _16XV1461.Feedback1 := FALSE; 
   _16XV1461.Feedback2 := FALSE; 
   _16XV1461.Feedback3 := FALSE; 
   _16XV1461.Output0 := FALSE; 
   _16XV1461.Output1 := FALSE; 
   _16XV1461.Output2 := FALSE; 
   _16XV1461.Output3 := FALSE; 
   _16XV1461.AutoOutput0 := FALSE; 
   _16XV1461.AutoOutput1 := FALSE; 
   _16XV1461.AutoOutput2 := FALSE; 
   _16XV1461.AutoOutput3 := FALSE; 
   _16XV1461.ForceOutput0 := FALSE; 
   _16XV1461.ForceOutput1 := FALSE; 
   _16XV1461.ForceOutput2 := FALSE; 
   _16XV1461.ForceOutput3 := FALSE; 
   _16XV1461.WorkinMode0 := FALSE; 
   _16XV1461.WorkinMode1 := FALSE; 
   _16XV1461.WorkinMode2 := FALSE; 
   _16XV1461.WorkinMode3 := FALSE; 
   _16XV1461.WorkinMode4 := FALSE; 
   _16XV1461.WorkinMode5 := FALSE; 
   _16XV1461.WorkinMode6 := FALSE; 
   _16XV1461.Fault_00 := FALSE; 
   _16XV1461.Fault_01 := FALSE; 
   _16XV1461.Fault_02 := FALSE; 
   _16XV1461.Fault_03 := FALSE; 
   _16XV1461.Fault_04 := FALSE; 
   _16XV1461.Fault_05 := FALSE; 
   _16XV1461.Fault_06 := FALSE; 
   _16XV1461.Fault_07 := FALSE; 
   _16XV1461.Acknowledged := FALSE; 
   _16XV1461.IOFeedback0 := FALSE; 
   _16XV1461.IOFeedback1 := FALSE; 
   _16XV1461.IOFeedback2 := FALSE; 
   _16XV1461.IOFeedback3 := FALSE; 
   _16XV1461.Acknowledgment := FALSE; 
   _16XV1461.Bit_4_5 := FALSE; 
   _16XV1461.Bit_4_6 := FALSE; 
   _16XV1461.Bit_4_7 := FALSE; 
   _16XV1461.Byte_5 := B#16#0; 
   _16XV1461.Setting[0] := 0; 
   _16XV1461.Setting[1] := 6000; 
   _16XV1461.Setting[2] := 45; 
   _16XV1461.Setting[3] := 31; 
   _16XV1461.Setting[4] := 1; 
   _16XV1461.Setting[5] := 10; 
   _16XV1461.Setting[6] := 10; 
   _16XV1461.Setting[7] := 0; 
   _16XV1461.Setting[8] := 0; 
   _16XV1461.Buffer[0] := 0; 
   _16XV1461.Buffer[1] := 0; 
   _16XV1461.Buffer[2] := 0; 
   _16XV1461.Buffer[3] := 0; 
   _16XV1461.Buffer[4] := 0; 
   _16XV1461.Buffer[5] := 0; 
   _16XV1461.Register_00 := 0.000000e+000; 
   _16XV1461.Register[1] := 0; 
   _16XV1461.Register[2] := 0; 
   _16XV1461.Register[3] := 0; 
   _16XV1461.Register[4] := 0; 
   _16XV1461.Register[5] := 0; 
   _16XV1461.Register[6] := 0; 
   _16XV1461.AccessLevel[0] := 2000; 
   _16XV1461.AccessLevel[1] := 2050; 
   _16XV1461.AccessLevel[2] := 7000; 
   _16XV1461.AccessLevel[3] := 7050; 
   _16XV1461.Bit[0] := FALSE; 
   _16XV1461.Bit[1] := FALSE; 
   _16XV1461.Bit[2] := FALSE; 
   _16XV1461.Bit[3] := FALSE; 
   _16XV1461.Bit[4] := FALSE; 
   _16XV1461.Bit[5] := FALSE; 
   _16XV1461.Bit[6] := FALSE; 
   _16XV1461.Bit[7] := FALSE; 
   _16XV1461.Bit[8] := FALSE; 
   _16XV1461.Bit[9] := FALSE; 
   _16XV1461.Bit[10] := FALSE; 
   _16XV1461.Bit[11] := FALSE; 
   _16XV1461.Bit[12] := FALSE; 
   _16XV1461.Bit[13] := FALSE; 
   _16XV1461.Bit[14] := FALSE; 
   _16XV1461.Bit[15] := FALSE; 
   _16XV1461.Edge[0] := FALSE; 
   _16XV1461.Edge[1] := FALSE; 
   _16XV1461.Edge[2] := FALSE; 
   _16XV1461.Edge[3] := FALSE; 
   _16XV1461.Edge[4] := FALSE; 
   _16XV1461.Edge[5] := FALSE; 
   _16XV1461.Edge[6] := FALSE; 
   _16XV1461.Edge[7] := FALSE; 
   _16XV1461.Edge[8] := FALSE; 
   _16XV1461.Edge[9] := FALSE; 
   _16XV1461.Edge[10] := FALSE; 
   _16XV1461.Edge[11] := FALSE; 
   _16XV1461.Edge[12] := FALSE; 
   _16XV1461.Edge[13] := FALSE; 
   _16XV1461.Edge[14] := FALSE; 
   _16XV1461.Edge[15] := FALSE; 
   _16XV1462.Feedback0 := FALSE; 
   _16XV1462.Feedback1 := FALSE; 
   _16XV1462.Feedback2 := FALSE; 
   _16XV1462.Feedback3 := FALSE; 
   _16XV1462.Output0 := FALSE; 
   _16XV1462.Output1 := FALSE; 
   _16XV1462.Output2 := FALSE; 
   _16XV1462.Output3 := FALSE; 
   _16XV1462.AutoOutput0 := FALSE; 
   _16XV1462.AutoOutput1 := FALSE; 
   _16XV1462.AutoOutput2 := FALSE; 
   _16XV1462.AutoOutput3 := FALSE; 
   _16XV1462.ForceOutput0 := FALSE; 
   _16XV1462.ForceOutput1 := FALSE; 
   _16XV1462.ForceOutput2 := FALSE; 
   _16XV1462.ForceOutput3 := FALSE; 
   _16XV1462.WorkinMode0 := FALSE; 
   _16XV1462.WorkinMode1 := FALSE; 
   _16XV1462.WorkinMode2 := FALSE; 
   _16XV1462.WorkinMode3 := FALSE; 
   _16XV1462.WorkinMode4 := FALSE; 
   _16XV1462.WorkinMode5 := FALSE; 
   _16XV1462.WorkinMode6 := FALSE; 
   _16XV1462.Fault_00 := FALSE; 
   _16XV1462.Fault_01 := FALSE; 
   _16XV1462.Fault_02 := FALSE; 
   _16XV1462.Fault_03 := FALSE; 
   _16XV1462.Fault_04 := FALSE; 
   _16XV1462.Fault_05 := FALSE; 
   _16XV1462.Fault_06 := FALSE; 
   _16XV1462.Fault_07 := FALSE; 
   _16XV1462.Acknowledged := FALSE; 
   _16XV1462.IOFeedback0 := FALSE; 
   _16XV1462.IOFeedback1 := FALSE; 
   _16XV1462.IOFeedback2 := FALSE; 
   _16XV1462.IOFeedback3 := FALSE; 
   _16XV1462.Acknowledgment := FALSE; 
   _16XV1462.Bit_4_5 := FALSE; 
   _16XV1462.Bit_4_6 := FALSE; 
   _16XV1462.Bit_4_7 := FALSE; 
   _16XV1462.Byte_5 := B#16#0; 
   _16XV1462.Setting[0] := 0; 
   _16XV1462.Setting[1] := 6000; 
   _16XV1462.Setting[2] := 45; 
   _16XV1462.Setting[3] := 31; 
   _16XV1462.Setting[4] := 1; 
   _16XV1462.Setting[5] := 10; 
   _16XV1462.Setting[6] := 10; 
   _16XV1462.Setting[7] := 0; 
   _16XV1462.Setting[8] := 0; 
   _16XV1462.Buffer[0] := 0; 
   _16XV1462.Buffer[1] := 0; 
   _16XV1462.Buffer[2] := 0; 
   _16XV1462.Buffer[3] := 0; 
   _16XV1462.Buffer[4] := 0; 
   _16XV1462.Buffer[5] := 0; 
   _16XV1462.Register_00 := 0.000000e+000; 
   _16XV1462.Register[1] := 0; 
   _16XV1462.Register[2] := 0; 
   _16XV1462.Register[3] := 0; 
   _16XV1462.Register[4] := 0; 
   _16XV1462.Register[5] := 0; 
   _16XV1462.Register[6] := 0; 
   _16XV1462.AccessLevel[0] := 2000; 
   _16XV1462.AccessLevel[1] := 2050; 
   _16XV1462.AccessLevel[2] := 7000; 
   _16XV1462.AccessLevel[3] := 7050; 
   _16XV1462.Bit[0] := FALSE; 
   _16XV1462.Bit[1] := FALSE; 
   _16XV1462.Bit[2] := FALSE; 
   _16XV1462.Bit[3] := FALSE; 
   _16XV1462.Bit[4] := FALSE; 
   _16XV1462.Bit[5] := FALSE; 
   _16XV1462.Bit[6] := FALSE; 
   _16XV1462.Bit[7] := FALSE; 
   _16XV1462.Bit[8] := FALSE; 
   _16XV1462.Bit[9] := FALSE; 
   _16XV1462.Bit[10] := FALSE; 
   _16XV1462.Bit[11] := FALSE; 
   _16XV1462.Bit[12] := FALSE; 
   _16XV1462.Bit[13] := FALSE; 
   _16XV1462.Bit[14] := FALSE; 
   _16XV1462.Bit[15] := FALSE; 
   _16XV1462.Edge[0] := FALSE; 
   _16XV1462.Edge[1] := FALSE; 
   _16XV1462.Edge[2] := FALSE; 
   _16XV1462.Edge[3] := FALSE; 
   _16XV1462.Edge[4] := FALSE; 
   _16XV1462.Edge[5] := FALSE; 
   _16XV1462.Edge[6] := FALSE; 
   _16XV1462.Edge[7] := FALSE; 
   _16XV1462.Edge[8] := FALSE; 
   _16XV1462.Edge[9] := FALSE; 
   _16XV1462.Edge[10] := FALSE; 
   _16XV1462.Edge[11] := FALSE; 
   _16XV1462.Edge[12] := FALSE; 
   _16XV1462.Edge[13] := FALSE; 
   _16XV1462.Edge[14] := FALSE; 
   _16XV1462.Edge[15] := FALSE; 
   _16XV1471.Feedback0 := FALSE; 
   _16XV1471.Feedback1 := FALSE; 
   _16XV1471.Feedback2 := FALSE; 
   _16XV1471.Feedback3 := FALSE; 
   _16XV1471.Output0 := FALSE; 
   _16XV1471.Output1 := FALSE; 
   _16XV1471.Output2 := FALSE; 
   _16XV1471.Output3 := FALSE; 
   _16XV1471.AutoOutput0 := FALSE; 
   _16XV1471.AutoOutput1 := FALSE; 
   _16XV1471.AutoOutput2 := FALSE; 
   _16XV1471.AutoOutput3 := FALSE; 
   _16XV1471.ForceOutput0 := FALSE; 
   _16XV1471.ForceOutput1 := FALSE; 
   _16XV1471.ForceOutput2 := FALSE; 
   _16XV1471.ForceOutput3 := FALSE; 
   _16XV1471.WorkinMode0 := FALSE; 
   _16XV1471.WorkinMode1 := FALSE; 
   _16XV1471.WorkinMode2 := FALSE; 
   _16XV1471.WorkinMode3 := FALSE; 
   _16XV1471.WorkinMode4 := FALSE; 
   _16XV1471.WorkinMode5 := FALSE; 
   _16XV1471.WorkinMode6 := FALSE; 
   _16XV1471.Fault_00 := FALSE; 
   _16XV1471.Fault_01 := FALSE; 
   _16XV1471.Fault_02 := FALSE; 
   _16XV1471.Fault_03 := FALSE; 
   _16XV1471.Fault_04 := FALSE; 
   _16XV1471.Fault_05 := FALSE; 
   _16XV1471.Fault_06 := FALSE; 
   _16XV1471.Fault_07 := FALSE; 
   _16XV1471.Acknowledged := FALSE; 
   _16XV1471.IOFeedback0 := FALSE; 
   _16XV1471.IOFeedback1 := FALSE; 
   _16XV1471.IOFeedback2 := FALSE; 
   _16XV1471.IOFeedback3 := FALSE; 
   _16XV1471.Acknowledgment := FALSE; 
   _16XV1471.Bit_4_5 := FALSE; 
   _16XV1471.Bit_4_6 := FALSE; 
   _16XV1471.Bit_4_7 := FALSE; 
   _16XV1471.Byte_5 := B#16#0; 
   _16XV1471.Setting[0] := 0; 
   _16XV1471.Setting[1] := 6000; 
   _16XV1471.Setting[2] := 45; 
   _16XV1471.Setting[3] := 31; 
   _16XV1471.Setting[4] := 1; 
   _16XV1471.Setting[5] := 10; 
   _16XV1471.Setting[6] := 10; 
   _16XV1471.Setting[7] := 0; 
   _16XV1471.Setting[8] := 0; 
   _16XV1471.Buffer[0] := 0; 
   _16XV1471.Buffer[1] := 0; 
   _16XV1471.Buffer[2] := 0; 
   _16XV1471.Buffer[3] := 0; 
   _16XV1471.Buffer[4] := 0; 
   _16XV1471.Buffer[5] := 0; 
   _16XV1471.Register_00 := 0.000000e+000; 
   _16XV1471.Register[1] := 0; 
   _16XV1471.Register[2] := 0; 
   _16XV1471.Register[3] := 0; 
   _16XV1471.Register[4] := 0; 
   _16XV1471.Register[5] := 0; 
   _16XV1471.Register[6] := 0; 
   _16XV1471.AccessLevel[0] := 2000; 
   _16XV1471.AccessLevel[1] := 2050; 
   _16XV1471.AccessLevel[2] := 7000; 
   _16XV1471.AccessLevel[3] := 7050; 
   _16XV1471.Bit[0] := FALSE; 
   _16XV1471.Bit[1] := FALSE; 
   _16XV1471.Bit[2] := FALSE; 
   _16XV1471.Bit[3] := FALSE; 
   _16XV1471.Bit[4] := FALSE; 
   _16XV1471.Bit[5] := FALSE; 
   _16XV1471.Bit[6] := FALSE; 
   _16XV1471.Bit[7] := FALSE; 
   _16XV1471.Bit[8] := FALSE; 
   _16XV1471.Bit[9] := FALSE; 
   _16XV1471.Bit[10] := FALSE; 
   _16XV1471.Bit[11] := FALSE; 
   _16XV1471.Bit[12] := FALSE; 
   _16XV1471.Bit[13] := FALSE; 
   _16XV1471.Bit[14] := FALSE; 
   _16XV1471.Bit[15] := FALSE; 
   _16XV1471.Edge[0] := FALSE; 
   _16XV1471.Edge[1] := FALSE; 
   _16XV1471.Edge[2] := FALSE; 
   _16XV1471.Edge[3] := FALSE; 
   _16XV1471.Edge[4] := FALSE; 
   _16XV1471.Edge[5] := FALSE; 
   _16XV1471.Edge[6] := FALSE; 
   _16XV1471.Edge[7] := FALSE; 
   _16XV1471.Edge[8] := FALSE; 
   _16XV1471.Edge[9] := FALSE; 
   _16XV1471.Edge[10] := FALSE; 
   _16XV1471.Edge[11] := FALSE; 
   _16XV1471.Edge[12] := FALSE; 
   _16XV1471.Edge[13] := FALSE; 
   _16XV1471.Edge[14] := FALSE; 
   _16XV1471.Edge[15] := FALSE; 
   _16XV1472.Feedback0 := FALSE; 
   _16XV1472.Feedback1 := FALSE; 
   _16XV1472.Feedback2 := FALSE; 
   _16XV1472.Feedback3 := FALSE; 
   _16XV1472.Output0 := FALSE; 
   _16XV1472.Output1 := FALSE; 
   _16XV1472.Output2 := FALSE; 
   _16XV1472.Output3 := FALSE; 
   _16XV1472.AutoOutput0 := FALSE; 
   _16XV1472.AutoOutput1 := FALSE; 
   _16XV1472.AutoOutput2 := FALSE; 
   _16XV1472.AutoOutput3 := FALSE; 
   _16XV1472.ForceOutput0 := FALSE; 
   _16XV1472.ForceOutput1 := FALSE; 
   _16XV1472.ForceOutput2 := FALSE; 
   _16XV1472.ForceOutput3 := FALSE; 
   _16XV1472.WorkinMode0 := FALSE; 
   _16XV1472.WorkinMode1 := FALSE; 
   _16XV1472.WorkinMode2 := FALSE; 
   _16XV1472.WorkinMode3 := FALSE; 
   _16XV1472.WorkinMode4 := FALSE; 
   _16XV1472.WorkinMode5 := FALSE; 
   _16XV1472.WorkinMode6 := FALSE; 
   _16XV1472.Fault_00 := FALSE; 
   _16XV1472.Fault_01 := FALSE; 
   _16XV1472.Fault_02 := FALSE; 
   _16XV1472.Fault_03 := FALSE; 
   _16XV1472.Fault_04 := FALSE; 
   _16XV1472.Fault_05 := FALSE; 
   _16XV1472.Fault_06 := FALSE; 
   _16XV1472.Fault_07 := FALSE; 
   _16XV1472.Acknowledged := FALSE; 
   _16XV1472.IOFeedback0 := FALSE; 
   _16XV1472.IOFeedback1 := FALSE; 
   _16XV1472.IOFeedback2 := FALSE; 
   _16XV1472.IOFeedback3 := FALSE; 
   _16XV1472.Acknowledgment := FALSE; 
   _16XV1472.Bit_4_5 := FALSE; 
   _16XV1472.Bit_4_6 := FALSE; 
   _16XV1472.Bit_4_7 := FALSE; 
   _16XV1472.Byte_5 := B#16#0; 
   _16XV1472.Setting[0] := 0; 
   _16XV1472.Setting[1] := 6000; 
   _16XV1472.Setting[2] := 45; 
   _16XV1472.Setting[3] := 31; 
   _16XV1472.Setting[4] := 1; 
   _16XV1472.Setting[5] := 10; 
   _16XV1472.Setting[6] := 10; 
   _16XV1472.Setting[7] := 0; 
   _16XV1472.Setting[8] := 0; 
   _16XV1472.Buffer[0] := 0; 
   _16XV1472.Buffer[1] := 0; 
   _16XV1472.Buffer[2] := 0; 
   _16XV1472.Buffer[3] := 0; 
   _16XV1472.Buffer[4] := 0; 
   _16XV1472.Buffer[5] := 0; 
   _16XV1472.Register_00 := 0.000000e+000; 
   _16XV1472.Register[1] := 0; 
   _16XV1472.Register[2] := 0; 
   _16XV1472.Register[3] := 0; 
   _16XV1472.Register[4] := 0; 
   _16XV1472.Register[5] := 0; 
   _16XV1472.Register[6] := 0; 
   _16XV1472.AccessLevel[0] := 2000; 
   _16XV1472.AccessLevel[1] := 2050; 
   _16XV1472.AccessLevel[2] := 7000; 
   _16XV1472.AccessLevel[3] := 7050; 
   _16XV1472.Bit[0] := FALSE; 
   _16XV1472.Bit[1] := FALSE; 
   _16XV1472.Bit[2] := FALSE; 
   _16XV1472.Bit[3] := FALSE; 
   _16XV1472.Bit[4] := FALSE; 
   _16XV1472.Bit[5] := FALSE; 
   _16XV1472.Bit[6] := FALSE; 
   _16XV1472.Bit[7] := FALSE; 
   _16XV1472.Bit[8] := FALSE; 
   _16XV1472.Bit[9] := FALSE; 
   _16XV1472.Bit[10] := FALSE; 
   _16XV1472.Bit[11] := FALSE; 
   _16XV1472.Bit[12] := FALSE; 
   _16XV1472.Bit[13] := FALSE; 
   _16XV1472.Bit[14] := FALSE; 
   _16XV1472.Bit[15] := FALSE; 
   _16XV1472.Edge[0] := FALSE; 
   _16XV1472.Edge[1] := FALSE; 
   _16XV1472.Edge[2] := FALSE; 
   _16XV1472.Edge[3] := FALSE; 
   _16XV1472.Edge[4] := FALSE; 
   _16XV1472.Edge[5] := FALSE; 
   _16XV1472.Edge[6] := FALSE; 
   _16XV1472.Edge[7] := FALSE; 
   _16XV1472.Edge[8] := FALSE; 
   _16XV1472.Edge[9] := FALSE; 
   _16XV1472.Edge[10] := FALSE; 
   _16XV1472.Edge[11] := FALSE; 
   _16XV1472.Edge[12] := FALSE; 
   _16XV1472.Edge[13] := FALSE; 
   _16XV1472.Edge[14] := FALSE; 
   _16XV1472.Edge[15] := FALSE; 
   _16XV1473.Feedback0 := FALSE; 
   _16XV1473.Feedback1 := FALSE; 
   _16XV1473.Feedback2 := FALSE; 
   _16XV1473.Feedback3 := FALSE; 
   _16XV1473.Output0 := FALSE; 
   _16XV1473.Output1 := FALSE; 
   _16XV1473.Output2 := FALSE; 
   _16XV1473.Output3 := FALSE; 
   _16XV1473.AutoOutput0 := FALSE; 
   _16XV1473.AutoOutput1 := FALSE; 
   _16XV1473.AutoOutput2 := FALSE; 
   _16XV1473.AutoOutput3 := FALSE; 
   _16XV1473.ForceOutput0 := FALSE; 
   _16XV1473.ForceOutput1 := FALSE; 
   _16XV1473.ForceOutput2 := FALSE; 
   _16XV1473.ForceOutput3 := FALSE; 
   _16XV1473.WorkinMode0 := FALSE; 
   _16XV1473.WorkinMode1 := FALSE; 
   _16XV1473.WorkinMode2 := FALSE; 
   _16XV1473.WorkinMode3 := FALSE; 
   _16XV1473.WorkinMode4 := FALSE; 
   _16XV1473.WorkinMode5 := FALSE; 
   _16XV1473.WorkinMode6 := FALSE; 
   _16XV1473.Fault_00 := FALSE; 
   _16XV1473.Fault_01 := FALSE; 
   _16XV1473.Fault_02 := FALSE; 
   _16XV1473.Fault_03 := FALSE; 
   _16XV1473.Fault_04 := FALSE; 
   _16XV1473.Fault_05 := FALSE; 
   _16XV1473.Fault_06 := FALSE; 
   _16XV1473.Fault_07 := FALSE; 
   _16XV1473.Acknowledged := FALSE; 
   _16XV1473.IOFeedback0 := FALSE; 
   _16XV1473.IOFeedback1 := FALSE; 
   _16XV1473.IOFeedback2 := FALSE; 
   _16XV1473.IOFeedback3 := FALSE; 
   _16XV1473.Acknowledgment := FALSE; 
   _16XV1473.Bit_4_5 := FALSE; 
   _16XV1473.Bit_4_6 := FALSE; 
   _16XV1473.Bit_4_7 := FALSE; 
   _16XV1473.Byte_5 := B#16#0; 
   _16XV1473.Setting[0] := 0; 
   _16XV1473.Setting[1] := 6000; 
   _16XV1473.Setting[2] := 45; 
   _16XV1473.Setting[3] := 31; 
   _16XV1473.Setting[4] := 1; 
   _16XV1473.Setting[5] := 10; 
   _16XV1473.Setting[6] := 10; 
   _16XV1473.Setting[7] := 0; 
   _16XV1473.Setting[8] := 0; 
   _16XV1473.Buffer[0] := 0; 
   _16XV1473.Buffer[1] := 0; 
   _16XV1473.Buffer[2] := 0; 
   _16XV1473.Buffer[3] := 0; 
   _16XV1473.Buffer[4] := 0; 
   _16XV1473.Buffer[5] := 0; 
   _16XV1473.Register_00 := 0.000000e+000; 
   _16XV1473.Register[1] := 0; 
   _16XV1473.Register[2] := 0; 
   _16XV1473.Register[3] := 0; 
   _16XV1473.Register[4] := 0; 
   _16XV1473.Register[5] := 0; 
   _16XV1473.Register[6] := 0; 
   _16XV1473.AccessLevel[0] := 2000; 
   _16XV1473.AccessLevel[1] := 2050; 
   _16XV1473.AccessLevel[2] := 7000; 
   _16XV1473.AccessLevel[3] := 7050; 
   _16XV1473.Bit[0] := FALSE; 
   _16XV1473.Bit[1] := FALSE; 
   _16XV1473.Bit[2] := FALSE; 
   _16XV1473.Bit[3] := FALSE; 
   _16XV1473.Bit[4] := FALSE; 
   _16XV1473.Bit[5] := FALSE; 
   _16XV1473.Bit[6] := FALSE; 
   _16XV1473.Bit[7] := FALSE; 
   _16XV1473.Bit[8] := FALSE; 
   _16XV1473.Bit[9] := FALSE; 
   _16XV1473.Bit[10] := FALSE; 
   _16XV1473.Bit[11] := FALSE; 
   _16XV1473.Bit[12] := FALSE; 
   _16XV1473.Bit[13] := FALSE; 
   _16XV1473.Bit[14] := FALSE; 
   _16XV1473.Bit[15] := FALSE; 
   _16XV1473.Edge[0] := FALSE; 
   _16XV1473.Edge[1] := FALSE; 
   _16XV1473.Edge[2] := FALSE; 
   _16XV1473.Edge[3] := FALSE; 
   _16XV1473.Edge[4] := FALSE; 
   _16XV1473.Edge[5] := FALSE; 
   _16XV1473.Edge[6] := FALSE; 
   _16XV1473.Edge[7] := FALSE; 
   _16XV1473.Edge[8] := FALSE; 
   _16XV1473.Edge[9] := FALSE; 
   _16XV1473.Edge[10] := FALSE; 
   _16XV1473.Edge[11] := FALSE; 
   _16XV1473.Edge[12] := FALSE; 
   _16XV1473.Edge[13] := FALSE; 
   _16XV1473.Edge[14] := FALSE; 
   _16XV1473.Edge[15] := FALSE; 
   _16XV1474.Feedback0 := FALSE; 
   _16XV1474.Feedback1 := FALSE; 
   _16XV1474.Feedback2 := FALSE; 
   _16XV1474.Feedback3 := FALSE; 
   _16XV1474.Output0 := FALSE; 
   _16XV1474.Output1 := FALSE; 
   _16XV1474.Output2 := FALSE; 
   _16XV1474.Output3 := FALSE; 
   _16XV1474.AutoOutput0 := FALSE; 
   _16XV1474.AutoOutput1 := FALSE; 
   _16XV1474.AutoOutput2 := FALSE; 
   _16XV1474.AutoOutput3 := FALSE; 
   _16XV1474.ForceOutput0 := FALSE; 
   _16XV1474.ForceOutput1 := FALSE; 
   _16XV1474.ForceOutput2 := FALSE; 
   _16XV1474.ForceOutput3 := FALSE; 
   _16XV1474.WorkinMode0 := FALSE; 
   _16XV1474.WorkinMode1 := FALSE; 
   _16XV1474.WorkinMode2 := FALSE; 
   _16XV1474.WorkinMode3 := FALSE; 
   _16XV1474.WorkinMode4 := FALSE; 
   _16XV1474.WorkinMode5 := FALSE; 
   _16XV1474.WorkinMode6 := FALSE; 
   _16XV1474.Fault_00 := FALSE; 
   _16XV1474.Fault_01 := FALSE; 
   _16XV1474.Fault_02 := FALSE; 
   _16XV1474.Fault_03 := FALSE; 
   _16XV1474.Fault_04 := FALSE; 
   _16XV1474.Fault_05 := FALSE; 
   _16XV1474.Fault_06 := FALSE; 
   _16XV1474.Fault_07 := FALSE; 
   _16XV1474.Acknowledged := FALSE; 
   _16XV1474.IOFeedback0 := FALSE; 
   _16XV1474.IOFeedback1 := FALSE; 
   _16XV1474.IOFeedback2 := FALSE; 
   _16XV1474.IOFeedback3 := FALSE; 
   _16XV1474.Acknowledgment := FALSE; 
   _16XV1474.Bit_4_5 := FALSE; 
   _16XV1474.Bit_4_6 := FALSE; 
   _16XV1474.Bit_4_7 := FALSE; 
   _16XV1474.Byte_5 := B#16#0; 
   _16XV1474.Setting[0] := 0; 
   _16XV1474.Setting[1] := 6000; 
   _16XV1474.Setting[2] := 45; 
   _16XV1474.Setting[3] := 31; 
   _16XV1474.Setting[4] := 1; 
   _16XV1474.Setting[5] := 10; 
   _16XV1474.Setting[6] := 10; 
   _16XV1474.Setting[7] := 0; 
   _16XV1474.Setting[8] := 0; 
   _16XV1474.Buffer[0] := 0; 
   _16XV1474.Buffer[1] := 0; 
   _16XV1474.Buffer[2] := 0; 
   _16XV1474.Buffer[3] := 0; 
   _16XV1474.Buffer[4] := 0; 
   _16XV1474.Buffer[5] := 0; 
   _16XV1474.Register_00 := 0.000000e+000; 
   _16XV1474.Register[1] := 0; 
   _16XV1474.Register[2] := 0; 
   _16XV1474.Register[3] := 0; 
   _16XV1474.Register[4] := 0; 
   _16XV1474.Register[5] := 0; 
   _16XV1474.Register[6] := 0; 
   _16XV1474.AccessLevel[0] := 2000; 
   _16XV1474.AccessLevel[1] := 2050; 
   _16XV1474.AccessLevel[2] := 7000; 
   _16XV1474.AccessLevel[3] := 7050; 
   _16XV1474.Bit[0] := FALSE; 
   _16XV1474.Bit[1] := FALSE; 
   _16XV1474.Bit[2] := FALSE; 
   _16XV1474.Bit[3] := FALSE; 
   _16XV1474.Bit[4] := FALSE; 
   _16XV1474.Bit[5] := FALSE; 
   _16XV1474.Bit[6] := FALSE; 
   _16XV1474.Bit[7] := FALSE; 
   _16XV1474.Bit[8] := FALSE; 
   _16XV1474.Bit[9] := FALSE; 
   _16XV1474.Bit[10] := FALSE; 
   _16XV1474.Bit[11] := FALSE; 
   _16XV1474.Bit[12] := FALSE; 
   _16XV1474.Bit[13] := FALSE; 
   _16XV1474.Bit[14] := FALSE; 
   _16XV1474.Bit[15] := FALSE; 
   _16XV1474.Edge[0] := FALSE; 
   _16XV1474.Edge[1] := FALSE; 
   _16XV1474.Edge[2] := FALSE; 
   _16XV1474.Edge[3] := FALSE; 
   _16XV1474.Edge[4] := FALSE; 
   _16XV1474.Edge[5] := FALSE; 
   _16XV1474.Edge[6] := FALSE; 
   _16XV1474.Edge[7] := FALSE; 
   _16XV1474.Edge[8] := FALSE; 
   _16XV1474.Edge[9] := FALSE; 
   _16XV1474.Edge[10] := FALSE; 
   _16XV1474.Edge[11] := FALSE; 
   _16XV1474.Edge[12] := FALSE; 
   _16XV1474.Edge[13] := FALSE; 
   _16XV1474.Edge[14] := FALSE; 
   _16XV1474.Edge[15] := FALSE; 
   _16XV1476.Feedback0 := FALSE; 
   _16XV1476.Feedback1 := FALSE; 
   _16XV1476.Feedback2 := FALSE; 
   _16XV1476.Feedback3 := FALSE; 
   _16XV1476.Output0 := FALSE; 
   _16XV1476.Output1 := FALSE; 
   _16XV1476.Output2 := FALSE; 
   _16XV1476.Output3 := FALSE; 
   _16XV1476.AutoOutput0 := FALSE; 
   _16XV1476.AutoOutput1 := FALSE; 
   _16XV1476.AutoOutput2 := FALSE; 
   _16XV1476.AutoOutput3 := FALSE; 
   _16XV1476.ForceOutput0 := FALSE; 
   _16XV1476.ForceOutput1 := FALSE; 
   _16XV1476.ForceOutput2 := FALSE; 
   _16XV1476.ForceOutput3 := FALSE; 
   _16XV1476.WorkinMode0 := FALSE; 
   _16XV1476.WorkinMode1 := FALSE; 
   _16XV1476.WorkinMode2 := FALSE; 
   _16XV1476.WorkinMode3 := FALSE; 
   _16XV1476.WorkinMode4 := FALSE; 
   _16XV1476.WorkinMode5 := FALSE; 
   _16XV1476.WorkinMode6 := FALSE; 
   _16XV1476.Fault_00 := FALSE; 
   _16XV1476.Fault_01 := FALSE; 
   _16XV1476.Fault_02 := FALSE; 
   _16XV1476.Fault_03 := FALSE; 
   _16XV1476.Fault_04 := FALSE; 
   _16XV1476.Fault_05 := FALSE; 
   _16XV1476.Fault_06 := FALSE; 
   _16XV1476.Fault_07 := FALSE; 
   _16XV1476.Acknowledged := FALSE; 
   _16XV1476.IOFeedback0 := FALSE; 
   _16XV1476.IOFeedback1 := FALSE; 
   _16XV1476.IOFeedback2 := FALSE; 
   _16XV1476.IOFeedback3 := FALSE; 
   _16XV1476.Acknowledgment := FALSE; 
   _16XV1476.Bit_4_5 := FALSE; 
   _16XV1476.Bit_4_6 := FALSE; 
   _16XV1476.Bit_4_7 := FALSE; 
   _16XV1476.Byte_5 := B#16#0; 
   _16XV1476.Setting[0] := 0; 
   _16XV1476.Setting[1] := 6000; 
   _16XV1476.Setting[2] := 45; 
   _16XV1476.Setting[3] := 31; 
   _16XV1476.Setting[4] := 1; 
   _16XV1476.Setting[5] := 10; 
   _16XV1476.Setting[6] := 10; 
   _16XV1476.Setting[7] := 0; 
   _16XV1476.Setting[8] := 0; 
   _16XV1476.Buffer[0] := 0; 
   _16XV1476.Buffer[1] := 0; 
   _16XV1476.Buffer[2] := 0; 
   _16XV1476.Buffer[3] := 0; 
   _16XV1476.Buffer[4] := 0; 
   _16XV1476.Buffer[5] := 0; 
   _16XV1476.Register_00 := 0.000000e+000; 
   _16XV1476.Register[1] := 0; 
   _16XV1476.Register[2] := 0; 
   _16XV1476.Register[3] := 0; 
   _16XV1476.Register[4] := 0; 
   _16XV1476.Register[5] := 0; 
   _16XV1476.Register[6] := 0; 
   _16XV1476.AccessLevel[0] := 2000; 
   _16XV1476.AccessLevel[1] := 2050; 
   _16XV1476.AccessLevel[2] := 7000; 
   _16XV1476.AccessLevel[3] := 7050; 
   _16XV1476.Bit[0] := FALSE; 
   _16XV1476.Bit[1] := FALSE; 
   _16XV1476.Bit[2] := FALSE; 
   _16XV1476.Bit[3] := FALSE; 
   _16XV1476.Bit[4] := FALSE; 
   _16XV1476.Bit[5] := FALSE; 
   _16XV1476.Bit[6] := FALSE; 
   _16XV1476.Bit[7] := FALSE; 
   _16XV1476.Bit[8] := FALSE; 
   _16XV1476.Bit[9] := FALSE; 
   _16XV1476.Bit[10] := FALSE; 
   _16XV1476.Bit[11] := FALSE; 
   _16XV1476.Bit[12] := FALSE; 
   _16XV1476.Bit[13] := FALSE; 
   _16XV1476.Bit[14] := FALSE; 
   _16XV1476.Bit[15] := FALSE; 
   _16XV1476.Edge[0] := FALSE; 
   _16XV1476.Edge[1] := FALSE; 
   _16XV1476.Edge[2] := FALSE; 
   _16XV1476.Edge[3] := FALSE; 
   _16XV1476.Edge[4] := FALSE; 
   _16XV1476.Edge[5] := FALSE; 
   _16XV1476.Edge[6] := FALSE; 
   _16XV1476.Edge[7] := FALSE; 
   _16XV1476.Edge[8] := FALSE; 
   _16XV1476.Edge[9] := FALSE; 
   _16XV1476.Edge[10] := FALSE; 
   _16XV1476.Edge[11] := FALSE; 
   _16XV1476.Edge[12] := FALSE; 
   _16XV1476.Edge[13] := FALSE; 
   _16XV1476.Edge[14] := FALSE; 
   _16XV1476.Edge[15] := FALSE; 
   _16XV1411.Feedback0 := FALSE; 
   _16XV1411.Feedback1 := FALSE; 
   _16XV1411.Feedback2 := FALSE; 
   _16XV1411.Feedback3 := FALSE; 
   _16XV1411.Output0 := FALSE; 
   _16XV1411.Output1 := FALSE; 
   _16XV1411.Output2 := FALSE; 
   _16XV1411.Output3 := FALSE; 
   _16XV1411.AutoOutput0 := FALSE; 
   _16XV1411.AutoOutput1 := FALSE; 
   _16XV1411.AutoOutput2 := FALSE; 
   _16XV1411.AutoOutput3 := FALSE; 
   _16XV1411.ForceOutput0 := FALSE; 
   _16XV1411.ForceOutput1 := FALSE; 
   _16XV1411.ForceOutput2 := FALSE; 
   _16XV1411.ForceOutput3 := FALSE; 
   _16XV1411.WorkinMode0 := FALSE; 
   _16XV1411.WorkinMode1 := FALSE; 
   _16XV1411.WorkinMode2 := FALSE; 
   _16XV1411.WorkinMode3 := FALSE; 
   _16XV1411.WorkinMode4 := FALSE; 
   _16XV1411.WorkinMode5 := FALSE; 
   _16XV1411.WorkinMode6 := FALSE; 
   _16XV1411.Fault_00 := FALSE; 
   _16XV1411.Fault_01 := FALSE; 
   _16XV1411.Fault_02 := FALSE; 
   _16XV1411.Fault_03 := FALSE; 
   _16XV1411.Fault_04 := FALSE; 
   _16XV1411.Fault_05 := FALSE; 
   _16XV1411.Fault_06 := FALSE; 
   _16XV1411.Fault_07 := FALSE; 
   _16XV1411.Acknowledged := FALSE; 
   _16XV1411.IOFeedback0 := FALSE; 
   _16XV1411.IOFeedback1 := FALSE; 
   _16XV1411.IOFeedback2 := FALSE; 
   _16XV1411.IOFeedback3 := FALSE; 
   _16XV1411.Acknowledgment := FALSE; 
   _16XV1411.Bit_4_5 := FALSE; 
   _16XV1411.Bit_4_6 := FALSE; 
   _16XV1411.Bit_4_7 := FALSE; 
   _16XV1411.Byte_5 := B#16#0; 
   _16XV1411.Setting[0] := 0; 
   _16XV1411.Setting[1] := 6000; 
   _16XV1411.Setting[2] := 45; 
   _16XV1411.Setting[3] := 31; 
   _16XV1411.Setting[4] := 1; 
   _16XV1411.Setting[5] := 10; 
   _16XV1411.Setting[6] := 10; 
   _16XV1411.Setting[7] := 0; 
   _16XV1411.Setting[8] := 0; 
   _16XV1411.Buffer[0] := 0; 
   _16XV1411.Buffer[1] := 0; 
   _16XV1411.Buffer[2] := 0; 
   _16XV1411.Buffer[3] := 0; 
   _16XV1411.Buffer[4] := 0; 
   _16XV1411.Buffer[5] := 0; 
   _16XV1411.Register_00 := 0.000000e+000; 
   _16XV1411.Register[1] := 0; 
   _16XV1411.Register[2] := 0; 
   _16XV1411.Register[3] := 0; 
   _16XV1411.Register[4] := 0; 
   _16XV1411.Register[5] := 0; 
   _16XV1411.Register[6] := 0; 
   _16XV1411.AccessLevel[0] := 2000; 
   _16XV1411.AccessLevel[1] := 2050; 
   _16XV1411.AccessLevel[2] := 7000; 
   _16XV1411.AccessLevel[3] := 7050; 
   _16XV1411.Bit[0] := FALSE; 
   _16XV1411.Bit[1] := FALSE; 
   _16XV1411.Bit[2] := FALSE; 
   _16XV1411.Bit[3] := FALSE; 
   _16XV1411.Bit[4] := FALSE; 
   _16XV1411.Bit[5] := FALSE; 
   _16XV1411.Bit[6] := FALSE; 
   _16XV1411.Bit[7] := FALSE; 
   _16XV1411.Bit[8] := FALSE; 
   _16XV1411.Bit[9] := FALSE; 
   _16XV1411.Bit[10] := FALSE; 
   _16XV1411.Bit[11] := FALSE; 
   _16XV1411.Bit[12] := FALSE; 
   _16XV1411.Bit[13] := FALSE; 
   _16XV1411.Bit[14] := FALSE; 
   _16XV1411.Bit[15] := FALSE; 
   _16XV1411.Edge[0] := FALSE; 
   _16XV1411.Edge[1] := FALSE; 
   _16XV1411.Edge[2] := FALSE; 
   _16XV1411.Edge[3] := FALSE; 
   _16XV1411.Edge[4] := FALSE; 
   _16XV1411.Edge[5] := FALSE; 
   _16XV1411.Edge[6] := FALSE; 
   _16XV1411.Edge[7] := FALSE; 
   _16XV1411.Edge[8] := FALSE; 
   _16XV1411.Edge[9] := FALSE; 
   _16XV1411.Edge[10] := FALSE; 
   _16XV1411.Edge[11] := FALSE; 
   _16XV1411.Edge[12] := FALSE; 
   _16XV1411.Edge[13] := FALSE; 
   _16XV1411.Edge[14] := FALSE; 
   _16XV1411.Edge[15] := FALSE; 
   _16XV1412.Feedback0 := FALSE; 
   _16XV1412.Feedback1 := FALSE; 
   _16XV1412.Feedback2 := FALSE; 
   _16XV1412.Feedback3 := FALSE; 
   _16XV1412.Output0 := FALSE; 
   _16XV1412.Output1 := FALSE; 
   _16XV1412.Output2 := FALSE; 
   _16XV1412.Output3 := FALSE; 
   _16XV1412.AutoOutput0 := FALSE; 
   _16XV1412.AutoOutput1 := FALSE; 
   _16XV1412.AutoOutput2 := FALSE; 
   _16XV1412.AutoOutput3 := FALSE; 
   _16XV1412.ForceOutput0 := FALSE; 
   _16XV1412.ForceOutput1 := FALSE; 
   _16XV1412.ForceOutput2 := FALSE; 
   _16XV1412.ForceOutput3 := FALSE; 
   _16XV1412.WorkinMode0 := FALSE; 
   _16XV1412.WorkinMode1 := FALSE; 
   _16XV1412.WorkinMode2 := FALSE; 
   _16XV1412.WorkinMode3 := FALSE; 
   _16XV1412.WorkinMode4 := FALSE; 
   _16XV1412.WorkinMode5 := FALSE; 
   _16XV1412.WorkinMode6 := FALSE; 
   _16XV1412.Fault_00 := FALSE; 
   _16XV1412.Fault_01 := FALSE; 
   _16XV1412.Fault_02 := FALSE; 
   _16XV1412.Fault_03 := FALSE; 
   _16XV1412.Fault_04 := FALSE; 
   _16XV1412.Fault_05 := FALSE; 
   _16XV1412.Fault_06 := FALSE; 
   _16XV1412.Fault_07 := FALSE; 
   _16XV1412.Acknowledged := FALSE; 
   _16XV1412.IOFeedback0 := FALSE; 
   _16XV1412.IOFeedback1 := FALSE; 
   _16XV1412.IOFeedback2 := FALSE; 
   _16XV1412.IOFeedback3 := FALSE; 
   _16XV1412.Acknowledgment := FALSE; 
   _16XV1412.Bit_4_5 := FALSE; 
   _16XV1412.Bit_4_6 := FALSE; 
   _16XV1412.Bit_4_7 := FALSE; 
   _16XV1412.Byte_5 := B#16#0; 
   _16XV1412.Setting[0] := 0; 
   _16XV1412.Setting[1] := 6000; 
   _16XV1412.Setting[2] := 45; 
   _16XV1412.Setting[3] := 31; 
   _16XV1412.Setting[4] := 1; 
   _16XV1412.Setting[5] := 10; 
   _16XV1412.Setting[6] := 10; 
   _16XV1412.Setting[7] := 0; 
   _16XV1412.Setting[8] := 0; 
   _16XV1412.Buffer[0] := 0; 
   _16XV1412.Buffer[1] := 0; 
   _16XV1412.Buffer[2] := 0; 
   _16XV1412.Buffer[3] := 0; 
   _16XV1412.Buffer[4] := 0; 
   _16XV1412.Buffer[5] := 0; 
   _16XV1412.Register_00 := 0.000000e+000; 
   _16XV1412.Register[1] := 0; 
   _16XV1412.Register[2] := 0; 
   _16XV1412.Register[3] := 0; 
   _16XV1412.Register[4] := 0; 
   _16XV1412.Register[5] := 0; 
   _16XV1412.Register[6] := 0; 
   _16XV1412.AccessLevel[0] := 2000; 
   _16XV1412.AccessLevel[1] := 2050; 
   _16XV1412.AccessLevel[2] := 7000; 
   _16XV1412.AccessLevel[3] := 7050; 
   _16XV1412.Bit[0] := FALSE; 
   _16XV1412.Bit[1] := FALSE; 
   _16XV1412.Bit[2] := FALSE; 
   _16XV1412.Bit[3] := FALSE; 
   _16XV1412.Bit[4] := FALSE; 
   _16XV1412.Bit[5] := FALSE; 
   _16XV1412.Bit[6] := FALSE; 
   _16XV1412.Bit[7] := FALSE; 
   _16XV1412.Bit[8] := FALSE; 
   _16XV1412.Bit[9] := FALSE; 
   _16XV1412.Bit[10] := FALSE; 
   _16XV1412.Bit[11] := FALSE; 
   _16XV1412.Bit[12] := FALSE; 
   _16XV1412.Bit[13] := FALSE; 
   _16XV1412.Bit[14] := FALSE; 
   _16XV1412.Bit[15] := FALSE; 
   _16XV1412.Edge[0] := FALSE; 
   _16XV1412.Edge[1] := FALSE; 
   _16XV1412.Edge[2] := FALSE; 
   _16XV1412.Edge[3] := FALSE; 
   _16XV1412.Edge[4] := FALSE; 
   _16XV1412.Edge[5] := FALSE; 
   _16XV1412.Edge[6] := FALSE; 
   _16XV1412.Edge[7] := FALSE; 
   _16XV1412.Edge[8] := FALSE; 
   _16XV1412.Edge[9] := FALSE; 
   _16XV1412.Edge[10] := FALSE; 
   _16XV1412.Edge[11] := FALSE; 
   _16XV1412.Edge[12] := FALSE; 
   _16XV1412.Edge[13] := FALSE; 
   _16XV1412.Edge[14] := FALSE; 
   _16XV1412.Edge[15] := FALSE; 
   _16XV1413.Feedback0 := FALSE; 
   _16XV1413.Feedback1 := FALSE; 
   _16XV1413.Feedback2 := FALSE; 
   _16XV1413.Feedback3 := FALSE; 
   _16XV1413.Output0 := FALSE; 
   _16XV1413.Output1 := FALSE; 
   _16XV1413.Output2 := FALSE; 
   _16XV1413.Output3 := FALSE; 
   _16XV1413.AutoOutput0 := FALSE; 
   _16XV1413.AutoOutput1 := FALSE; 
   _16XV1413.AutoOutput2 := FALSE; 
   _16XV1413.AutoOutput3 := FALSE; 
   _16XV1413.ForceOutput0 := FALSE; 
   _16XV1413.ForceOutput1 := FALSE; 
   _16XV1413.ForceOutput2 := FALSE; 
   _16XV1413.ForceOutput3 := FALSE; 
   _16XV1413.WorkinMode0 := FALSE; 
   _16XV1413.WorkinMode1 := FALSE; 
   _16XV1413.WorkinMode2 := FALSE; 
   _16XV1413.WorkinMode3 := FALSE; 
   _16XV1413.WorkinMode4 := FALSE; 
   _16XV1413.WorkinMode5 := FALSE; 
   _16XV1413.WorkinMode6 := FALSE; 
   _16XV1413.Fault_00 := FALSE; 
   _16XV1413.Fault_01 := FALSE; 
   _16XV1413.Fault_02 := FALSE; 
   _16XV1413.Fault_03 := FALSE; 
   _16XV1413.Fault_04 := FALSE; 
   _16XV1413.Fault_05 := FALSE; 
   _16XV1413.Fault_06 := FALSE; 
   _16XV1413.Fault_07 := FALSE; 
   _16XV1413.Acknowledged := FALSE; 
   _16XV1413.IOFeedback0 := FALSE; 
   _16XV1413.IOFeedback1 := FALSE; 
   _16XV1413.IOFeedback2 := FALSE; 
   _16XV1413.IOFeedback3 := FALSE; 
   _16XV1413.Acknowledgment := FALSE; 
   _16XV1413.Bit_4_5 := FALSE; 
   _16XV1413.Bit_4_6 := FALSE; 
   _16XV1413.Bit_4_7 := FALSE; 
   _16XV1413.Byte_5 := B#16#0; 
   _16XV1413.Setting[0] := 0; 
   _16XV1413.Setting[1] := 6000; 
   _16XV1413.Setting[2] := 45; 
   _16XV1413.Setting[3] := 31; 
   _16XV1413.Setting[4] := 1; 
   _16XV1413.Setting[5] := 10; 
   _16XV1413.Setting[6] := 10; 
   _16XV1413.Setting[7] := 0; 
   _16XV1413.Setting[8] := 0; 
   _16XV1413.Buffer[0] := 0; 
   _16XV1413.Buffer[1] := 0; 
   _16XV1413.Buffer[2] := 0; 
   _16XV1413.Buffer[3] := 0; 
   _16XV1413.Buffer[4] := 0; 
   _16XV1413.Buffer[5] := 0; 
   _16XV1413.Register_00 := 0.000000e+000; 
   _16XV1413.Register[1] := 0; 
   _16XV1413.Register[2] := 0; 
   _16XV1413.Register[3] := 0; 
   _16XV1413.Register[4] := 0; 
   _16XV1413.Register[5] := 0; 
   _16XV1413.Register[6] := 0; 
   _16XV1413.AccessLevel[0] := 2000; 
   _16XV1413.AccessLevel[1] := 2050; 
   _16XV1413.AccessLevel[2] := 7000; 
   _16XV1413.AccessLevel[3] := 7050; 
   _16XV1413.Bit[0] := FALSE; 
   _16XV1413.Bit[1] := FALSE; 
   _16XV1413.Bit[2] := FALSE; 
   _16XV1413.Bit[3] := FALSE; 
   _16XV1413.Bit[4] := FALSE; 
   _16XV1413.Bit[5] := FALSE; 
   _16XV1413.Bit[6] := FALSE; 
   _16XV1413.Bit[7] := FALSE; 
   _16XV1413.Bit[8] := FALSE; 
   _16XV1413.Bit[9] := FALSE; 
   _16XV1413.Bit[10] := FALSE; 
   _16XV1413.Bit[11] := FALSE; 
   _16XV1413.Bit[12] := FALSE; 
   _16XV1413.Bit[13] := FALSE; 
   _16XV1413.Bit[14] := FALSE; 
   _16XV1413.Bit[15] := FALSE; 
   _16XV1413.Edge[0] := FALSE; 
   _16XV1413.Edge[1] := FALSE; 
   _16XV1413.Edge[2] := FALSE; 
   _16XV1413.Edge[3] := FALSE; 
   _16XV1413.Edge[4] := FALSE; 
   _16XV1413.Edge[5] := FALSE; 
   _16XV1413.Edge[6] := FALSE; 
   _16XV1413.Edge[7] := FALSE; 
   _16XV1413.Edge[8] := FALSE; 
   _16XV1413.Edge[9] := FALSE; 
   _16XV1413.Edge[10] := FALSE; 
   _16XV1413.Edge[11] := FALSE; 
   _16XV1413.Edge[12] := FALSE; 
   _16XV1413.Edge[13] := FALSE; 
   _16XV1413.Edge[14] := FALSE; 
   _16XV1413.Edge[15] := FALSE; 
   _16XV1414.Feedback0 := FALSE; 
   _16XV1414.Feedback1 := FALSE; 
   _16XV1414.Feedback2 := FALSE; 
   _16XV1414.Feedback3 := FALSE; 
   _16XV1414.Output0 := FALSE; 
   _16XV1414.Output1 := FALSE; 
   _16XV1414.Output2 := FALSE; 
   _16XV1414.Output3 := FALSE; 
   _16XV1414.AutoOutput0 := FALSE; 
   _16XV1414.AutoOutput1 := FALSE; 
   _16XV1414.AutoOutput2 := FALSE; 
   _16XV1414.AutoOutput3 := FALSE; 
   _16XV1414.ForceOutput0 := FALSE; 
   _16XV1414.ForceOutput1 := FALSE; 
   _16XV1414.ForceOutput2 := FALSE; 
   _16XV1414.ForceOutput3 := FALSE; 
   _16XV1414.WorkinMode0 := FALSE; 
   _16XV1414.WorkinMode1 := FALSE; 
   _16XV1414.WorkinMode2 := FALSE; 
   _16XV1414.WorkinMode3 := FALSE; 
   _16XV1414.WorkinMode4 := FALSE; 
   _16XV1414.WorkinMode5 := FALSE; 
   _16XV1414.WorkinMode6 := FALSE; 
   _16XV1414.Fault_00 := FALSE; 
   _16XV1414.Fault_01 := FALSE; 
   _16XV1414.Fault_02 := FALSE; 
   _16XV1414.Fault_03 := FALSE; 
   _16XV1414.Fault_04 := FALSE; 
   _16XV1414.Fault_05 := FALSE; 
   _16XV1414.Fault_06 := FALSE; 
   _16XV1414.Fault_07 := FALSE; 
   _16XV1414.Acknowledged := FALSE; 
   _16XV1414.IOFeedback0 := FALSE; 
   _16XV1414.IOFeedback1 := FALSE; 
   _16XV1414.IOFeedback2 := FALSE; 
   _16XV1414.IOFeedback3 := FALSE; 
   _16XV1414.Acknowledgment := FALSE; 
   _16XV1414.Bit_4_5 := FALSE; 
   _16XV1414.Bit_4_6 := FALSE; 
   _16XV1414.Bit_4_7 := FALSE; 
   _16XV1414.Byte_5 := B#16#0; 
   _16XV1414.Setting[0] := 0; 
   _16XV1414.Setting[1] := 6000; 
   _16XV1414.Setting[2] := 45; 
   _16XV1414.Setting[3] := 31; 
   _16XV1414.Setting[4] := 1; 
   _16XV1414.Setting[5] := 10; 
   _16XV1414.Setting[6] := 10; 
   _16XV1414.Setting[7] := 0; 
   _16XV1414.Setting[8] := 0; 
   _16XV1414.Buffer[0] := 0; 
   _16XV1414.Buffer[1] := 0; 
   _16XV1414.Buffer[2] := 0; 
   _16XV1414.Buffer[3] := 0; 
   _16XV1414.Buffer[4] := 0; 
   _16XV1414.Buffer[5] := 0; 
   _16XV1414.Register_00 := 0.000000e+000; 
   _16XV1414.Register[1] := 0; 
   _16XV1414.Register[2] := 0; 
   _16XV1414.Register[3] := 0; 
   _16XV1414.Register[4] := 0; 
   _16XV1414.Register[5] := 0; 
   _16XV1414.Register[6] := 0; 
   _16XV1414.AccessLevel[0] := 2000; 
   _16XV1414.AccessLevel[1] := 2050; 
   _16XV1414.AccessLevel[2] := 7000; 
   _16XV1414.AccessLevel[3] := 7050; 
   _16XV1414.Bit[0] := FALSE; 
   _16XV1414.Bit[1] := FALSE; 
   _16XV1414.Bit[2] := FALSE; 
   _16XV1414.Bit[3] := FALSE; 
   _16XV1414.Bit[4] := FALSE; 
   _16XV1414.Bit[5] := FALSE; 
   _16XV1414.Bit[6] := FALSE; 
   _16XV1414.Bit[7] := FALSE; 
   _16XV1414.Bit[8] := FALSE; 
   _16XV1414.Bit[9] := FALSE; 
   _16XV1414.Bit[10] := FALSE; 
   _16XV1414.Bit[11] := FALSE; 
   _16XV1414.Bit[12] := FALSE; 
   _16XV1414.Bit[13] := FALSE; 
   _16XV1414.Bit[14] := FALSE; 
   _16XV1414.Bit[15] := FALSE; 
   _16XV1414.Edge[0] := FALSE; 
   _16XV1414.Edge[1] := FALSE; 
   _16XV1414.Edge[2] := FALSE; 
   _16XV1414.Edge[3] := FALSE; 
   _16XV1414.Edge[4] := FALSE; 
   _16XV1414.Edge[5] := FALSE; 
   _16XV1414.Edge[6] := FALSE; 
   _16XV1414.Edge[7] := FALSE; 
   _16XV1414.Edge[8] := FALSE; 
   _16XV1414.Edge[9] := FALSE; 
   _16XV1414.Edge[10] := FALSE; 
   _16XV1414.Edge[11] := FALSE; 
   _16XV1414.Edge[12] := FALSE; 
   _16XV1414.Edge[13] := FALSE; 
   _16XV1414.Edge[14] := FALSE; 
   _16XV1414.Edge[15] := FALSE; 
   _16XV1415.Feedback0 := FALSE; 
   _16XV1415.Feedback1 := FALSE; 
   _16XV1415.Feedback2 := FALSE; 
   _16XV1415.Feedback3 := FALSE; 
   _16XV1415.Output0 := FALSE; 
   _16XV1415.Output1 := FALSE; 
   _16XV1415.Output2 := FALSE; 
   _16XV1415.Output3 := FALSE; 
   _16XV1415.AutoOutput0 := FALSE; 
   _16XV1415.AutoOutput1 := FALSE; 
   _16XV1415.AutoOutput2 := FALSE; 
   _16XV1415.AutoOutput3 := FALSE; 
   _16XV1415.ForceOutput0 := FALSE; 
   _16XV1415.ForceOutput1 := FALSE; 
   _16XV1415.ForceOutput2 := FALSE; 
   _16XV1415.ForceOutput3 := FALSE; 
   _16XV1415.WorkinMode0 := FALSE; 
   _16XV1415.WorkinMode1 := FALSE; 
   _16XV1415.WorkinMode2 := FALSE; 
   _16XV1415.WorkinMode3 := FALSE; 
   _16XV1415.WorkinMode4 := FALSE; 
   _16XV1415.WorkinMode5 := FALSE; 
   _16XV1415.WorkinMode6 := FALSE; 
   _16XV1415.Fault_00 := FALSE; 
   _16XV1415.Fault_01 := FALSE; 
   _16XV1415.Fault_02 := FALSE; 
   _16XV1415.Fault_03 := FALSE; 
   _16XV1415.Fault_04 := FALSE; 
   _16XV1415.Fault_05 := FALSE; 
   _16XV1415.Fault_06 := FALSE; 
   _16XV1415.Fault_07 := FALSE; 
   _16XV1415.Acknowledged := FALSE; 
   _16XV1415.IOFeedback0 := FALSE; 
   _16XV1415.IOFeedback1 := FALSE; 
   _16XV1415.IOFeedback2 := FALSE; 
   _16XV1415.IOFeedback3 := FALSE; 
   _16XV1415.Acknowledgment := FALSE; 
   _16XV1415.Bit_4_5 := FALSE; 
   _16XV1415.Bit_4_6 := FALSE; 
   _16XV1415.Bit_4_7 := FALSE; 
   _16XV1415.Byte_5 := B#16#0; 
   _16XV1415.Setting[0] := 0; 
   _16XV1415.Setting[1] := 6000; 
   _16XV1415.Setting[2] := 45; 
   _16XV1415.Setting[3] := 31; 
   _16XV1415.Setting[4] := 1; 
   _16XV1415.Setting[5] := 10; 
   _16XV1415.Setting[6] := 10; 
   _16XV1415.Setting[7] := 0; 
   _16XV1415.Setting[8] := 0; 
   _16XV1415.Buffer[0] := 0; 
   _16XV1415.Buffer[1] := 0; 
   _16XV1415.Buffer[2] := 0; 
   _16XV1415.Buffer[3] := 0; 
   _16XV1415.Buffer[4] := 0; 
   _16XV1415.Buffer[5] := 0; 
   _16XV1415.Register_00 := 0.000000e+000; 
   _16XV1415.Register[1] := 0; 
   _16XV1415.Register[2] := 0; 
   _16XV1415.Register[3] := 0; 
   _16XV1415.Register[4] := 0; 
   _16XV1415.Register[5] := 0; 
   _16XV1415.Register[6] := 0; 
   _16XV1415.AccessLevel[0] := 2000; 
   _16XV1415.AccessLevel[1] := 2050; 
   _16XV1415.AccessLevel[2] := 7000; 
   _16XV1415.AccessLevel[3] := 7050; 
   _16XV1415.Bit[0] := FALSE; 
   _16XV1415.Bit[1] := FALSE; 
   _16XV1415.Bit[2] := FALSE; 
   _16XV1415.Bit[3] := FALSE; 
   _16XV1415.Bit[4] := FALSE; 
   _16XV1415.Bit[5] := FALSE; 
   _16XV1415.Bit[6] := FALSE; 
   _16XV1415.Bit[7] := FALSE; 
   _16XV1415.Bit[8] := FALSE; 
   _16XV1415.Bit[9] := FALSE; 
   _16XV1415.Bit[10] := FALSE; 
   _16XV1415.Bit[11] := FALSE; 
   _16XV1415.Bit[12] := FALSE; 
   _16XV1415.Bit[13] := FALSE; 
   _16XV1415.Bit[14] := FALSE; 
   _16XV1415.Bit[15] := FALSE; 
   _16XV1415.Edge[0] := FALSE; 
   _16XV1415.Edge[1] := FALSE; 
   _16XV1415.Edge[2] := FALSE; 
   _16XV1415.Edge[3] := FALSE; 
   _16XV1415.Edge[4] := FALSE; 
   _16XV1415.Edge[5] := FALSE; 
   _16XV1415.Edge[6] := FALSE; 
   _16XV1415.Edge[7] := FALSE; 
   _16XV1415.Edge[8] := FALSE; 
   _16XV1415.Edge[9] := FALSE; 
   _16XV1415.Edge[10] := FALSE; 
   _16XV1415.Edge[11] := FALSE; 
   _16XV1415.Edge[12] := FALSE; 
   _16XV1415.Edge[13] := FALSE; 
   _16XV1415.Edge[14] := FALSE; 
   _16XV1415.Edge[15] := FALSE; 
   _16XV1416.Feedback0 := FALSE; 
   _16XV1416.Feedback1 := FALSE; 
   _16XV1416.Feedback2 := FALSE; 
   _16XV1416.Feedback3 := FALSE; 
   _16XV1416.Output0 := FALSE; 
   _16XV1416.Output1 := FALSE; 
   _16XV1416.Output2 := FALSE; 
   _16XV1416.Output3 := FALSE; 
   _16XV1416.AutoOutput0 := FALSE; 
   _16XV1416.AutoOutput1 := FALSE; 
   _16XV1416.AutoOutput2 := FALSE; 
   _16XV1416.AutoOutput3 := FALSE; 
   _16XV1416.ForceOutput0 := FALSE; 
   _16XV1416.ForceOutput1 := FALSE; 
   _16XV1416.ForceOutput2 := FALSE; 
   _16XV1416.ForceOutput3 := FALSE; 
   _16XV1416.WorkinMode0 := FALSE; 
   _16XV1416.WorkinMode1 := FALSE; 
   _16XV1416.WorkinMode2 := FALSE; 
   _16XV1416.WorkinMode3 := FALSE; 
   _16XV1416.WorkinMode4 := FALSE; 
   _16XV1416.WorkinMode5 := FALSE; 
   _16XV1416.WorkinMode6 := FALSE; 
   _16XV1416.Fault_00 := FALSE; 
   _16XV1416.Fault_01 := FALSE; 
   _16XV1416.Fault_02 := FALSE; 
   _16XV1416.Fault_03 := FALSE; 
   _16XV1416.Fault_04 := FALSE; 
   _16XV1416.Fault_05 := FALSE; 
   _16XV1416.Fault_06 := FALSE; 
   _16XV1416.Fault_07 := FALSE; 
   _16XV1416.Acknowledged := FALSE; 
   _16XV1416.IOFeedback0 := FALSE; 
   _16XV1416.IOFeedback1 := FALSE; 
   _16XV1416.IOFeedback2 := FALSE; 
   _16XV1416.IOFeedback3 := FALSE; 
   _16XV1416.Acknowledgment := FALSE; 
   _16XV1416.Bit_4_5 := FALSE; 
   _16XV1416.Bit_4_6 := FALSE; 
   _16XV1416.Bit_4_7 := FALSE; 
   _16XV1416.Byte_5 := B#16#0; 
   _16XV1416.Setting[0] := 0; 
   _16XV1416.Setting[1] := 6000; 
   _16XV1416.Setting[2] := 45; 
   _16XV1416.Setting[3] := 31; 
   _16XV1416.Setting[4] := 1; 
   _16XV1416.Setting[5] := 10; 
   _16XV1416.Setting[6] := 10; 
   _16XV1416.Setting[7] := 0; 
   _16XV1416.Setting[8] := 0; 
   _16XV1416.Buffer[0] := 0; 
   _16XV1416.Buffer[1] := 0; 
   _16XV1416.Buffer[2] := 0; 
   _16XV1416.Buffer[3] := 0; 
   _16XV1416.Buffer[4] := 0; 
   _16XV1416.Buffer[5] := 0; 
   _16XV1416.Register_00 := 0.000000e+000; 
   _16XV1416.Register[1] := 0; 
   _16XV1416.Register[2] := 0; 
   _16XV1416.Register[3] := 0; 
   _16XV1416.Register[4] := 0; 
   _16XV1416.Register[5] := 0; 
   _16XV1416.Register[6] := 0; 
   _16XV1416.AccessLevel[0] := 2000; 
   _16XV1416.AccessLevel[1] := 2050; 
   _16XV1416.AccessLevel[2] := 7000; 
   _16XV1416.AccessLevel[3] := 7050; 
   _16XV1416.Bit[0] := FALSE; 
   _16XV1416.Bit[1] := FALSE; 
   _16XV1416.Bit[2] := FALSE; 
   _16XV1416.Bit[3] := FALSE; 
   _16XV1416.Bit[4] := FALSE; 
   _16XV1416.Bit[5] := FALSE; 
   _16XV1416.Bit[6] := FALSE; 
   _16XV1416.Bit[7] := FALSE; 
   _16XV1416.Bit[8] := FALSE; 
   _16XV1416.Bit[9] := FALSE; 
   _16XV1416.Bit[10] := FALSE; 
   _16XV1416.Bit[11] := FALSE; 
   _16XV1416.Bit[12] := FALSE; 
   _16XV1416.Bit[13] := FALSE; 
   _16XV1416.Bit[14] := FALSE; 
   _16XV1416.Bit[15] := FALSE; 
   _16XV1416.Edge[0] := FALSE; 
   _16XV1416.Edge[1] := FALSE; 
   _16XV1416.Edge[2] := FALSE; 
   _16XV1416.Edge[3] := FALSE; 
   _16XV1416.Edge[4] := FALSE; 
   _16XV1416.Edge[5] := FALSE; 
   _16XV1416.Edge[6] := FALSE; 
   _16XV1416.Edge[7] := FALSE; 
   _16XV1416.Edge[8] := FALSE; 
   _16XV1416.Edge[9] := FALSE; 
   _16XV1416.Edge[10] := FALSE; 
   _16XV1416.Edge[11] := FALSE; 
   _16XV1416.Edge[12] := FALSE; 
   _16XV1416.Edge[13] := FALSE; 
   _16XV1416.Edge[14] := FALSE; 
   _16XV1416.Edge[15] := FALSE; 
   _16XV1417.Feedback0 := FALSE; 
   _16XV1417.Feedback1 := FALSE; 
   _16XV1417.Feedback2 := FALSE; 
   _16XV1417.Feedback3 := FALSE; 
   _16XV1417.Output0 := FALSE; 
   _16XV1417.Output1 := FALSE; 
   _16XV1417.Output2 := FALSE; 
   _16XV1417.Output3 := FALSE; 
   _16XV1417.AutoOutput0 := FALSE; 
   _16XV1417.AutoOutput1 := FALSE; 
   _16XV1417.AutoOutput2 := FALSE; 
   _16XV1417.AutoOutput3 := FALSE; 
   _16XV1417.ForceOutput0 := FALSE; 
   _16XV1417.ForceOutput1 := FALSE; 
   _16XV1417.ForceOutput2 := FALSE; 
   _16XV1417.ForceOutput3 := FALSE; 
   _16XV1417.WorkinMode0 := FALSE; 
   _16XV1417.WorkinMode1 := FALSE; 
   _16XV1417.WorkinMode2 := FALSE; 
   _16XV1417.WorkinMode3 := FALSE; 
   _16XV1417.WorkinMode4 := FALSE; 
   _16XV1417.WorkinMode5 := FALSE; 
   _16XV1417.WorkinMode6 := FALSE; 
   _16XV1417.Fault_00 := FALSE; 
   _16XV1417.Fault_01 := FALSE; 
   _16XV1417.Fault_02 := FALSE; 
   _16XV1417.Fault_03 := FALSE; 
   _16XV1417.Fault_04 := FALSE; 
   _16XV1417.Fault_05 := FALSE; 
   _16XV1417.Fault_06 := FALSE; 
   _16XV1417.Fault_07 := FALSE; 
   _16XV1417.Acknowledged := FALSE; 
   _16XV1417.IOFeedback0 := FALSE; 
   _16XV1417.IOFeedback1 := FALSE; 
   _16XV1417.IOFeedback2 := FALSE; 
   _16XV1417.IOFeedback3 := FALSE; 
   _16XV1417.Acknowledgment := FALSE; 
   _16XV1417.Bit_4_5 := FALSE; 
   _16XV1417.Bit_4_6 := FALSE; 
   _16XV1417.Bit_4_7 := FALSE; 
   _16XV1417.Byte_5 := B#16#0; 
   _16XV1417.Setting[0] := 0; 
   _16XV1417.Setting[1] := 6000; 
   _16XV1417.Setting[2] := 45; 
   _16XV1417.Setting[3] := 31; 
   _16XV1417.Setting[4] := 1; 
   _16XV1417.Setting[5] := 10; 
   _16XV1417.Setting[6] := 10; 
   _16XV1417.Setting[7] := 0; 
   _16XV1417.Setting[8] := 0; 
   _16XV1417.Buffer[0] := 0; 
   _16XV1417.Buffer[1] := 0; 
   _16XV1417.Buffer[2] := 0; 
   _16XV1417.Buffer[3] := 0; 
   _16XV1417.Buffer[4] := 0; 
   _16XV1417.Buffer[5] := 0; 
   _16XV1417.Register_00 := 0.000000e+000; 
   _16XV1417.Register[1] := 0; 
   _16XV1417.Register[2] := 0; 
   _16XV1417.Register[3] := 0; 
   _16XV1417.Register[4] := 0; 
   _16XV1417.Register[5] := 0; 
   _16XV1417.Register[6] := 0; 
   _16XV1417.AccessLevel[0] := 2000; 
   _16XV1417.AccessLevel[1] := 2050; 
   _16XV1417.AccessLevel[2] := 7000; 
   _16XV1417.AccessLevel[3] := 7050; 
   _16XV1417.Bit[0] := FALSE; 
   _16XV1417.Bit[1] := FALSE; 
   _16XV1417.Bit[2] := FALSE; 
   _16XV1417.Bit[3] := FALSE; 
   _16XV1417.Bit[4] := FALSE; 
   _16XV1417.Bit[5] := FALSE; 
   _16XV1417.Bit[6] := FALSE; 
   _16XV1417.Bit[7] := FALSE; 
   _16XV1417.Bit[8] := FALSE; 
   _16XV1417.Bit[9] := FALSE; 
   _16XV1417.Bit[10] := FALSE; 
   _16XV1417.Bit[11] := FALSE; 
   _16XV1417.Bit[12] := FALSE; 
   _16XV1417.Bit[13] := FALSE; 
   _16XV1417.Bit[14] := FALSE; 
   _16XV1417.Bit[15] := FALSE; 
   _16XV1417.Edge[0] := FALSE; 
   _16XV1417.Edge[1] := FALSE; 
   _16XV1417.Edge[2] := FALSE; 
   _16XV1417.Edge[3] := FALSE; 
   _16XV1417.Edge[4] := FALSE; 
   _16XV1417.Edge[5] := FALSE; 
   _16XV1417.Edge[6] := FALSE; 
   _16XV1417.Edge[7] := FALSE; 
   _16XV1417.Edge[8] := FALSE; 
   _16XV1417.Edge[9] := FALSE; 
   _16XV1417.Edge[10] := FALSE; 
   _16XV1417.Edge[11] := FALSE; 
   _16XV1417.Edge[12] := FALSE; 
   _16XV1417.Edge[13] := FALSE; 
   _16XV1417.Edge[14] := FALSE; 
   _16XV1417.Edge[15] := FALSE; 
   _16XV1117.Feedback0 := FALSE; 
   _16XV1117.Feedback1 := FALSE; 
   _16XV1117.Feedback2 := FALSE; 
   _16XV1117.Feedback3 := FALSE; 
   _16XV1117.Output0 := FALSE; 
   _16XV1117.Output1 := FALSE; 
   _16XV1117.Output2 := FALSE; 
   _16XV1117.Output3 := FALSE; 
   _16XV1117.AutoOutput0 := FALSE; 
   _16XV1117.AutoOutput1 := FALSE; 
   _16XV1117.AutoOutput2 := FALSE; 
   _16XV1117.AutoOutput3 := FALSE; 
   _16XV1117.ForceOutput0 := FALSE; 
   _16XV1117.ForceOutput1 := FALSE; 
   _16XV1117.ForceOutput2 := FALSE; 
   _16XV1117.ForceOutput3 := FALSE; 
   _16XV1117.WorkinMode0 := FALSE; 
   _16XV1117.WorkinMode1 := FALSE; 
   _16XV1117.WorkinMode2 := FALSE; 
   _16XV1117.WorkinMode3 := FALSE; 
   _16XV1117.WorkinMode4 := FALSE; 
   _16XV1117.WorkinMode5 := FALSE; 
   _16XV1117.WorkinMode6 := FALSE; 
   _16XV1117.Fault_00 := FALSE; 
   _16XV1117.Fault_01 := FALSE; 
   _16XV1117.Fault_02 := FALSE; 
   _16XV1117.Fault_03 := FALSE; 
   _16XV1117.Fault_04 := FALSE; 
   _16XV1117.Fault_05 := FALSE; 
   _16XV1117.Fault_06 := FALSE; 
   _16XV1117.Fault_07 := FALSE; 
   _16XV1117.Acknowledged := FALSE; 
   _16XV1117.IOFeedback0 := FALSE; 
   _16XV1117.IOFeedback1 := FALSE; 
   _16XV1117.IOFeedback2 := FALSE; 
   _16XV1117.IOFeedback3 := FALSE; 
   _16XV1117.Acknowledgment := FALSE; 
   _16XV1117.Bit_4_5 := FALSE; 
   _16XV1117.Bit_4_6 := FALSE; 
   _16XV1117.Bit_4_7 := FALSE; 
   _16XV1117.Byte_5 := B#16#0; 
   _16XV1117.Setting[0] := 0; 
   _16XV1117.Setting[1] := 6000; 
   _16XV1117.Setting[2] := 45; 
   _16XV1117.Setting[3] := 31; 
   _16XV1117.Setting[4] := 1; 
   _16XV1117.Setting[5] := 10; 
   _16XV1117.Setting[6] := 10; 
   _16XV1117.Setting[7] := 0; 
   _16XV1117.Setting[8] := 0; 
   _16XV1117.Buffer[0] := 0; 
   _16XV1117.Buffer[1] := 0; 
   _16XV1117.Buffer[2] := 0; 
   _16XV1117.Buffer[3] := 0; 
   _16XV1117.Buffer[4] := 0; 
   _16XV1117.Buffer[5] := 0; 
   _16XV1117.Register_00 := 0.000000e+000; 
   _16XV1117.Register[1] := 0; 
   _16XV1117.Register[2] := 0; 
   _16XV1117.Register[3] := 0; 
   _16XV1117.Register[4] := 0; 
   _16XV1117.Register[5] := 0; 
   _16XV1117.Register[6] := 0; 
   _16XV1117.AccessLevel[0] := 2000; 
   _16XV1117.AccessLevel[1] := 2050; 
   _16XV1117.AccessLevel[2] := 7000; 
   _16XV1117.AccessLevel[3] := 7050; 
   _16XV1117.Bit[0] := FALSE; 
   _16XV1117.Bit[1] := FALSE; 
   _16XV1117.Bit[2] := FALSE; 
   _16XV1117.Bit[3] := FALSE; 
   _16XV1117.Bit[4] := FALSE; 
   _16XV1117.Bit[5] := FALSE; 
   _16XV1117.Bit[6] := FALSE; 
   _16XV1117.Bit[7] := FALSE; 
   _16XV1117.Bit[8] := FALSE; 
   _16XV1117.Bit[9] := FALSE; 
   _16XV1117.Bit[10] := FALSE; 
   _16XV1117.Bit[11] := FALSE; 
   _16XV1117.Bit[12] := FALSE; 
   _16XV1117.Bit[13] := FALSE; 
   _16XV1117.Bit[14] := FALSE; 
   _16XV1117.Bit[15] := FALSE; 
   _16XV1117.Edge[0] := FALSE; 
   _16XV1117.Edge[1] := FALSE; 
   _16XV1117.Edge[2] := FALSE; 
   _16XV1117.Edge[3] := FALSE; 
   _16XV1117.Edge[4] := FALSE; 
   _16XV1117.Edge[5] := FALSE; 
   _16XV1117.Edge[6] := FALSE; 
   _16XV1117.Edge[7] := FALSE; 
   _16XV1117.Edge[8] := FALSE; 
   _16XV1117.Edge[9] := FALSE; 
   _16XV1117.Edge[10] := FALSE; 
   _16XV1117.Edge[11] := FALSE; 
   _16XV1117.Edge[12] := FALSE; 
   _16XV1117.Edge[13] := FALSE; 
   _16XV1117.Edge[14] := FALSE; 
   _16XV1117.Edge[15] := FALSE; 
   _16XV1217.Feedback0 := FALSE; 
   _16XV1217.Feedback1 := FALSE; 
   _16XV1217.Feedback2 := FALSE; 
   _16XV1217.Feedback3 := FALSE; 
   _16XV1217.Output0 := FALSE; 
   _16XV1217.Output1 := FALSE; 
   _16XV1217.Output2 := FALSE; 
   _16XV1217.Output3 := FALSE; 
   _16XV1217.AutoOutput0 := FALSE; 
   _16XV1217.AutoOutput1 := FALSE; 
   _16XV1217.AutoOutput2 := FALSE; 
   _16XV1217.AutoOutput3 := FALSE; 
   _16XV1217.ForceOutput0 := FALSE; 
   _16XV1217.ForceOutput1 := FALSE; 
   _16XV1217.ForceOutput2 := FALSE; 
   _16XV1217.ForceOutput3 := FALSE; 
   _16XV1217.WorkinMode0 := FALSE; 
   _16XV1217.WorkinMode1 := FALSE; 
   _16XV1217.WorkinMode2 := FALSE; 
   _16XV1217.WorkinMode3 := FALSE; 
   _16XV1217.WorkinMode4 := FALSE; 
   _16XV1217.WorkinMode5 := FALSE; 
   _16XV1217.WorkinMode6 := FALSE; 
   _16XV1217.Fault_00 := FALSE; 
   _16XV1217.Fault_01 := FALSE; 
   _16XV1217.Fault_02 := FALSE; 
   _16XV1217.Fault_03 := FALSE; 
   _16XV1217.Fault_04 := FALSE; 
   _16XV1217.Fault_05 := FALSE; 
   _16XV1217.Fault_06 := FALSE; 
   _16XV1217.Fault_07 := FALSE; 
   _16XV1217.Acknowledged := FALSE; 
   _16XV1217.IOFeedback0 := FALSE; 
   _16XV1217.IOFeedback1 := FALSE; 
   _16XV1217.IOFeedback2 := FALSE; 
   _16XV1217.IOFeedback3 := FALSE; 
   _16XV1217.Acknowledgment := FALSE; 
   _16XV1217.Bit_4_5 := FALSE; 
   _16XV1217.Bit_4_6 := FALSE; 
   _16XV1217.Bit_4_7 := FALSE; 
   _16XV1217.Byte_5 := B#16#0; 
   _16XV1217.Setting[0] := 0; 
   _16XV1217.Setting[1] := 6000; 
   _16XV1217.Setting[2] := 45; 
   _16XV1217.Setting[3] := 31; 
   _16XV1217.Setting[4] := 1; 
   _16XV1217.Setting[5] := 10; 
   _16XV1217.Setting[6] := 10; 
   _16XV1217.Setting[7] := 0; 
   _16XV1217.Setting[8] := 0; 
   _16XV1217.Buffer[0] := 0; 
   _16XV1217.Buffer[1] := 0; 
   _16XV1217.Buffer[2] := 0; 
   _16XV1217.Buffer[3] := 0; 
   _16XV1217.Buffer[4] := 0; 
   _16XV1217.Buffer[5] := 0; 
   _16XV1217.Register_00 := 0.000000e+000; 
   _16XV1217.Register[1] := 0; 
   _16XV1217.Register[2] := 0; 
   _16XV1217.Register[3] := 0; 
   _16XV1217.Register[4] := 0; 
   _16XV1217.Register[5] := 0; 
   _16XV1217.Register[6] := 0; 
   _16XV1217.AccessLevel[0] := 2000; 
   _16XV1217.AccessLevel[1] := 2050; 
   _16XV1217.AccessLevel[2] := 7000; 
   _16XV1217.AccessLevel[3] := 7050; 
   _16XV1217.Bit[0] := FALSE; 
   _16XV1217.Bit[1] := FALSE; 
   _16XV1217.Bit[2] := FALSE; 
   _16XV1217.Bit[3] := FALSE; 
   _16XV1217.Bit[4] := FALSE; 
   _16XV1217.Bit[5] := FALSE; 
   _16XV1217.Bit[6] := FALSE; 
   _16XV1217.Bit[7] := FALSE; 
   _16XV1217.Bit[8] := FALSE; 
   _16XV1217.Bit[9] := FALSE; 
   _16XV1217.Bit[10] := FALSE; 
   _16XV1217.Bit[11] := FALSE; 
   _16XV1217.Bit[12] := FALSE; 
   _16XV1217.Bit[13] := FALSE; 
   _16XV1217.Bit[14] := FALSE; 
   _16XV1217.Bit[15] := FALSE; 
   _16XV1217.Edge[0] := FALSE; 
   _16XV1217.Edge[1] := FALSE; 
   _16XV1217.Edge[2] := FALSE; 
   _16XV1217.Edge[3] := FALSE; 
   _16XV1217.Edge[4] := FALSE; 
   _16XV1217.Edge[5] := FALSE; 
   _16XV1217.Edge[6] := FALSE; 
   _16XV1217.Edge[7] := FALSE; 
   _16XV1217.Edge[8] := FALSE; 
   _16XV1217.Edge[9] := FALSE; 
   _16XV1217.Edge[10] := FALSE; 
   _16XV1217.Edge[11] := FALSE; 
   _16XV1217.Edge[12] := FALSE; 
   _16XV1217.Edge[13] := FALSE; 
   _16XV1217.Edge[14] := FALSE; 
   _16XV1217.Edge[15] := FALSE; 
   _16XV1317.Feedback0 := FALSE; 
   _16XV1317.Feedback1 := FALSE; 
   _16XV1317.Feedback2 := FALSE; 
   _16XV1317.Feedback3 := FALSE; 
   _16XV1317.Output0 := FALSE; 
   _16XV1317.Output1 := FALSE; 
   _16XV1317.Output2 := FALSE; 
   _16XV1317.Output3 := FALSE; 
   _16XV1317.AutoOutput0 := FALSE; 
   _16XV1317.AutoOutput1 := FALSE; 
   _16XV1317.AutoOutput2 := FALSE; 
   _16XV1317.AutoOutput3 := FALSE; 
   _16XV1317.ForceOutput0 := FALSE; 
   _16XV1317.ForceOutput1 := FALSE; 
   _16XV1317.ForceOutput2 := FALSE; 
   _16XV1317.ForceOutput3 := FALSE; 
   _16XV1317.WorkinMode0 := FALSE; 
   _16XV1317.WorkinMode1 := FALSE; 
   _16XV1317.WorkinMode2 := FALSE; 
   _16XV1317.WorkinMode3 := FALSE; 
   _16XV1317.WorkinMode4 := FALSE; 
   _16XV1317.WorkinMode5 := FALSE; 
   _16XV1317.WorkinMode6 := FALSE; 
   _16XV1317.Fault_00 := FALSE; 
   _16XV1317.Fault_01 := FALSE; 
   _16XV1317.Fault_02 := FALSE; 
   _16XV1317.Fault_03 := FALSE; 
   _16XV1317.Fault_04 := FALSE; 
   _16XV1317.Fault_05 := FALSE; 
   _16XV1317.Fault_06 := FALSE; 
   _16XV1317.Fault_07 := FALSE; 
   _16XV1317.Acknowledged := FALSE; 
   _16XV1317.IOFeedback0 := FALSE; 
   _16XV1317.IOFeedback1 := FALSE; 
   _16XV1317.IOFeedback2 := FALSE; 
   _16XV1317.IOFeedback3 := FALSE; 
   _16XV1317.Acknowledgment := FALSE; 
   _16XV1317.Bit_4_5 := FALSE; 
   _16XV1317.Bit_4_6 := FALSE; 
   _16XV1317.Bit_4_7 := FALSE; 
   _16XV1317.Byte_5 := B#16#0; 
   _16XV1317.Setting[0] := 0; 
   _16XV1317.Setting[1] := 6000; 
   _16XV1317.Setting[2] := 45; 
   _16XV1317.Setting[3] := 31; 
   _16XV1317.Setting[4] := 1; 
   _16XV1317.Setting[5] := 10; 
   _16XV1317.Setting[6] := 10; 
   _16XV1317.Setting[7] := 0; 
   _16XV1317.Setting[8] := 0; 
   _16XV1317.Buffer[0] := 0; 
   _16XV1317.Buffer[1] := 0; 
   _16XV1317.Buffer[2] := 0; 
   _16XV1317.Buffer[3] := 0; 
   _16XV1317.Buffer[4] := 0; 
   _16XV1317.Buffer[5] := 0; 
   _16XV1317.Register_00 := 0.000000e+000; 
   _16XV1317.Register[1] := 0; 
   _16XV1317.Register[2] := 0; 
   _16XV1317.Register[3] := 0; 
   _16XV1317.Register[4] := 0; 
   _16XV1317.Register[5] := 0; 
   _16XV1317.Register[6] := 0; 
   _16XV1317.AccessLevel[0] := 2000; 
   _16XV1317.AccessLevel[1] := 2050; 
   _16XV1317.AccessLevel[2] := 7000; 
   _16XV1317.AccessLevel[3] := 7050; 
   _16XV1317.Bit[0] := FALSE; 
   _16XV1317.Bit[1] := FALSE; 
   _16XV1317.Bit[2] := FALSE; 
   _16XV1317.Bit[3] := FALSE; 
   _16XV1317.Bit[4] := FALSE; 
   _16XV1317.Bit[5] := FALSE; 
   _16XV1317.Bit[6] := FALSE; 
   _16XV1317.Bit[7] := FALSE; 
   _16XV1317.Bit[8] := FALSE; 
   _16XV1317.Bit[9] := FALSE; 
   _16XV1317.Bit[10] := FALSE; 
   _16XV1317.Bit[11] := FALSE; 
   _16XV1317.Bit[12] := FALSE; 
   _16XV1317.Bit[13] := FALSE; 
   _16XV1317.Bit[14] := FALSE; 
   _16XV1317.Bit[15] := FALSE; 
   _16XV1317.Edge[0] := FALSE; 
   _16XV1317.Edge[1] := FALSE; 
   _16XV1317.Edge[2] := FALSE; 
   _16XV1317.Edge[3] := FALSE; 
   _16XV1317.Edge[4] := FALSE; 
   _16XV1317.Edge[5] := FALSE; 
   _16XV1317.Edge[6] := FALSE; 
   _16XV1317.Edge[7] := FALSE; 
   _16XV1317.Edge[8] := FALSE; 
   _16XV1317.Edge[9] := FALSE; 
   _16XV1317.Edge[10] := FALSE; 
   _16XV1317.Edge[11] := FALSE; 
   _16XV1317.Edge[12] := FALSE; 
   _16XV1317.Edge[13] := FALSE; 
   _16XV1317.Edge[14] := FALSE; 
   _16XV1317.Edge[15] := FALSE; 
   _16XV1478.Feedback0 := FALSE; 
   _16XV1478.Feedback1 := FALSE; 
   _16XV1478.Feedback2 := FALSE; 
   _16XV1478.Feedback3 := FALSE; 
   _16XV1478.Output0 := FALSE; 
   _16XV1478.Output1 := FALSE; 
   _16XV1478.Output2 := FALSE; 
   _16XV1478.Output3 := FALSE; 
   _16XV1478.AutoOutput0 := FALSE; 
   _16XV1478.AutoOutput1 := FALSE; 
   _16XV1478.AutoOutput2 := FALSE; 
   _16XV1478.AutoOutput3 := FALSE; 
   _16XV1478.ForceOutput0 := FALSE; 
   _16XV1478.ForceOutput1 := FALSE; 
   _16XV1478.ForceOutput2 := FALSE; 
   _16XV1478.ForceOutput3 := FALSE; 
   _16XV1478.WorkinMode0 := FALSE; 
   _16XV1478.WorkinMode1 := FALSE; 
   _16XV1478.WorkinMode2 := FALSE; 
   _16XV1478.WorkinMode3 := FALSE; 
   _16XV1478.WorkinMode4 := FALSE; 
   _16XV1478.WorkinMode5 := FALSE; 
   _16XV1478.WorkinMode6 := FALSE; 
   _16XV1478.Fault_00 := FALSE; 
   _16XV1478.Fault_01 := FALSE; 
   _16XV1478.Fault_02 := FALSE; 
   _16XV1478.Fault_03 := FALSE; 
   _16XV1478.Fault_04 := FALSE; 
   _16XV1478.Fault_05 := FALSE; 
   _16XV1478.Fault_06 := FALSE; 
   _16XV1478.Fault_07 := FALSE; 
   _16XV1478.Acknowledged := FALSE; 
   _16XV1478.IOFeedback0 := FALSE; 
   _16XV1478.IOFeedback1 := FALSE; 
   _16XV1478.IOFeedback2 := FALSE; 
   _16XV1478.IOFeedback3 := FALSE; 
   _16XV1478.Acknowledgment := FALSE; 
   _16XV1478.Bit_4_5 := FALSE; 
   _16XV1478.Bit_4_6 := FALSE; 
   _16XV1478.Bit_4_7 := FALSE; 
   _16XV1478.Byte_5 := B#16#0; 
   _16XV1478.Setting[0] := 0; 
   _16XV1478.Setting[1] := 6000; 
   _16XV1478.Setting[2] := 45; 
   _16XV1478.Setting[3] := 31; 
   _16XV1478.Setting[4] := 1; 
   _16XV1478.Setting[5] := 10; 
   _16XV1478.Setting[6] := 10; 
   _16XV1478.Setting[7] := 0; 
   _16XV1478.Setting[8] := 0; 
   _16XV1478.Buffer[0] := 0; 
   _16XV1478.Buffer[1] := 0; 
   _16XV1478.Buffer[2] := 0; 
   _16XV1478.Buffer[3] := 0; 
   _16XV1478.Buffer[4] := 0; 
   _16XV1478.Buffer[5] := 0; 
   _16XV1478.Register_00 := 0.000000e+000; 
   _16XV1478.Register[1] := 0; 
   _16XV1478.Register[2] := 0; 
   _16XV1478.Register[3] := 0; 
   _16XV1478.Register[4] := 0; 
   _16XV1478.Register[5] := 0; 
   _16XV1478.Register[6] := 0; 
   _16XV1478.AccessLevel[0] := 2000; 
   _16XV1478.AccessLevel[1] := 2050; 
   _16XV1478.AccessLevel[2] := 7000; 
   _16XV1478.AccessLevel[3] := 7050; 
   _16XV1478.Bit[0] := FALSE; 
   _16XV1478.Bit[1] := FALSE; 
   _16XV1478.Bit[2] := FALSE; 
   _16XV1478.Bit[3] := FALSE; 
   _16XV1478.Bit[4] := FALSE; 
   _16XV1478.Bit[5] := FALSE; 
   _16XV1478.Bit[6] := FALSE; 
   _16XV1478.Bit[7] := FALSE; 
   _16XV1478.Bit[8] := FALSE; 
   _16XV1478.Bit[9] := FALSE; 
   _16XV1478.Bit[10] := FALSE; 
   _16XV1478.Bit[11] := FALSE; 
   _16XV1478.Bit[12] := FALSE; 
   _16XV1478.Bit[13] := FALSE; 
   _16XV1478.Bit[14] := FALSE; 
   _16XV1478.Bit[15] := FALSE; 
   _16XV1478.Edge[0] := FALSE; 
   _16XV1478.Edge[1] := FALSE; 
   _16XV1478.Edge[2] := FALSE; 
   _16XV1478.Edge[3] := FALSE; 
   _16XV1478.Edge[4] := FALSE; 
   _16XV1478.Edge[5] := FALSE; 
   _16XV1478.Edge[6] := FALSE; 
   _16XV1478.Edge[7] := FALSE; 
   _16XV1478.Edge[8] := FALSE; 
   _16XV1478.Edge[9] := FALSE; 
   _16XV1478.Edge[10] := FALSE; 
   _16XV1478.Edge[11] := FALSE; 
   _16XV1478.Edge[12] := FALSE; 
   _16XV1478.Edge[13] := FALSE; 
   _16XV1478.Edge[14] := FALSE; 
   _16XV1478.Edge[15] := FALSE; 
   _16XV1477.Feedback0 := FALSE; 
   _16XV1477.Feedback1 := FALSE; 
   _16XV1477.Feedback2 := FALSE; 
   _16XV1477.Feedback3 := FALSE; 
   _16XV1477.Output0 := FALSE; 
   _16XV1477.Output1 := FALSE; 
   _16XV1477.Output2 := FALSE; 
   _16XV1477.Output3 := FALSE; 
   _16XV1477.AutoOutput0 := FALSE; 
   _16XV1477.AutoOutput1 := FALSE; 
   _16XV1477.AutoOutput2 := FALSE; 
   _16XV1477.AutoOutput3 := FALSE; 
   _16XV1477.ForceOutput0 := FALSE; 
   _16XV1477.ForceOutput1 := FALSE; 
   _16XV1477.ForceOutput2 := FALSE; 
   _16XV1477.ForceOutput3 := FALSE; 
   _16XV1477.WorkinMode0 := FALSE; 
   _16XV1477.WorkinMode1 := FALSE; 
   _16XV1477.WorkinMode2 := FALSE; 
   _16XV1477.WorkinMode3 := FALSE; 
   _16XV1477.WorkinMode4 := FALSE; 
   _16XV1477.WorkinMode5 := FALSE; 
   _16XV1477.WorkinMode6 := FALSE; 
   _16XV1477.Fault_00 := FALSE; 
   _16XV1477.Fault_01 := FALSE; 
   _16XV1477.Fault_02 := FALSE; 
   _16XV1477.Fault_03 := FALSE; 
   _16XV1477.Fault_04 := FALSE; 
   _16XV1477.Fault_05 := FALSE; 
   _16XV1477.Fault_06 := FALSE; 
   _16XV1477.Fault_07 := FALSE; 
   _16XV1477.Acknowledged := FALSE; 
   _16XV1477.IOFeedback0 := FALSE; 
   _16XV1477.IOFeedback1 := FALSE; 
   _16XV1477.IOFeedback2 := FALSE; 
   _16XV1477.IOFeedback3 := FALSE; 
   _16XV1477.Acknowledgment := FALSE; 
   _16XV1477.Bit_4_5 := FALSE; 
   _16XV1477.Bit_4_6 := FALSE; 
   _16XV1477.Bit_4_7 := FALSE; 
   _16XV1477.Byte_5 := B#16#0; 
   _16XV1477.Setting[0] := 0; 
   _16XV1477.Setting[1] := 6000; 
   _16XV1477.Setting[2] := 45; 
   _16XV1477.Setting[3] := 31; 
   _16XV1477.Setting[4] := 1; 
   _16XV1477.Setting[5] := 10; 
   _16XV1477.Setting[6] := 10; 
   _16XV1477.Setting[7] := 0; 
   _16XV1477.Setting[8] := 0; 
   _16XV1477.Buffer[0] := 0; 
   _16XV1477.Buffer[1] := 0; 
   _16XV1477.Buffer[2] := 0; 
   _16XV1477.Buffer[3] := 0; 
   _16XV1477.Buffer[4] := 0; 
   _16XV1477.Buffer[5] := 0; 
   _16XV1477.Register_00 := 0.000000e+000; 
   _16XV1477.Register[1] := 0; 
   _16XV1477.Register[2] := 0; 
   _16XV1477.Register[3] := 0; 
   _16XV1477.Register[4] := 0; 
   _16XV1477.Register[5] := 0; 
   _16XV1477.Register[6] := 0; 
   _16XV1477.AccessLevel[0] := 2000; 
   _16XV1477.AccessLevel[1] := 2050; 
   _16XV1477.AccessLevel[2] := 7000; 
   _16XV1477.AccessLevel[3] := 7050; 
   _16XV1477.Bit[0] := FALSE; 
   _16XV1477.Bit[1] := FALSE; 
   _16XV1477.Bit[2] := FALSE; 
   _16XV1477.Bit[3] := FALSE; 
   _16XV1477.Bit[4] := FALSE; 
   _16XV1477.Bit[5] := FALSE; 
   _16XV1477.Bit[6] := FALSE; 
   _16XV1477.Bit[7] := FALSE; 
   _16XV1477.Bit[8] := FALSE; 
   _16XV1477.Bit[9] := FALSE; 
   _16XV1477.Bit[10] := FALSE; 
   _16XV1477.Bit[11] := FALSE; 
   _16XV1477.Bit[12] := FALSE; 
   _16XV1477.Bit[13] := FALSE; 
   _16XV1477.Bit[14] := FALSE; 
   _16XV1477.Bit[15] := FALSE; 
   _16XV1477.Edge[0] := FALSE; 
   _16XV1477.Edge[1] := FALSE; 
   _16XV1477.Edge[2] := FALSE; 
   _16XV1477.Edge[3] := FALSE; 
   _16XV1477.Edge[4] := FALSE; 
   _16XV1477.Edge[5] := FALSE; 
   _16XV1477.Edge[6] := FALSE; 
   _16XV1477.Edge[7] := FALSE; 
   _16XV1477.Edge[8] := FALSE; 
   _16XV1477.Edge[9] := FALSE; 
   _16XV1477.Edge[10] := FALSE; 
   _16XV1477.Edge[11] := FALSE; 
   _16XV1477.Edge[12] := FALSE; 
   _16XV1477.Edge[13] := FALSE; 
   _16XV1477.Edge[14] := FALSE; 
   _16XV1477.Edge[15] := FALSE; 
   _16XV1077.Feedback0 := FALSE; 
   _16XV1077.Feedback1 := FALSE; 
   _16XV1077.Feedback2 := FALSE; 
   _16XV1077.Feedback3 := FALSE; 
   _16XV1077.Output0 := FALSE; 
   _16XV1077.Output1 := FALSE; 
   _16XV1077.Output2 := FALSE; 
   _16XV1077.Output3 := FALSE; 
   _16XV1077.AutoOutput0 := FALSE; 
   _16XV1077.AutoOutput1 := FALSE; 
   _16XV1077.AutoOutput2 := FALSE; 
   _16XV1077.AutoOutput3 := FALSE; 
   _16XV1077.ForceOutput0 := FALSE; 
   _16XV1077.ForceOutput1 := FALSE; 
   _16XV1077.ForceOutput2 := FALSE; 
   _16XV1077.ForceOutput3 := FALSE; 
   _16XV1077.WorkinMode0 := FALSE; 
   _16XV1077.WorkinMode1 := FALSE; 
   _16XV1077.WorkinMode2 := FALSE; 
   _16XV1077.WorkinMode3 := FALSE; 
   _16XV1077.WorkinMode4 := FALSE; 
   _16XV1077.WorkinMode5 := FALSE; 
   _16XV1077.WorkinMode6 := FALSE; 
   _16XV1077.Fault_00 := FALSE; 
   _16XV1077.Fault_01 := FALSE; 
   _16XV1077.Fault_02 := FALSE; 
   _16XV1077.Fault_03 := FALSE; 
   _16XV1077.Fault_04 := FALSE; 
   _16XV1077.Fault_05 := FALSE; 
   _16XV1077.Fault_06 := FALSE; 
   _16XV1077.Fault_07 := FALSE; 
   _16XV1077.Acknowledged := FALSE; 
   _16XV1077.IOFeedback0 := FALSE; 
   _16XV1077.IOFeedback1 := FALSE; 
   _16XV1077.IOFeedback2 := FALSE; 
   _16XV1077.IOFeedback3 := FALSE; 
   _16XV1077.Acknowledgment := FALSE; 
   _16XV1077.Bit_4_5 := FALSE; 
   _16XV1077.Bit_4_6 := FALSE; 
   _16XV1077.Bit_4_7 := FALSE; 
   _16XV1077.Byte_5 := B#16#0; 
   _16XV1077.Setting[0] := 0; 
   _16XV1077.Setting[1] := 6000; 
   _16XV1077.Setting[2] := 45; 
   _16XV1077.Setting[3] := 31; 
   _16XV1077.Setting[4] := 1; 
   _16XV1077.Setting[5] := 10; 
   _16XV1077.Setting[6] := 10; 
   _16XV1077.Setting[7] := 0; 
   _16XV1077.Setting[8] := 0; 
   _16XV1077.Buffer[0] := 0; 
   _16XV1077.Buffer[1] := 0; 
   _16XV1077.Buffer[2] := 0; 
   _16XV1077.Buffer[3] := 0; 
   _16XV1077.Buffer[4] := 0; 
   _16XV1077.Buffer[5] := 0; 
   _16XV1077.Register_00 := 0.000000e+000; 
   _16XV1077.Register[1] := 0; 
   _16XV1077.Register[2] := 0; 
   _16XV1077.Register[3] := 0; 
   _16XV1077.Register[4] := 0; 
   _16XV1077.Register[5] := 0; 
   _16XV1077.Register[6] := 0; 
   _16XV1077.AccessLevel[0] := 2000; 
   _16XV1077.AccessLevel[1] := 2050; 
   _16XV1077.AccessLevel[2] := 7000; 
   _16XV1077.AccessLevel[3] := 7050; 
   _16XV1077.Bit[0] := FALSE; 
   _16XV1077.Bit[1] := FALSE; 
   _16XV1077.Bit[2] := FALSE; 
   _16XV1077.Bit[3] := FALSE; 
   _16XV1077.Bit[4] := FALSE; 
   _16XV1077.Bit[5] := FALSE; 
   _16XV1077.Bit[6] := FALSE; 
   _16XV1077.Bit[7] := FALSE; 
   _16XV1077.Bit[8] := FALSE; 
   _16XV1077.Bit[9] := FALSE; 
   _16XV1077.Bit[10] := FALSE; 
   _16XV1077.Bit[11] := FALSE; 
   _16XV1077.Bit[12] := FALSE; 
   _16XV1077.Bit[13] := FALSE; 
   _16XV1077.Bit[14] := FALSE; 
   _16XV1077.Bit[15] := FALSE; 
   _16XV1077.Edge[0] := FALSE; 
   _16XV1077.Edge[1] := FALSE; 
   _16XV1077.Edge[2] := FALSE; 
   _16XV1077.Edge[3] := FALSE; 
   _16XV1077.Edge[4] := FALSE; 
   _16XV1077.Edge[5] := FALSE; 
   _16XV1077.Edge[6] := FALSE; 
   _16XV1077.Edge[7] := FALSE; 
   _16XV1077.Edge[8] := FALSE; 
   _16XV1077.Edge[9] := FALSE; 
   _16XV1077.Edge[10] := FALSE; 
   _16XV1077.Edge[11] := FALSE; 
   _16XV1077.Edge[12] := FALSE; 
   _16XV1077.Edge[13] := FALSE; 
   _16XV1077.Edge[14] := FALSE; 
   _16XV1077.Edge[15] := FALSE; 
   _16XV8817.Feedback0 := FALSE; 
   _16XV8817.Feedback1 := FALSE; 
   _16XV8817.Feedback2 := FALSE; 
   _16XV8817.Feedback3 := FALSE; 
   _16XV8817.Output0 := FALSE; 
   _16XV8817.Output1 := FALSE; 
   _16XV8817.Output2 := FALSE; 
   _16XV8817.Output3 := FALSE; 
   _16XV8817.AutoOutput0 := FALSE; 
   _16XV8817.AutoOutput1 := FALSE; 
   _16XV8817.AutoOutput2 := FALSE; 
   _16XV8817.AutoOutput3 := FALSE; 
   _16XV8817.ForceOutput0 := FALSE; 
   _16XV8817.ForceOutput1 := FALSE; 
   _16XV8817.ForceOutput2 := FALSE; 
   _16XV8817.ForceOutput3 := FALSE; 
   _16XV8817.WorkinMode0 := FALSE; 
   _16XV8817.WorkinMode1 := FALSE; 
   _16XV8817.WorkinMode2 := FALSE; 
   _16XV8817.WorkinMode3 := FALSE; 
   _16XV8817.WorkinMode4 := FALSE; 
   _16XV8817.WorkinMode5 := FALSE; 
   _16XV8817.WorkinMode6 := FALSE; 
   _16XV8817.Fault_00 := FALSE; 
   _16XV8817.Fault_01 := FALSE; 
   _16XV8817.Fault_02 := FALSE; 
   _16XV8817.Fault_03 := FALSE; 
   _16XV8817.Fault_04 := FALSE; 
   _16XV8817.Fault_05 := FALSE; 
   _16XV8817.Fault_06 := FALSE; 
   _16XV8817.Fault_07 := FALSE; 
   _16XV8817.Acknowledged := FALSE; 
   _16XV8817.IOFeedback0 := FALSE; 
   _16XV8817.IOFeedback1 := FALSE; 
   _16XV8817.IOFeedback2 := FALSE; 
   _16XV8817.IOFeedback3 := FALSE; 
   _16XV8817.Acknowledgment := FALSE; 
   _16XV8817.Bit_4_5 := FALSE; 
   _16XV8817.Bit_4_6 := FALSE; 
   _16XV8817.Bit_4_7 := FALSE; 
   _16XV8817.Byte_5 := B#16#0; 
   _16XV8817.Setting[0] := 0; 
   _16XV8817.Setting[1] := 6000; 
   _16XV8817.Setting[2] := 45; 
   _16XV8817.Setting[3] := 31; 
   _16XV8817.Setting[4] := 1; 
   _16XV8817.Setting[5] := 10; 
   _16XV8817.Setting[6] := 10; 
   _16XV8817.Setting[7] := 0; 
   _16XV8817.Setting[8] := 0; 
   _16XV8817.Buffer[0] := 0; 
   _16XV8817.Buffer[1] := 0; 
   _16XV8817.Buffer[2] := 0; 
   _16XV8817.Buffer[3] := 0; 
   _16XV8817.Buffer[4] := 0; 
   _16XV8817.Buffer[5] := 0; 
   _16XV8817.Register_00 := 0.000000e+000; 
   _16XV8817.Register[1] := 0; 
   _16XV8817.Register[2] := 0; 
   _16XV8817.Register[3] := 0; 
   _16XV8817.Register[4] := 0; 
   _16XV8817.Register[5] := 0; 
   _16XV8817.Register[6] := 0; 
   _16XV8817.AccessLevel[0] := 2000; 
   _16XV8817.AccessLevel[1] := 2050; 
   _16XV8817.AccessLevel[2] := 7000; 
   _16XV8817.AccessLevel[3] := 7050; 
   _16XV8817.Bit[0] := FALSE; 
   _16XV8817.Bit[1] := FALSE; 
   _16XV8817.Bit[2] := FALSE; 
   _16XV8817.Bit[3] := FALSE; 
   _16XV8817.Bit[4] := FALSE; 
   _16XV8817.Bit[5] := FALSE; 
   _16XV8817.Bit[6] := FALSE; 
   _16XV8817.Bit[7] := FALSE; 
   _16XV8817.Bit[8] := FALSE; 
   _16XV8817.Bit[9] := FALSE; 
   _16XV8817.Bit[10] := FALSE; 
   _16XV8817.Bit[11] := FALSE; 
   _16XV8817.Bit[12] := FALSE; 
   _16XV8817.Bit[13] := FALSE; 
   _16XV8817.Bit[14] := FALSE; 
   _16XV8817.Bit[15] := FALSE; 
   _16XV8817.Edge[0] := FALSE; 
   _16XV8817.Edge[1] := FALSE; 
   _16XV8817.Edge[2] := FALSE; 
   _16XV8817.Edge[3] := FALSE; 
   _16XV8817.Edge[4] := FALSE; 
   _16XV8817.Edge[5] := FALSE; 
   _16XV8817.Edge[6] := FALSE; 
   _16XV8817.Edge[7] := FALSE; 
   _16XV8817.Edge[8] := FALSE; 
   _16XV8817.Edge[9] := FALSE; 
   _16XV8817.Edge[10] := FALSE; 
   _16XV8817.Edge[11] := FALSE; 
   _16XV8817.Edge[12] := FALSE; 
   _16XV8817.Edge[13] := FALSE; 
   _16XV8817.Edge[14] := FALSE; 
   _16XV8817.Edge[15] := FALSE; 
   _16XV9877.Feedback0 := FALSE; 
   _16XV9877.Feedback1 := FALSE; 
   _16XV9877.Feedback2 := FALSE; 
   _16XV9877.Feedback3 := FALSE; 
   _16XV9877.Output0 := FALSE; 
   _16XV9877.Output1 := FALSE; 
   _16XV9877.Output2 := FALSE; 
   _16XV9877.Output3 := FALSE; 
   _16XV9877.AutoOutput0 := FALSE; 
   _16XV9877.AutoOutput1 := FALSE; 
   _16XV9877.AutoOutput2 := FALSE; 
   _16XV9877.AutoOutput3 := FALSE; 
   _16XV9877.ForceOutput0 := FALSE; 
   _16XV9877.ForceOutput1 := FALSE; 
   _16XV9877.ForceOutput2 := FALSE; 
   _16XV9877.ForceOutput3 := FALSE; 
   _16XV9877.WorkinMode0 := FALSE; 
   _16XV9877.WorkinMode1 := FALSE; 
   _16XV9877.WorkinMode2 := FALSE; 
   _16XV9877.WorkinMode3 := FALSE; 
   _16XV9877.WorkinMode4 := FALSE; 
   _16XV9877.WorkinMode5 := FALSE; 
   _16XV9877.WorkinMode6 := FALSE; 
   _16XV9877.Fault_00 := FALSE; 
   _16XV9877.Fault_01 := FALSE; 
   _16XV9877.Fault_02 := FALSE; 
   _16XV9877.Fault_03 := FALSE; 
   _16XV9877.Fault_04 := FALSE; 
   _16XV9877.Fault_05 := FALSE; 
   _16XV9877.Fault_06 := FALSE; 
   _16XV9877.Fault_07 := FALSE; 
   _16XV9877.Acknowledged := FALSE; 
   _16XV9877.IOFeedback0 := FALSE; 
   _16XV9877.IOFeedback1 := FALSE; 
   _16XV9877.IOFeedback2 := FALSE; 
   _16XV9877.IOFeedback3 := FALSE; 
   _16XV9877.Acknowledgment := FALSE; 
   _16XV9877.Bit_4_5 := FALSE; 
   _16XV9877.Bit_4_6 := FALSE; 
   _16XV9877.Bit_4_7 := FALSE; 
   _16XV9877.Byte_5 := B#16#0; 
   _16XV9877.Setting[0] := 0; 
   _16XV9877.Setting[1] := 6000; 
   _16XV9877.Setting[2] := 45; 
   _16XV9877.Setting[3] := 31; 
   _16XV9877.Setting[4] := 1; 
   _16XV9877.Setting[5] := 10; 
   _16XV9877.Setting[6] := 10; 
   _16XV9877.Setting[7] := 0; 
   _16XV9877.Setting[8] := 0; 
   _16XV9877.Buffer[0] := 0; 
   _16XV9877.Buffer[1] := 0; 
   _16XV9877.Buffer[2] := 0; 
   _16XV9877.Buffer[3] := 0; 
   _16XV9877.Buffer[4] := 0; 
   _16XV9877.Buffer[5] := 0; 
   _16XV9877.Register_00 := 0.000000e+000; 
   _16XV9877.Register[1] := 0; 
   _16XV9877.Register[2] := 0; 
   _16XV9877.Register[3] := 0; 
   _16XV9877.Register[4] := 0; 
   _16XV9877.Register[5] := 0; 
   _16XV9877.Register[6] := 0; 
   _16XV9877.AccessLevel[0] := 2000; 
   _16XV9877.AccessLevel[1] := 2050; 
   _16XV9877.AccessLevel[2] := 7000; 
   _16XV9877.AccessLevel[3] := 7050; 
   _16XV9877.Bit[0] := FALSE; 
   _16XV9877.Bit[1] := FALSE; 
   _16XV9877.Bit[2] := FALSE; 
   _16XV9877.Bit[3] := FALSE; 
   _16XV9877.Bit[4] := FALSE; 
   _16XV9877.Bit[5] := FALSE; 
   _16XV9877.Bit[6] := FALSE; 
   _16XV9877.Bit[7] := FALSE; 
   _16XV9877.Bit[8] := FALSE; 
   _16XV9877.Bit[9] := FALSE; 
   _16XV9877.Bit[10] := FALSE; 
   _16XV9877.Bit[11] := FALSE; 
   _16XV9877.Bit[12] := FALSE; 
   _16XV9877.Bit[13] := FALSE; 
   _16XV9877.Bit[14] := FALSE; 
   _16XV9877.Bit[15] := FALSE; 
   _16XV9877.Edge[0] := FALSE; 
   _16XV9877.Edge[1] := FALSE; 
   _16XV9877.Edge[2] := FALSE; 
   _16XV9877.Edge[3] := FALSE; 
   _16XV9877.Edge[4] := FALSE; 
   _16XV9877.Edge[5] := FALSE; 
   _16XV9877.Edge[6] := FALSE; 
   _16XV9877.Edge[7] := FALSE; 
   _16XV9877.Edge[8] := FALSE; 
   _16XV9877.Edge[9] := FALSE; 
   _16XV9877.Edge[10] := FALSE; 
   _16XV9877.Edge[11] := FALSE; 
   _16XV9877.Edge[12] := FALSE; 
   _16XV9877.Edge[13] := FALSE; 
   _16XV9877.Edge[14] := FALSE; 
   _16XV9877.Edge[15] := FALSE; 
   _16XV9917.Feedback0 := FALSE; 
   _16XV9917.Feedback1 := FALSE; 
   _16XV9917.Feedback2 := FALSE; 
   _16XV9917.Feedback3 := FALSE; 
   _16XV9917.Output0 := FALSE; 
   _16XV9917.Output1 := FALSE; 
   _16XV9917.Output2 := FALSE; 
   _16XV9917.Output3 := FALSE; 
   _16XV9917.AutoOutput0 := FALSE; 
   _16XV9917.AutoOutput1 := FALSE; 
   _16XV9917.AutoOutput2 := FALSE; 
   _16XV9917.AutoOutput3 := FALSE; 
   _16XV9917.ForceOutput0 := FALSE; 
   _16XV9917.ForceOutput1 := FALSE; 
   _16XV9917.ForceOutput2 := FALSE; 
   _16XV9917.ForceOutput3 := FALSE; 
   _16XV9917.WorkinMode0 := FALSE; 
   _16XV9917.WorkinMode1 := FALSE; 
   _16XV9917.WorkinMode2 := FALSE; 
   _16XV9917.WorkinMode3 := FALSE; 
   _16XV9917.WorkinMode4 := FALSE; 
   _16XV9917.WorkinMode5 := FALSE; 
   _16XV9917.WorkinMode6 := FALSE; 
   _16XV9917.Fault_00 := FALSE; 
   _16XV9917.Fault_01 := FALSE; 
   _16XV9917.Fault_02 := FALSE; 
   _16XV9917.Fault_03 := FALSE; 
   _16XV9917.Fault_04 := FALSE; 
   _16XV9917.Fault_05 := FALSE; 
   _16XV9917.Fault_06 := FALSE; 
   _16XV9917.Fault_07 := FALSE; 
   _16XV9917.Acknowledged := FALSE; 
   _16XV9917.IOFeedback0 := FALSE; 
   _16XV9917.IOFeedback1 := FALSE; 
   _16XV9917.IOFeedback2 := FALSE; 
   _16XV9917.IOFeedback3 := FALSE; 
   _16XV9917.Acknowledgment := FALSE; 
   _16XV9917.Bit_4_5 := FALSE; 
   _16XV9917.Bit_4_6 := FALSE; 
   _16XV9917.Bit_4_7 := FALSE; 
   _16XV9917.Byte_5 := B#16#0; 
   _16XV9917.Setting[0] := 0; 
   _16XV9917.Setting[1] := 6000; 
   _16XV9917.Setting[2] := 45; 
   _16XV9917.Setting[3] := 31; 
   _16XV9917.Setting[4] := 1; 
   _16XV9917.Setting[5] := 10; 
   _16XV9917.Setting[6] := 10; 
   _16XV9917.Setting[7] := 0; 
   _16XV9917.Setting[8] := 0; 
   _16XV9917.Buffer[0] := 0; 
   _16XV9917.Buffer[1] := 0; 
   _16XV9917.Buffer[2] := 0; 
   _16XV9917.Buffer[3] := 0; 
   _16XV9917.Buffer[4] := 0; 
   _16XV9917.Buffer[5] := 0; 
   _16XV9917.Register_00 := 0.000000e+000; 
   _16XV9917.Register[1] := 0; 
   _16XV9917.Register[2] := 0; 
   _16XV9917.Register[3] := 0; 
   _16XV9917.Register[4] := 0; 
   _16XV9917.Register[5] := 0; 
   _16XV9917.Register[6] := 0; 
   _16XV9917.AccessLevel[0] := 2000; 
   _16XV9917.AccessLevel[1] := 2050; 
   _16XV9917.AccessLevel[2] := 7000; 
   _16XV9917.AccessLevel[3] := 7050; 
   _16XV9917.Bit[0] := FALSE; 
   _16XV9917.Bit[1] := FALSE; 
   _16XV9917.Bit[2] := FALSE; 
   _16XV9917.Bit[3] := FALSE; 
   _16XV9917.Bit[4] := FALSE; 
   _16XV9917.Bit[5] := FALSE; 
   _16XV9917.Bit[6] := FALSE; 
   _16XV9917.Bit[7] := FALSE; 
   _16XV9917.Bit[8] := FALSE; 
   _16XV9917.Bit[9] := FALSE; 
   _16XV9917.Bit[10] := FALSE; 
   _16XV9917.Bit[11] := FALSE; 
   _16XV9917.Bit[12] := FALSE; 
   _16XV9917.Bit[13] := FALSE; 
   _16XV9917.Bit[14] := FALSE; 
   _16XV9917.Bit[15] := FALSE; 
   _16XV9917.Edge[0] := FALSE; 
   _16XV9917.Edge[1] := FALSE; 
   _16XV9917.Edge[2] := FALSE; 
   _16XV9917.Edge[3] := FALSE; 
   _16XV9917.Edge[4] := FALSE; 
   _16XV9917.Edge[5] := FALSE; 
   _16XV9917.Edge[6] := FALSE; 
   _16XV9917.Edge[7] := FALSE; 
   _16XV9917.Edge[8] := FALSE; 
   _16XV9917.Edge[9] := FALSE; 
   _16XV9917.Edge[10] := FALSE; 
   _16XV9917.Edge[11] := FALSE; 
   _16XV9917.Edge[12] := FALSE; 
   _16XV9917.Edge[13] := FALSE; 
   _16XV9917.Edge[14] := FALSE; 
   _16XV9917.Edge[15] := FALSE; 
   _16XV9947.Feedback0 := FALSE; 
   _16XV9947.Feedback1 := FALSE; 
   _16XV9947.Feedback2 := FALSE; 
   _16XV9947.Feedback3 := FALSE; 
   _16XV9947.Output0 := FALSE; 
   _16XV9947.Output1 := FALSE; 
   _16XV9947.Output2 := FALSE; 
   _16XV9947.Output3 := FALSE; 
   _16XV9947.AutoOutput0 := FALSE; 
   _16XV9947.AutoOutput1 := FALSE; 
   _16XV9947.AutoOutput2 := FALSE; 
   _16XV9947.AutoOutput3 := FALSE; 
   _16XV9947.ForceOutput0 := FALSE; 
   _16XV9947.ForceOutput1 := FALSE; 
   _16XV9947.ForceOutput2 := FALSE; 
   _16XV9947.ForceOutput3 := FALSE; 
   _16XV9947.WorkinMode0 := FALSE; 
   _16XV9947.WorkinMode1 := FALSE; 
   _16XV9947.WorkinMode2 := FALSE; 
   _16XV9947.WorkinMode3 := FALSE; 
   _16XV9947.WorkinMode4 := FALSE; 
   _16XV9947.WorkinMode5 := FALSE; 
   _16XV9947.WorkinMode6 := FALSE; 
   _16XV9947.Fault_00 := FALSE; 
   _16XV9947.Fault_01 := FALSE; 
   _16XV9947.Fault_02 := FALSE; 
   _16XV9947.Fault_03 := FALSE; 
   _16XV9947.Fault_04 := FALSE; 
   _16XV9947.Fault_05 := FALSE; 
   _16XV9947.Fault_06 := FALSE; 
   _16XV9947.Fault_07 := FALSE; 
   _16XV9947.Acknowledged := FALSE; 
   _16XV9947.IOFeedback0 := FALSE; 
   _16XV9947.IOFeedback1 := FALSE; 
   _16XV9947.IOFeedback2 := FALSE; 
   _16XV9947.IOFeedback3 := FALSE; 
   _16XV9947.Acknowledgment := FALSE; 
   _16XV9947.Bit_4_5 := FALSE; 
   _16XV9947.Bit_4_6 := FALSE; 
   _16XV9947.Bit_4_7 := FALSE; 
   _16XV9947.Byte_5 := B#16#0; 
   _16XV9947.Setting[0] := 0; 
   _16XV9947.Setting[1] := 6000; 
   _16XV9947.Setting[2] := 45; 
   _16XV9947.Setting[3] := 31; 
   _16XV9947.Setting[4] := 1; 
   _16XV9947.Setting[5] := 10; 
   _16XV9947.Setting[6] := 10; 
   _16XV9947.Setting[7] := 0; 
   _16XV9947.Setting[8] := 0; 
   _16XV9947.Buffer[0] := 0; 
   _16XV9947.Buffer[1] := 0; 
   _16XV9947.Buffer[2] := 0; 
   _16XV9947.Buffer[3] := 0; 
   _16XV9947.Buffer[4] := 0; 
   _16XV9947.Buffer[5] := 0; 
   _16XV9947.Register_00 := 0.000000e+000; 
   _16XV9947.Register[1] := 0; 
   _16XV9947.Register[2] := 0; 
   _16XV9947.Register[3] := 0; 
   _16XV9947.Register[4] := 0; 
   _16XV9947.Register[5] := 0; 
   _16XV9947.Register[6] := 0; 
   _16XV9947.AccessLevel[0] := 2000; 
   _16XV9947.AccessLevel[1] := 2050; 
   _16XV9947.AccessLevel[2] := 7000; 
   _16XV9947.AccessLevel[3] := 7050; 
   _16XV9947.Bit[0] := FALSE; 
   _16XV9947.Bit[1] := FALSE; 
   _16XV9947.Bit[2] := FALSE; 
   _16XV9947.Bit[3] := FALSE; 
   _16XV9947.Bit[4] := FALSE; 
   _16XV9947.Bit[5] := FALSE; 
   _16XV9947.Bit[6] := FALSE; 
   _16XV9947.Bit[7] := FALSE; 
   _16XV9947.Bit[8] := FALSE; 
   _16XV9947.Bit[9] := FALSE; 
   _16XV9947.Bit[10] := FALSE; 
   _16XV9947.Bit[11] := FALSE; 
   _16XV9947.Bit[12] := FALSE; 
   _16XV9947.Bit[13] := FALSE; 
   _16XV9947.Bit[14] := FALSE; 
   _16XV9947.Bit[15] := FALSE; 
   _16XV9947.Edge[0] := FALSE; 
   _16XV9947.Edge[1] := FALSE; 
   _16XV9947.Edge[2] := FALSE; 
   _16XV9947.Edge[3] := FALSE; 
   _16XV9947.Edge[4] := FALSE; 
   _16XV9947.Edge[5] := FALSE; 
   _16XV9947.Edge[6] := FALSE; 
   _16XV9947.Edge[7] := FALSE; 
   _16XV9947.Edge[8] := FALSE; 
   _16XV9947.Edge[9] := FALSE; 
   _16XV9947.Edge[10] := FALSE; 
   _16XV9947.Edge[11] := FALSE; 
   _16XV9947.Edge[12] := FALSE; 
   _16XV9947.Edge[13] := FALSE; 
   _16XV9947.Edge[14] := FALSE; 
   _16XV9947.Edge[15] := FALSE; 
   _16XV8843.Feedback0 := FALSE; 
   _16XV8843.Feedback1 := FALSE; 
   _16XV8843.Feedback2 := FALSE; 
   _16XV8843.Feedback3 := FALSE; 
   _16XV8843.Output0 := FALSE; 
   _16XV8843.Output1 := FALSE; 
   _16XV8843.Output2 := FALSE; 
   _16XV8843.Output3 := FALSE; 
   _16XV8843.AutoOutput0 := FALSE; 
   _16XV8843.AutoOutput1 := FALSE; 
   _16XV8843.AutoOutput2 := FALSE; 
   _16XV8843.AutoOutput3 := FALSE; 
   _16XV8843.ForceOutput0 := FALSE; 
   _16XV8843.ForceOutput1 := FALSE; 
   _16XV8843.ForceOutput2 := FALSE; 
   _16XV8843.ForceOutput3 := FALSE; 
   _16XV8843.WorkinMode0 := FALSE; 
   _16XV8843.WorkinMode1 := FALSE; 
   _16XV8843.WorkinMode2 := FALSE; 
   _16XV8843.WorkinMode3 := FALSE; 
   _16XV8843.WorkinMode4 := FALSE; 
   _16XV8843.WorkinMode5 := FALSE; 
   _16XV8843.WorkinMode6 := FALSE; 
   _16XV8843.Fault_00 := FALSE; 
   _16XV8843.Fault_01 := FALSE; 
   _16XV8843.Fault_02 := FALSE; 
   _16XV8843.Fault_03 := FALSE; 
   _16XV8843.Fault_04 := FALSE; 
   _16XV8843.Fault_05 := FALSE; 
   _16XV8843.Fault_06 := FALSE; 
   _16XV8843.Fault_07 := FALSE; 
   _16XV8843.Acknowledged := FALSE; 
   _16XV8843.IOFeedback0 := FALSE; 
   _16XV8843.IOFeedback1 := FALSE; 
   _16XV8843.IOFeedback2 := FALSE; 
   _16XV8843.IOFeedback3 := FALSE; 
   _16XV8843.Acknowledgment := FALSE; 
   _16XV8843.Bit_4_5 := FALSE; 
   _16XV8843.Bit_4_6 := FALSE; 
   _16XV8843.Bit_4_7 := FALSE; 
   _16XV8843.Byte_5 := B#16#0; 
   _16XV8843.Setting[0] := 0; 
   _16XV8843.Setting[1] := 6000; 
   _16XV8843.Setting[2] := 45; 
   _16XV8843.Setting[3] := 31; 
   _16XV8843.Setting[4] := 1; 
   _16XV8843.Setting[5] := 10; 
   _16XV8843.Setting[6] := 10; 
   _16XV8843.Setting[7] := 0; 
   _16XV8843.Setting[8] := 0; 
   _16XV8843.Buffer[0] := 0; 
   _16XV8843.Buffer[1] := 0; 
   _16XV8843.Buffer[2] := 0; 
   _16XV8843.Buffer[3] := 0; 
   _16XV8843.Buffer[4] := 0; 
   _16XV8843.Buffer[5] := 0; 
   _16XV8843.Register_00 := 0.000000e+000; 
   _16XV8843.Register[1] := 0; 
   _16XV8843.Register[2] := 0; 
   _16XV8843.Register[3] := 0; 
   _16XV8843.Register[4] := 0; 
   _16XV8843.Register[5] := 0; 
   _16XV8843.Register[6] := 0; 
   _16XV8843.AccessLevel[0] := 2000; 
   _16XV8843.AccessLevel[1] := 2050; 
   _16XV8843.AccessLevel[2] := 7000; 
   _16XV8843.AccessLevel[3] := 7050; 
   _16XV8843.Bit[0] := FALSE; 
   _16XV8843.Bit[1] := FALSE; 
   _16XV8843.Bit[2] := FALSE; 
   _16XV8843.Bit[3] := FALSE; 
   _16XV8843.Bit[4] := FALSE; 
   _16XV8843.Bit[5] := FALSE; 
   _16XV8843.Bit[6] := FALSE; 
   _16XV8843.Bit[7] := FALSE; 
   _16XV8843.Bit[8] := FALSE; 
   _16XV8843.Bit[9] := FALSE; 
   _16XV8843.Bit[10] := FALSE; 
   _16XV8843.Bit[11] := FALSE; 
   _16XV8843.Bit[12] := FALSE; 
   _16XV8843.Bit[13] := FALSE; 
   _16XV8843.Bit[14] := FALSE; 
   _16XV8843.Bit[15] := FALSE; 
   _16XV8843.Edge[0] := FALSE; 
   _16XV8843.Edge[1] := FALSE; 
   _16XV8843.Edge[2] := FALSE; 
   _16XV8843.Edge[3] := FALSE; 
   _16XV8843.Edge[4] := FALSE; 
   _16XV8843.Edge[5] := FALSE; 
   _16XV8843.Edge[6] := FALSE; 
   _16XV8843.Edge[7] := FALSE; 
   _16XV8843.Edge[8] := FALSE; 
   _16XV8843.Edge[9] := FALSE; 
   _16XV8843.Edge[10] := FALSE; 
   _16XV8843.Edge[11] := FALSE; 
   _16XV8843.Edge[12] := FALSE; 
   _16XV8843.Edge[13] := FALSE; 
   _16XV8843.Edge[14] := FALSE; 
   _16XV8843.Edge[15] := FALSE; 
   _16XV8844.Feedback0 := FALSE; 
   _16XV8844.Feedback1 := FALSE; 
   _16XV8844.Feedback2 := FALSE; 
   _16XV8844.Feedback3 := FALSE; 
   _16XV8844.Output0 := FALSE; 
   _16XV8844.Output1 := FALSE; 
   _16XV8844.Output2 := FALSE; 
   _16XV8844.Output3 := FALSE; 
   _16XV8844.AutoOutput0 := FALSE; 
   _16XV8844.AutoOutput1 := FALSE; 
   _16XV8844.AutoOutput2 := FALSE; 
   _16XV8844.AutoOutput3 := FALSE; 
   _16XV8844.ForceOutput0 := FALSE; 
   _16XV8844.ForceOutput1 := FALSE; 
   _16XV8844.ForceOutput2 := FALSE; 
   _16XV8844.ForceOutput3 := FALSE; 
   _16XV8844.WorkinMode0 := FALSE; 
   _16XV8844.WorkinMode1 := FALSE; 
   _16XV8844.WorkinMode2 := FALSE; 
   _16XV8844.WorkinMode3 := FALSE; 
   _16XV8844.WorkinMode4 := FALSE; 
   _16XV8844.WorkinMode5 := FALSE; 
   _16XV8844.WorkinMode6 := FALSE; 
   _16XV8844.Fault_00 := FALSE; 
   _16XV8844.Fault_01 := FALSE; 
   _16XV8844.Fault_02 := FALSE; 
   _16XV8844.Fault_03 := FALSE; 
   _16XV8844.Fault_04 := FALSE; 
   _16XV8844.Fault_05 := FALSE; 
   _16XV8844.Fault_06 := FALSE; 
   _16XV8844.Fault_07 := FALSE; 
   _16XV8844.Acknowledged := FALSE; 
   _16XV8844.IOFeedback0 := FALSE; 
   _16XV8844.IOFeedback1 := FALSE; 
   _16XV8844.IOFeedback2 := FALSE; 
   _16XV8844.IOFeedback3 := FALSE; 
   _16XV8844.Acknowledgment := FALSE; 
   _16XV8844.Bit_4_5 := FALSE; 
   _16XV8844.Bit_4_6 := FALSE; 
   _16XV8844.Bit_4_7 := FALSE; 
   _16XV8844.Byte_5 := B#16#0; 
   _16XV8844.Setting[0] := 0; 
   _16XV8844.Setting[1] := 6000; 
   _16XV8844.Setting[2] := 45; 
   _16XV8844.Setting[3] := 31; 
   _16XV8844.Setting[4] := 1; 
   _16XV8844.Setting[5] := 10; 
   _16XV8844.Setting[6] := 10; 
   _16XV8844.Setting[7] := 0; 
   _16XV8844.Setting[8] := 0; 
   _16XV8844.Buffer[0] := 0; 
   _16XV8844.Buffer[1] := 0; 
   _16XV8844.Buffer[2] := 0; 
   _16XV8844.Buffer[3] := 0; 
   _16XV8844.Buffer[4] := 0; 
   _16XV8844.Buffer[5] := 0; 
   _16XV8844.Register_00 := 0.000000e+000; 
   _16XV8844.Register[1] := 0; 
   _16XV8844.Register[2] := 0; 
   _16XV8844.Register[3] := 0; 
   _16XV8844.Register[4] := 0; 
   _16XV8844.Register[5] := 0; 
   _16XV8844.Register[6] := 0; 
   _16XV8844.AccessLevel[0] := 2000; 
   _16XV8844.AccessLevel[1] := 2050; 
   _16XV8844.AccessLevel[2] := 7000; 
   _16XV8844.AccessLevel[3] := 7050; 
   _16XV8844.Bit[0] := FALSE; 
   _16XV8844.Bit[1] := FALSE; 
   _16XV8844.Bit[2] := FALSE; 
   _16XV8844.Bit[3] := FALSE; 
   _16XV8844.Bit[4] := FALSE; 
   _16XV8844.Bit[5] := FALSE; 
   _16XV8844.Bit[6] := FALSE; 
   _16XV8844.Bit[7] := FALSE; 
   _16XV8844.Bit[8] := FALSE; 
   _16XV8844.Bit[9] := FALSE; 
   _16XV8844.Bit[10] := FALSE; 
   _16XV8844.Bit[11] := FALSE; 
   _16XV8844.Bit[12] := FALSE; 
   _16XV8844.Bit[13] := FALSE; 
   _16XV8844.Bit[14] := FALSE; 
   _16XV8844.Bit[15] := FALSE; 
   _16XV8844.Edge[0] := FALSE; 
   _16XV8844.Edge[1] := FALSE; 
   _16XV8844.Edge[2] := FALSE; 
   _16XV8844.Edge[3] := FALSE; 
   _16XV8844.Edge[4] := FALSE; 
   _16XV8844.Edge[5] := FALSE; 
   _16XV8844.Edge[6] := FALSE; 
   _16XV8844.Edge[7] := FALSE; 
   _16XV8844.Edge[8] := FALSE; 
   _16XV8844.Edge[9] := FALSE; 
   _16XV8844.Edge[10] := FALSE; 
   _16XV8844.Edge[11] := FALSE; 
   _16XV8844.Edge[12] := FALSE; 
   _16XV8844.Edge[13] := FALSE; 
   _16XV8844.Edge[14] := FALSE; 
   _16XV8844.Edge[15] := FALSE; 
   _16XV8845.Feedback0 := FALSE; 
   _16XV8845.Feedback1 := FALSE; 
   _16XV8845.Feedback2 := FALSE; 
   _16XV8845.Feedback3 := FALSE; 
   _16XV8845.Output0 := FALSE; 
   _16XV8845.Output1 := FALSE; 
   _16XV8845.Output2 := FALSE; 
   _16XV8845.Output3 := FALSE; 
   _16XV8845.AutoOutput0 := FALSE; 
   _16XV8845.AutoOutput1 := FALSE; 
   _16XV8845.AutoOutput2 := FALSE; 
   _16XV8845.AutoOutput3 := FALSE; 
   _16XV8845.ForceOutput0 := FALSE; 
   _16XV8845.ForceOutput1 := FALSE; 
   _16XV8845.ForceOutput2 := FALSE; 
   _16XV8845.ForceOutput3 := FALSE; 
   _16XV8845.WorkinMode0 := FALSE; 
   _16XV8845.WorkinMode1 := FALSE; 
   _16XV8845.WorkinMode2 := FALSE; 
   _16XV8845.WorkinMode3 := FALSE; 
   _16XV8845.WorkinMode4 := FALSE; 
   _16XV8845.WorkinMode5 := FALSE; 
   _16XV8845.WorkinMode6 := FALSE; 
   _16XV8845.Fault_00 := FALSE; 
   _16XV8845.Fault_01 := FALSE; 
   _16XV8845.Fault_02 := FALSE; 
   _16XV8845.Fault_03 := FALSE; 
   _16XV8845.Fault_04 := FALSE; 
   _16XV8845.Fault_05 := FALSE; 
   _16XV8845.Fault_06 := FALSE; 
   _16XV8845.Fault_07 := FALSE; 
   _16XV8845.Acknowledged := FALSE; 
   _16XV8845.IOFeedback0 := FALSE; 
   _16XV8845.IOFeedback1 := FALSE; 
   _16XV8845.IOFeedback2 := FALSE; 
   _16XV8845.IOFeedback3 := FALSE; 
   _16XV8845.Acknowledgment := FALSE; 
   _16XV8845.Bit_4_5 := FALSE; 
   _16XV8845.Bit_4_6 := FALSE; 
   _16XV8845.Bit_4_7 := FALSE; 
   _16XV8845.Byte_5 := B#16#0; 
   _16XV8845.Setting[0] := 0; 
   _16XV8845.Setting[1] := 6000; 
   _16XV8845.Setting[2] := 45; 
   _16XV8845.Setting[3] := 31; 
   _16XV8845.Setting[4] := 1; 
   _16XV8845.Setting[5] := 10; 
   _16XV8845.Setting[6] := 10; 
   _16XV8845.Setting[7] := 0; 
   _16XV8845.Setting[8] := 0; 
   _16XV8845.Buffer[0] := 0; 
   _16XV8845.Buffer[1] := 0; 
   _16XV8845.Buffer[2] := 0; 
   _16XV8845.Buffer[3] := 0; 
   _16XV8845.Buffer[4] := 0; 
   _16XV8845.Buffer[5] := 0; 
   _16XV8845.Register_00 := 0.000000e+000; 
   _16XV8845.Register[1] := 0; 
   _16XV8845.Register[2] := 0; 
   _16XV8845.Register[3] := 0; 
   _16XV8845.Register[4] := 0; 
   _16XV8845.Register[5] := 0; 
   _16XV8845.Register[6] := 0; 
   _16XV8845.AccessLevel[0] := 2000; 
   _16XV8845.AccessLevel[1] := 2050; 
   _16XV8845.AccessLevel[2] := 7000; 
   _16XV8845.AccessLevel[3] := 7050; 
   _16XV8845.Bit[0] := FALSE; 
   _16XV8845.Bit[1] := FALSE; 
   _16XV8845.Bit[2] := FALSE; 
   _16XV8845.Bit[3] := FALSE; 
   _16XV8845.Bit[4] := FALSE; 
   _16XV8845.Bit[5] := FALSE; 
   _16XV8845.Bit[6] := FALSE; 
   _16XV8845.Bit[7] := FALSE; 
   _16XV8845.Bit[8] := FALSE; 
   _16XV8845.Bit[9] := FALSE; 
   _16XV8845.Bit[10] := FALSE; 
   _16XV8845.Bit[11] := FALSE; 
   _16XV8845.Bit[12] := FALSE; 
   _16XV8845.Bit[13] := FALSE; 
   _16XV8845.Bit[14] := FALSE; 
   _16XV8845.Bit[15] := FALSE; 
   _16XV8845.Edge[0] := FALSE; 
   _16XV8845.Edge[1] := FALSE; 
   _16XV8845.Edge[2] := FALSE; 
   _16XV8845.Edge[3] := FALSE; 
   _16XV8845.Edge[4] := FALSE; 
   _16XV8845.Edge[5] := FALSE; 
   _16XV8845.Edge[6] := FALSE; 
   _16XV8845.Edge[7] := FALSE; 
   _16XV8845.Edge[8] := FALSE; 
   _16XV8845.Edge[9] := FALSE; 
   _16XV8845.Edge[10] := FALSE; 
   _16XV8845.Edge[11] := FALSE; 
   _16XV8845.Edge[12] := FALSE; 
   _16XV8845.Edge[13] := FALSE; 
   _16XV8845.Edge[14] := FALSE; 
   _16XV8845.Edge[15] := FALSE; 
   _16XV8846.Feedback0 := FALSE; 
   _16XV8846.Feedback1 := FALSE; 
   _16XV8846.Feedback2 := FALSE; 
   _16XV8846.Feedback3 := FALSE; 
   _16XV8846.Output0 := FALSE; 
   _16XV8846.Output1 := FALSE; 
   _16XV8846.Output2 := FALSE; 
   _16XV8846.Output3 := FALSE; 
   _16XV8846.AutoOutput0 := FALSE; 
   _16XV8846.AutoOutput1 := FALSE; 
   _16XV8846.AutoOutput2 := FALSE; 
   _16XV8846.AutoOutput3 := FALSE; 
   _16XV8846.ForceOutput0 := FALSE; 
   _16XV8846.ForceOutput1 := FALSE; 
   _16XV8846.ForceOutput2 := FALSE; 
   _16XV8846.ForceOutput3 := FALSE; 
   _16XV8846.WorkinMode0 := FALSE; 
   _16XV8846.WorkinMode1 := FALSE; 
   _16XV8846.WorkinMode2 := FALSE; 
   _16XV8846.WorkinMode3 := FALSE; 
   _16XV8846.WorkinMode4 := FALSE; 
   _16XV8846.WorkinMode5 := FALSE; 
   _16XV8846.WorkinMode6 := FALSE; 
   _16XV8846.Fault_00 := FALSE; 
   _16XV8846.Fault_01 := FALSE; 
   _16XV8846.Fault_02 := FALSE; 
   _16XV8846.Fault_03 := FALSE; 
   _16XV8846.Fault_04 := FALSE; 
   _16XV8846.Fault_05 := FALSE; 
   _16XV8846.Fault_06 := FALSE; 
   _16XV8846.Fault_07 := FALSE; 
   _16XV8846.Acknowledged := FALSE; 
   _16XV8846.IOFeedback0 := FALSE; 
   _16XV8846.IOFeedback1 := FALSE; 
   _16XV8846.IOFeedback2 := FALSE; 
   _16XV8846.IOFeedback3 := FALSE; 
   _16XV8846.Acknowledgment := FALSE; 
   _16XV8846.Bit_4_5 := FALSE; 
   _16XV8846.Bit_4_6 := FALSE; 
   _16XV8846.Bit_4_7 := FALSE; 
   _16XV8846.Byte_5 := B#16#0; 
   _16XV8846.Setting[0] := 0; 
   _16XV8846.Setting[1] := 6000; 
   _16XV8846.Setting[2] := 45; 
   _16XV8846.Setting[3] := 31; 
   _16XV8846.Setting[4] := 1; 
   _16XV8846.Setting[5] := 10; 
   _16XV8846.Setting[6] := 10; 
   _16XV8846.Setting[7] := 0; 
   _16XV8846.Setting[8] := 0; 
   _16XV8846.Buffer[0] := 0; 
   _16XV8846.Buffer[1] := 0; 
   _16XV8846.Buffer[2] := 0; 
   _16XV8846.Buffer[3] := 0; 
   _16XV8846.Buffer[4] := 0; 
   _16XV8846.Buffer[5] := 0; 
   _16XV8846.Register_00 := 0.000000e+000; 
   _16XV8846.Register[1] := 0; 
   _16XV8846.Register[2] := 0; 
   _16XV8846.Register[3] := 0; 
   _16XV8846.Register[4] := 0; 
   _16XV8846.Register[5] := 0; 
   _16XV8846.Register[6] := 0; 
   _16XV8846.AccessLevel[0] := 2000; 
   _16XV8846.AccessLevel[1] := 2050; 
   _16XV8846.AccessLevel[2] := 7000; 
   _16XV8846.AccessLevel[3] := 7050; 
   _16XV8846.Bit[0] := FALSE; 
   _16XV8846.Bit[1] := FALSE; 
   _16XV8846.Bit[2] := FALSE; 
   _16XV8846.Bit[3] := FALSE; 
   _16XV8846.Bit[4] := FALSE; 
   _16XV8846.Bit[5] := FALSE; 
   _16XV8846.Bit[6] := FALSE; 
   _16XV8846.Bit[7] := FALSE; 
   _16XV8846.Bit[8] := FALSE; 
   _16XV8846.Bit[9] := FALSE; 
   _16XV8846.Bit[10] := FALSE; 
   _16XV8846.Bit[11] := FALSE; 
   _16XV8846.Bit[12] := FALSE; 
   _16XV8846.Bit[13] := FALSE; 
   _16XV8846.Bit[14] := FALSE; 
   _16XV8846.Bit[15] := FALSE; 
   _16XV8846.Edge[0] := FALSE; 
   _16XV8846.Edge[1] := FALSE; 
   _16XV8846.Edge[2] := FALSE; 
   _16XV8846.Edge[3] := FALSE; 
   _16XV8846.Edge[4] := FALSE; 
   _16XV8846.Edge[5] := FALSE; 
   _16XV8846.Edge[6] := FALSE; 
   _16XV8846.Edge[7] := FALSE; 
   _16XV8846.Edge[8] := FALSE; 
   _16XV8846.Edge[9] := FALSE; 
   _16XV8846.Edge[10] := FALSE; 
   _16XV8846.Edge[11] := FALSE; 
   _16XV8846.Edge[12] := FALSE; 
   _16XV8846.Edge[13] := FALSE; 
   _16XV8846.Edge[14] := FALSE; 
   _16XV8846.Edge[15] := FALSE; 
   _16XV8847.Feedback0 := FALSE; 
   _16XV8847.Feedback1 := FALSE; 
   _16XV8847.Feedback2 := FALSE; 
   _16XV8847.Feedback3 := FALSE; 
   _16XV8847.Output0 := FALSE; 
   _16XV8847.Output1 := FALSE; 
   _16XV8847.Output2 := FALSE; 
   _16XV8847.Output3 := FALSE; 
   _16XV8847.AutoOutput0 := FALSE; 
   _16XV8847.AutoOutput1 := FALSE; 
   _16XV8847.AutoOutput2 := FALSE; 
   _16XV8847.AutoOutput3 := FALSE; 
   _16XV8847.ForceOutput0 := FALSE; 
   _16XV8847.ForceOutput1 := FALSE; 
   _16XV8847.ForceOutput2 := FALSE; 
   _16XV8847.ForceOutput3 := FALSE; 
   _16XV8847.WorkinMode0 := FALSE; 
   _16XV8847.WorkinMode1 := FALSE; 
   _16XV8847.WorkinMode2 := FALSE; 
   _16XV8847.WorkinMode3 := FALSE; 
   _16XV8847.WorkinMode4 := FALSE; 
   _16XV8847.WorkinMode5 := FALSE; 
   _16XV8847.WorkinMode6 := FALSE; 
   _16XV8847.Fault_00 := FALSE; 
   _16XV8847.Fault_01 := FALSE; 
   _16XV8847.Fault_02 := FALSE; 
   _16XV8847.Fault_03 := FALSE; 
   _16XV8847.Fault_04 := FALSE; 
   _16XV8847.Fault_05 := FALSE; 
   _16XV8847.Fault_06 := FALSE; 
   _16XV8847.Fault_07 := FALSE; 
   _16XV8847.Acknowledged := FALSE; 
   _16XV8847.IOFeedback0 := FALSE; 
   _16XV8847.IOFeedback1 := FALSE; 
   _16XV8847.IOFeedback2 := FALSE; 
   _16XV8847.IOFeedback3 := FALSE; 
   _16XV8847.Acknowledgment := FALSE; 
   _16XV8847.Bit_4_5 := FALSE; 
   _16XV8847.Bit_4_6 := FALSE; 
   _16XV8847.Bit_4_7 := FALSE; 
   _16XV8847.Byte_5 := B#16#0; 
   _16XV8847.Setting[0] := 0; 
   _16XV8847.Setting[1] := 6000; 
   _16XV8847.Setting[2] := 45; 
   _16XV8847.Setting[3] := 31; 
   _16XV8847.Setting[4] := 1; 
   _16XV8847.Setting[5] := 10; 
   _16XV8847.Setting[6] := 10; 
   _16XV8847.Setting[7] := 0; 
   _16XV8847.Setting[8] := 0; 
   _16XV8847.Buffer[0] := 0; 
   _16XV8847.Buffer[1] := 0; 
   _16XV8847.Buffer[2] := 0; 
   _16XV8847.Buffer[3] := 0; 
   _16XV8847.Buffer[4] := 0; 
   _16XV8847.Buffer[5] := 0; 
   _16XV8847.Register_00 := 0.000000e+000; 
   _16XV8847.Register[1] := 0; 
   _16XV8847.Register[2] := 0; 
   _16XV8847.Register[3] := 0; 
   _16XV8847.Register[4] := 0; 
   _16XV8847.Register[5] := 0; 
   _16XV8847.Register[6] := 0; 
   _16XV8847.AccessLevel[0] := 2000; 
   _16XV8847.AccessLevel[1] := 2050; 
   _16XV8847.AccessLevel[2] := 7000; 
   _16XV8847.AccessLevel[3] := 7050; 
   _16XV8847.Bit[0] := FALSE; 
   _16XV8847.Bit[1] := FALSE; 
   _16XV8847.Bit[2] := FALSE; 
   _16XV8847.Bit[3] := FALSE; 
   _16XV8847.Bit[4] := FALSE; 
   _16XV8847.Bit[5] := FALSE; 
   _16XV8847.Bit[6] := FALSE; 
   _16XV8847.Bit[7] := FALSE; 
   _16XV8847.Bit[8] := FALSE; 
   _16XV8847.Bit[9] := FALSE; 
   _16XV8847.Bit[10] := FALSE; 
   _16XV8847.Bit[11] := FALSE; 
   _16XV8847.Bit[12] := FALSE; 
   _16XV8847.Bit[13] := FALSE; 
   _16XV8847.Bit[14] := FALSE; 
   _16XV8847.Bit[15] := FALSE; 
   _16XV8847.Edge[0] := FALSE; 
   _16XV8847.Edge[1] := FALSE; 
   _16XV8847.Edge[2] := FALSE; 
   _16XV8847.Edge[3] := FALSE; 
   _16XV8847.Edge[4] := FALSE; 
   _16XV8847.Edge[5] := FALSE; 
   _16XV8847.Edge[6] := FALSE; 
   _16XV8847.Edge[7] := FALSE; 
   _16XV8847.Edge[8] := FALSE; 
   _16XV8847.Edge[9] := FALSE; 
   _16XV8847.Edge[10] := FALSE; 
   _16XV8847.Edge[11] := FALSE; 
   _16XV8847.Edge[12] := FALSE; 
   _16XV8847.Edge[13] := FALSE; 
   _16XV8847.Edge[14] := FALSE; 
   _16XV8847.Edge[15] := FALSE; 
   _16XX0208.Feedback0 := FALSE; 
   _16XX0208.Feedback1 := FALSE; 
   _16XX0208.Feedback2 := FALSE; 
   _16XX0208.Feedback3 := FALSE; 
   _16XX0208.Output0 := FALSE; 
   _16XX0208.Output1 := FALSE; 
   _16XX0208.Output2 := FALSE; 
   _16XX0208.Output3 := FALSE; 
   _16XX0208.AutoOutput0 := FALSE; 
   _16XX0208.AutoOutput1 := FALSE; 
   _16XX0208.AutoOutput2 := FALSE; 
   _16XX0208.AutoOutput3 := FALSE; 
   _16XX0208.ForceOutput0 := FALSE; 
   _16XX0208.ForceOutput1 := FALSE; 
   _16XX0208.ForceOutput2 := FALSE; 
   _16XX0208.ForceOutput3 := FALSE; 
   _16XX0208.WorkinMode0 := FALSE; 
   _16XX0208.WorkinMode1 := FALSE; 
   _16XX0208.WorkinMode2 := FALSE; 
   _16XX0208.WorkinMode3 := FALSE; 
   _16XX0208.WorkinMode4 := FALSE; 
   _16XX0208.WorkinMode5 := FALSE; 
   _16XX0208.WorkinMode6 := FALSE; 
   _16XX0208.Fault_00 := FALSE; 
   _16XX0208.Fault_01 := FALSE; 
   _16XX0208.Fault_02 := FALSE; 
   _16XX0208.Fault_03 := FALSE; 
   _16XX0208.Fault_04 := FALSE; 
   _16XX0208.Fault_05 := FALSE; 
   _16XX0208.Fault_06 := FALSE; 
   _16XX0208.Fault_07 := FALSE; 
   _16XX0208.Acknowledged := FALSE; 
   _16XX0208.IOFeedback0 := FALSE; 
   _16XX0208.IOFeedback1 := FALSE; 
   _16XX0208.IOFeedback2 := FALSE; 
   _16XX0208.IOFeedback3 := FALSE; 
   _16XX0208.Acknowledgment := FALSE; 
   _16XX0208.Bit_4_5 := FALSE; 
   _16XX0208.Bit_4_6 := FALSE; 
   _16XX0208.Bit_4_7 := FALSE; 
   _16XX0208.Byte_5 := B#16#0; 
   _16XX0208.Setting[0] := 0; 
   _16XX0208.Setting[1] := 6000; 
   _16XX0208.Setting[2] := 45; 
   _16XX0208.Setting[3] := 31; 
   _16XX0208.Setting[4] := 1; 
   _16XX0208.Setting[5] := 10; 
   _16XX0208.Setting[6] := 10; 
   _16XX0208.Setting[7] := 0; 
   _16XX0208.Setting[8] := 0; 
   _16XX0208.Buffer[0] := 0; 
   _16XX0208.Buffer[1] := 0; 
   _16XX0208.Buffer[2] := 0; 
   _16XX0208.Buffer[3] := 0; 
   _16XX0208.Buffer[4] := 0; 
   _16XX0208.Buffer[5] := 0; 
   _16XX0208.Register_00 := 0.000000e+000; 
   _16XX0208.Register[1] := 0; 
   _16XX0208.Register[2] := 0; 
   _16XX0208.Register[3] := 0; 
   _16XX0208.Register[4] := 0; 
   _16XX0208.Register[5] := 0; 
   _16XX0208.Register[6] := 0; 
   _16XX0208.AccessLevel[0] := 2000; 
   _16XX0208.AccessLevel[1] := 2050; 
   _16XX0208.AccessLevel[2] := 7000; 
   _16XX0208.AccessLevel[3] := 7050; 
   _16XX0208.Bit[0] := FALSE; 
   _16XX0208.Bit[1] := FALSE; 
   _16XX0208.Bit[2] := FALSE; 
   _16XX0208.Bit[3] := FALSE; 
   _16XX0208.Bit[4] := FALSE; 
   _16XX0208.Bit[5] := FALSE; 
   _16XX0208.Bit[6] := FALSE; 
   _16XX0208.Bit[7] := FALSE; 
   _16XX0208.Bit[8] := FALSE; 
   _16XX0208.Bit[9] := FALSE; 
   _16XX0208.Bit[10] := FALSE; 
   _16XX0208.Bit[11] := FALSE; 
   _16XX0208.Bit[12] := FALSE; 
   _16XX0208.Bit[13] := FALSE; 
   _16XX0208.Bit[14] := FALSE; 
   _16XX0208.Bit[15] := FALSE; 
   _16XX0208.Edge[0] := FALSE; 
   _16XX0208.Edge[1] := FALSE; 
   _16XX0208.Edge[2] := FALSE; 
   _16XX0208.Edge[3] := FALSE; 
   _16XX0208.Edge[4] := FALSE; 
   _16XX0208.Edge[5] := FALSE; 
   _16XX0208.Edge[6] := FALSE; 
   _16XX0208.Edge[7] := FALSE; 
   _16XX0208.Edge[8] := FALSE; 
   _16XX0208.Edge[9] := FALSE; 
   _16XX0208.Edge[10] := FALSE; 
   _16XX0208.Edge[11] := FALSE; 
   _16XX0208.Edge[12] := FALSE; 
   _16XX0208.Edge[13] := FALSE; 
   _16XX0208.Edge[14] := FALSE; 
   _16XX0208.Edge[15] := FALSE; 
   _16XX0209.Feedback0 := FALSE; 
   _16XX0209.Feedback1 := FALSE; 
   _16XX0209.Feedback2 := FALSE; 
   _16XX0209.Feedback3 := FALSE; 
   _16XX0209.Output0 := FALSE; 
   _16XX0209.Output1 := FALSE; 
   _16XX0209.Output2 := FALSE; 
   _16XX0209.Output3 := FALSE; 
   _16XX0209.AutoOutput0 := FALSE; 
   _16XX0209.AutoOutput1 := FALSE; 
   _16XX0209.AutoOutput2 := FALSE; 
   _16XX0209.AutoOutput3 := FALSE; 
   _16XX0209.ForceOutput0 := FALSE; 
   _16XX0209.ForceOutput1 := FALSE; 
   _16XX0209.ForceOutput2 := FALSE; 
   _16XX0209.ForceOutput3 := FALSE; 
   _16XX0209.WorkinMode0 := FALSE; 
   _16XX0209.WorkinMode1 := FALSE; 
   _16XX0209.WorkinMode2 := FALSE; 
   _16XX0209.WorkinMode3 := FALSE; 
   _16XX0209.WorkinMode4 := FALSE; 
   _16XX0209.WorkinMode5 := FALSE; 
   _16XX0209.WorkinMode6 := FALSE; 
   _16XX0209.Fault_00 := FALSE; 
   _16XX0209.Fault_01 := FALSE; 
   _16XX0209.Fault_02 := FALSE; 
   _16XX0209.Fault_03 := FALSE; 
   _16XX0209.Fault_04 := FALSE; 
   _16XX0209.Fault_05 := FALSE; 
   _16XX0209.Fault_06 := FALSE; 
   _16XX0209.Fault_07 := FALSE; 
   _16XX0209.Acknowledged := FALSE; 
   _16XX0209.IOFeedback0 := FALSE; 
   _16XX0209.IOFeedback1 := FALSE; 
   _16XX0209.IOFeedback2 := FALSE; 
   _16XX0209.IOFeedback3 := FALSE; 
   _16XX0209.Acknowledgment := FALSE; 
   _16XX0209.Bit_4_5 := FALSE; 
   _16XX0209.Bit_4_6 := FALSE; 
   _16XX0209.Bit_4_7 := FALSE; 
   _16XX0209.Byte_5 := B#16#0; 
   _16XX0209.Setting[0] := 0; 
   _16XX0209.Setting[1] := 6000; 
   _16XX0209.Setting[2] := 45; 
   _16XX0209.Setting[3] := 31; 
   _16XX0209.Setting[4] := 1; 
   _16XX0209.Setting[5] := 10; 
   _16XX0209.Setting[6] := 10; 
   _16XX0209.Setting[7] := 0; 
   _16XX0209.Setting[8] := 0; 
   _16XX0209.Buffer[0] := 0; 
   _16XX0209.Buffer[1] := 0; 
   _16XX0209.Buffer[2] := 0; 
   _16XX0209.Buffer[3] := 0; 
   _16XX0209.Buffer[4] := 0; 
   _16XX0209.Buffer[5] := 0; 
   _16XX0209.Register_00 := 0.000000e+000; 
   _16XX0209.Register[1] := 0; 
   _16XX0209.Register[2] := 0; 
   _16XX0209.Register[3] := 0; 
   _16XX0209.Register[4] := 0; 
   _16XX0209.Register[5] := 0; 
   _16XX0209.Register[6] := 0; 
   _16XX0209.AccessLevel[0] := 2000; 
   _16XX0209.AccessLevel[1] := 2050; 
   _16XX0209.AccessLevel[2] := 7000; 
   _16XX0209.AccessLevel[3] := 7050; 
   _16XX0209.Bit[0] := FALSE; 
   _16XX0209.Bit[1] := FALSE; 
   _16XX0209.Bit[2] := FALSE; 
   _16XX0209.Bit[3] := FALSE; 
   _16XX0209.Bit[4] := FALSE; 
   _16XX0209.Bit[5] := FALSE; 
   _16XX0209.Bit[6] := FALSE; 
   _16XX0209.Bit[7] := FALSE; 
   _16XX0209.Bit[8] := FALSE; 
   _16XX0209.Bit[9] := FALSE; 
   _16XX0209.Bit[10] := FALSE; 
   _16XX0209.Bit[11] := FALSE; 
   _16XX0209.Bit[12] := FALSE; 
   _16XX0209.Bit[13] := FALSE; 
   _16XX0209.Bit[14] := FALSE; 
   _16XX0209.Bit[15] := FALSE; 
   _16XX0209.Edge[0] := FALSE; 
   _16XX0209.Edge[1] := FALSE; 
   _16XX0209.Edge[2] := FALSE; 
   _16XX0209.Edge[3] := FALSE; 
   _16XX0209.Edge[4] := FALSE; 
   _16XX0209.Edge[5] := FALSE; 
   _16XX0209.Edge[6] := FALSE; 
   _16XX0209.Edge[7] := FALSE; 
   _16XX0209.Edge[8] := FALSE; 
   _16XX0209.Edge[9] := FALSE; 
   _16XX0209.Edge[10] := FALSE; 
   _16XX0209.Edge[11] := FALSE; 
   _16XX0209.Edge[12] := FALSE; 
   _16XX0209.Edge[13] := FALSE; 
   _16XX0209.Edge[14] := FALSE; 
   _16XX0209.Edge[15] := FALSE; 
   _16XX0210.Feedback0 := FALSE; 
   _16XX0210.Feedback1 := FALSE; 
   _16XX0210.Feedback2 := FALSE; 
   _16XX0210.Feedback3 := FALSE; 
   _16XX0210.Output0 := FALSE; 
   _16XX0210.Output1 := FALSE; 
   _16XX0210.Output2 := FALSE; 
   _16XX0210.Output3 := FALSE; 
   _16XX0210.AutoOutput0 := FALSE; 
   _16XX0210.AutoOutput1 := FALSE; 
   _16XX0210.AutoOutput2 := FALSE; 
   _16XX0210.AutoOutput3 := FALSE; 
   _16XX0210.ForceOutput0 := FALSE; 
   _16XX0210.ForceOutput1 := FALSE; 
   _16XX0210.ForceOutput2 := FALSE; 
   _16XX0210.ForceOutput3 := FALSE; 
   _16XX0210.WorkinMode0 := FALSE; 
   _16XX0210.WorkinMode1 := FALSE; 
   _16XX0210.WorkinMode2 := FALSE; 
   _16XX0210.WorkinMode3 := FALSE; 
   _16XX0210.WorkinMode4 := FALSE; 
   _16XX0210.WorkinMode5 := FALSE; 
   _16XX0210.WorkinMode6 := FALSE; 
   _16XX0210.Fault_00 := FALSE; 
   _16XX0210.Fault_01 := FALSE; 
   _16XX0210.Fault_02 := FALSE; 
   _16XX0210.Fault_03 := FALSE; 
   _16XX0210.Fault_04 := FALSE; 
   _16XX0210.Fault_05 := FALSE; 
   _16XX0210.Fault_06 := FALSE; 
   _16XX0210.Fault_07 := FALSE; 
   _16XX0210.Acknowledged := FALSE; 
   _16XX0210.IOFeedback0 := FALSE; 
   _16XX0210.IOFeedback1 := FALSE; 
   _16XX0210.IOFeedback2 := FALSE; 
   _16XX0210.IOFeedback3 := FALSE; 
   _16XX0210.Acknowledgment := FALSE; 
   _16XX0210.Bit_4_5 := FALSE; 
   _16XX0210.Bit_4_6 := FALSE; 
   _16XX0210.Bit_4_7 := FALSE; 
   _16XX0210.Byte_5 := B#16#0; 
   _16XX0210.Setting[0] := 0; 
   _16XX0210.Setting[1] := 6000; 
   _16XX0210.Setting[2] := 45; 
   _16XX0210.Setting[3] := 31; 
   _16XX0210.Setting[4] := 1; 
   _16XX0210.Setting[5] := 10; 
   _16XX0210.Setting[6] := 10; 
   _16XX0210.Setting[7] := 0; 
   _16XX0210.Setting[8] := 0; 
   _16XX0210.Buffer[0] := 0; 
   _16XX0210.Buffer[1] := 0; 
   _16XX0210.Buffer[2] := 0; 
   _16XX0210.Buffer[3] := 0; 
   _16XX0210.Buffer[4] := 0; 
   _16XX0210.Buffer[5] := 0; 
   _16XX0210.Register_00 := 0.000000e+000; 
   _16XX0210.Register[1] := 0; 
   _16XX0210.Register[2] := 0; 
   _16XX0210.Register[3] := 0; 
   _16XX0210.Register[4] := 0; 
   _16XX0210.Register[5] := 0; 
   _16XX0210.Register[6] := 0; 
   _16XX0210.AccessLevel[0] := 2000; 
   _16XX0210.AccessLevel[1] := 2050; 
   _16XX0210.AccessLevel[2] := 7000; 
   _16XX0210.AccessLevel[3] := 7050; 
   _16XX0210.Bit[0] := FALSE; 
   _16XX0210.Bit[1] := FALSE; 
   _16XX0210.Bit[2] := FALSE; 
   _16XX0210.Bit[3] := FALSE; 
   _16XX0210.Bit[4] := FALSE; 
   _16XX0210.Bit[5] := FALSE; 
   _16XX0210.Bit[6] := FALSE; 
   _16XX0210.Bit[7] := FALSE; 
   _16XX0210.Bit[8] := FALSE; 
   _16XX0210.Bit[9] := FALSE; 
   _16XX0210.Bit[10] := FALSE; 
   _16XX0210.Bit[11] := FALSE; 
   _16XX0210.Bit[12] := FALSE; 
   _16XX0210.Bit[13] := FALSE; 
   _16XX0210.Bit[14] := FALSE; 
   _16XX0210.Bit[15] := FALSE; 
   _16XX0210.Edge[0] := FALSE; 
   _16XX0210.Edge[1] := FALSE; 
   _16XX0210.Edge[2] := FALSE; 
   _16XX0210.Edge[3] := FALSE; 
   _16XX0210.Edge[4] := FALSE; 
   _16XX0210.Edge[5] := FALSE; 
   _16XX0210.Edge[6] := FALSE; 
   _16XX0210.Edge[7] := FALSE; 
   _16XX0210.Edge[8] := FALSE; 
   _16XX0210.Edge[9] := FALSE; 
   _16XX0210.Edge[10] := FALSE; 
   _16XX0210.Edge[11] := FALSE; 
   _16XX0210.Edge[12] := FALSE; 
   _16XX0210.Edge[13] := FALSE; 
   _16XX0210.Edge[14] := FALSE; 
   _16XX0210.Edge[15] := FALSE; 
   _16XX0211.Feedback0 := FALSE; 
   _16XX0211.Feedback1 := FALSE; 
   _16XX0211.Feedback2 := FALSE; 
   _16XX0211.Feedback3 := FALSE; 
   _16XX0211.Output0 := FALSE; 
   _16XX0211.Output1 := FALSE; 
   _16XX0211.Output2 := FALSE; 
   _16XX0211.Output3 := FALSE; 
   _16XX0211.AutoOutput0 := FALSE; 
   _16XX0211.AutoOutput1 := FALSE; 
   _16XX0211.AutoOutput2 := FALSE; 
   _16XX0211.AutoOutput3 := FALSE; 
   _16XX0211.ForceOutput0 := FALSE; 
   _16XX0211.ForceOutput1 := FALSE; 
   _16XX0211.ForceOutput2 := FALSE; 
   _16XX0211.ForceOutput3 := FALSE; 
   _16XX0211.WorkinMode0 := FALSE; 
   _16XX0211.WorkinMode1 := FALSE; 
   _16XX0211.WorkinMode2 := FALSE; 
   _16XX0211.WorkinMode3 := FALSE; 
   _16XX0211.WorkinMode4 := FALSE; 
   _16XX0211.WorkinMode5 := FALSE; 
   _16XX0211.WorkinMode6 := FALSE; 
   _16XX0211.Fault_00 := FALSE; 
   _16XX0211.Fault_01 := FALSE; 
   _16XX0211.Fault_02 := FALSE; 
   _16XX0211.Fault_03 := FALSE; 
   _16XX0211.Fault_04 := FALSE; 
   _16XX0211.Fault_05 := FALSE; 
   _16XX0211.Fault_06 := FALSE; 
   _16XX0211.Fault_07 := FALSE; 
   _16XX0211.Acknowledged := FALSE; 
   _16XX0211.IOFeedback0 := FALSE; 
   _16XX0211.IOFeedback1 := FALSE; 
   _16XX0211.IOFeedback2 := FALSE; 
   _16XX0211.IOFeedback3 := FALSE; 
   _16XX0211.Acknowledgment := FALSE; 
   _16XX0211.Bit_4_5 := FALSE; 
   _16XX0211.Bit_4_6 := FALSE; 
   _16XX0211.Bit_4_7 := FALSE; 
   _16XX0211.Byte_5 := B#16#0; 
   _16XX0211.Setting[0] := 0; 
   _16XX0211.Setting[1] := 6000; 
   _16XX0211.Setting[2] := 45; 
   _16XX0211.Setting[3] := 31; 
   _16XX0211.Setting[4] := 1; 
   _16XX0211.Setting[5] := 10; 
   _16XX0211.Setting[6] := 10; 
   _16XX0211.Setting[7] := 0; 
   _16XX0211.Setting[8] := 0; 
   _16XX0211.Buffer[0] := 0; 
   _16XX0211.Buffer[1] := 0; 
   _16XX0211.Buffer[2] := 0; 
   _16XX0211.Buffer[3] := 0; 
   _16XX0211.Buffer[4] := 0; 
   _16XX0211.Buffer[5] := 0; 
   _16XX0211.Register_00 := 0.000000e+000; 
   _16XX0211.Register[1] := 0; 
   _16XX0211.Register[2] := 0; 
   _16XX0211.Register[3] := 0; 
   _16XX0211.Register[4] := 0; 
   _16XX0211.Register[5] := 0; 
   _16XX0211.Register[6] := 0; 
   _16XX0211.AccessLevel[0] := 2000; 
   _16XX0211.AccessLevel[1] := 2050; 
   _16XX0211.AccessLevel[2] := 7000; 
   _16XX0211.AccessLevel[3] := 7050; 
   _16XX0211.Bit[0] := FALSE; 
   _16XX0211.Bit[1] := FALSE; 
   _16XX0211.Bit[2] := FALSE; 
   _16XX0211.Bit[3] := FALSE; 
   _16XX0211.Bit[4] := FALSE; 
   _16XX0211.Bit[5] := FALSE; 
   _16XX0211.Bit[6] := FALSE; 
   _16XX0211.Bit[7] := FALSE; 
   _16XX0211.Bit[8] := FALSE; 
   _16XX0211.Bit[9] := FALSE; 
   _16XX0211.Bit[10] := FALSE; 
   _16XX0211.Bit[11] := FALSE; 
   _16XX0211.Bit[12] := FALSE; 
   _16XX0211.Bit[13] := FALSE; 
   _16XX0211.Bit[14] := FALSE; 
   _16XX0211.Bit[15] := FALSE; 
   _16XX0211.Edge[0] := FALSE; 
   _16XX0211.Edge[1] := FALSE; 
   _16XX0211.Edge[2] := FALSE; 
   _16XX0211.Edge[3] := FALSE; 
   _16XX0211.Edge[4] := FALSE; 
   _16XX0211.Edge[5] := FALSE; 
   _16XX0211.Edge[6] := FALSE; 
   _16XX0211.Edge[7] := FALSE; 
   _16XX0211.Edge[8] := FALSE; 
   _16XX0211.Edge[9] := FALSE; 
   _16XX0211.Edge[10] := FALSE; 
   _16XX0211.Edge[11] := FALSE; 
   _16XX0211.Edge[12] := FALSE; 
   _16XX0211.Edge[13] := FALSE; 
   _16XX0211.Edge[14] := FALSE; 
   _16XX0211.Edge[15] := FALSE; 
   _16XX0212.Feedback0 := FALSE; 
   _16XX0212.Feedback1 := FALSE; 
   _16XX0212.Feedback2 := FALSE; 
   _16XX0212.Feedback3 := FALSE; 
   _16XX0212.Output0 := FALSE; 
   _16XX0212.Output1 := FALSE; 
   _16XX0212.Output2 := FALSE; 
   _16XX0212.Output3 := FALSE; 
   _16XX0212.AutoOutput0 := FALSE; 
   _16XX0212.AutoOutput1 := FALSE; 
   _16XX0212.AutoOutput2 := FALSE; 
   _16XX0212.AutoOutput3 := FALSE; 
   _16XX0212.ForceOutput0 := FALSE; 
   _16XX0212.ForceOutput1 := FALSE; 
   _16XX0212.ForceOutput2 := FALSE; 
   _16XX0212.ForceOutput3 := FALSE; 
   _16XX0212.WorkinMode0 := FALSE; 
   _16XX0212.WorkinMode1 := FALSE; 
   _16XX0212.WorkinMode2 := FALSE; 
   _16XX0212.WorkinMode3 := FALSE; 
   _16XX0212.WorkinMode4 := FALSE; 
   _16XX0212.WorkinMode5 := FALSE; 
   _16XX0212.WorkinMode6 := FALSE; 
   _16XX0212.Fault_00 := FALSE; 
   _16XX0212.Fault_01 := FALSE; 
   _16XX0212.Fault_02 := FALSE; 
   _16XX0212.Fault_03 := FALSE; 
   _16XX0212.Fault_04 := FALSE; 
   _16XX0212.Fault_05 := FALSE; 
   _16XX0212.Fault_06 := FALSE; 
   _16XX0212.Fault_07 := FALSE; 
   _16XX0212.Acknowledged := FALSE; 
   _16XX0212.IOFeedback0 := FALSE; 
   _16XX0212.IOFeedback1 := FALSE; 
   _16XX0212.IOFeedback2 := FALSE; 
   _16XX0212.IOFeedback3 := FALSE; 
   _16XX0212.Acknowledgment := FALSE; 
   _16XX0212.Bit_4_5 := FALSE; 
   _16XX0212.Bit_4_6 := FALSE; 
   _16XX0212.Bit_4_7 := FALSE; 
   _16XX0212.Byte_5 := B#16#0; 
   _16XX0212.Setting[0] := 0; 
   _16XX0212.Setting[1] := 6000; 
   _16XX0212.Setting[2] := 45; 
   _16XX0212.Setting[3] := 31; 
   _16XX0212.Setting[4] := 1; 
   _16XX0212.Setting[5] := 10; 
   _16XX0212.Setting[6] := 10; 
   _16XX0212.Setting[7] := 0; 
   _16XX0212.Setting[8] := 0; 
   _16XX0212.Buffer[0] := 0; 
   _16XX0212.Buffer[1] := 0; 
   _16XX0212.Buffer[2] := 0; 
   _16XX0212.Buffer[3] := 0; 
   _16XX0212.Buffer[4] := 0; 
   _16XX0212.Buffer[5] := 0; 
   _16XX0212.Register_00 := 0.000000e+000; 
   _16XX0212.Register[1] := 0; 
   _16XX0212.Register[2] := 0; 
   _16XX0212.Register[3] := 0; 
   _16XX0212.Register[4] := 0; 
   _16XX0212.Register[5] := 0; 
   _16XX0212.Register[6] := 0; 
   _16XX0212.AccessLevel[0] := 2000; 
   _16XX0212.AccessLevel[1] := 2050; 
   _16XX0212.AccessLevel[2] := 7000; 
   _16XX0212.AccessLevel[3] := 7050; 
   _16XX0212.Bit[0] := FALSE; 
   _16XX0212.Bit[1] := FALSE; 
   _16XX0212.Bit[2] := FALSE; 
   _16XX0212.Bit[3] := FALSE; 
   _16XX0212.Bit[4] := FALSE; 
   _16XX0212.Bit[5] := FALSE; 
   _16XX0212.Bit[6] := FALSE; 
   _16XX0212.Bit[7] := FALSE; 
   _16XX0212.Bit[8] := FALSE; 
   _16XX0212.Bit[9] := FALSE; 
   _16XX0212.Bit[10] := FALSE; 
   _16XX0212.Bit[11] := FALSE; 
   _16XX0212.Bit[12] := FALSE; 
   _16XX0212.Bit[13] := FALSE; 
   _16XX0212.Bit[14] := FALSE; 
   _16XX0212.Bit[15] := FALSE; 
   _16XX0212.Edge[0] := FALSE; 
   _16XX0212.Edge[1] := FALSE; 
   _16XX0212.Edge[2] := FALSE; 
   _16XX0212.Edge[3] := FALSE; 
   _16XX0212.Edge[4] := FALSE; 
   _16XX0212.Edge[5] := FALSE; 
   _16XX0212.Edge[6] := FALSE; 
   _16XX0212.Edge[7] := FALSE; 
   _16XX0212.Edge[8] := FALSE; 
   _16XX0212.Edge[9] := FALSE; 
   _16XX0212.Edge[10] := FALSE; 
   _16XX0212.Edge[11] := FALSE; 
   _16XX0212.Edge[12] := FALSE; 
   _16XX0212.Edge[13] := FALSE; 
   _16XX0212.Edge[14] := FALSE; 
   _16XX0212.Edge[15] := FALSE; 
   _16XX0213.Feedback0 := FALSE; 
   _16XX0213.Feedback1 := FALSE; 
   _16XX0213.Feedback2 := FALSE; 
   _16XX0213.Feedback3 := FALSE; 
   _16XX0213.Output0 := FALSE; 
   _16XX0213.Output1 := FALSE; 
   _16XX0213.Output2 := FALSE; 
   _16XX0213.Output3 := FALSE; 
   _16XX0213.AutoOutput0 := FALSE; 
   _16XX0213.AutoOutput1 := FALSE; 
   _16XX0213.AutoOutput2 := FALSE; 
   _16XX0213.AutoOutput3 := FALSE; 
   _16XX0213.ForceOutput0 := FALSE; 
   _16XX0213.ForceOutput1 := FALSE; 
   _16XX0213.ForceOutput2 := FALSE; 
   _16XX0213.ForceOutput3 := FALSE; 
   _16XX0213.WorkinMode0 := FALSE; 
   _16XX0213.WorkinMode1 := FALSE; 
   _16XX0213.WorkinMode2 := FALSE; 
   _16XX0213.WorkinMode3 := FALSE; 
   _16XX0213.WorkinMode4 := FALSE; 
   _16XX0213.WorkinMode5 := FALSE; 
   _16XX0213.WorkinMode6 := FALSE; 
   _16XX0213.Fault_00 := FALSE; 
   _16XX0213.Fault_01 := FALSE; 
   _16XX0213.Fault_02 := FALSE; 
   _16XX0213.Fault_03 := FALSE; 
   _16XX0213.Fault_04 := FALSE; 
   _16XX0213.Fault_05 := FALSE; 
   _16XX0213.Fault_06 := FALSE; 
   _16XX0213.Fault_07 := FALSE; 
   _16XX0213.Acknowledged := FALSE; 
   _16XX0213.IOFeedback0 := FALSE; 
   _16XX0213.IOFeedback1 := FALSE; 
   _16XX0213.IOFeedback2 := FALSE; 
   _16XX0213.IOFeedback3 := FALSE; 
   _16XX0213.Acknowledgment := FALSE; 
   _16XX0213.Bit_4_5 := FALSE; 
   _16XX0213.Bit_4_6 := FALSE; 
   _16XX0213.Bit_4_7 := FALSE; 
   _16XX0213.Byte_5 := B#16#0; 
   _16XX0213.Setting[0] := 0; 
   _16XX0213.Setting[1] := 6000; 
   _16XX0213.Setting[2] := 45; 
   _16XX0213.Setting[3] := 31; 
   _16XX0213.Setting[4] := 1; 
   _16XX0213.Setting[5] := 10; 
   _16XX0213.Setting[6] := 10; 
   _16XX0213.Setting[7] := 0; 
   _16XX0213.Setting[8] := 0; 
   _16XX0213.Buffer[0] := 0; 
   _16XX0213.Buffer[1] := 0; 
   _16XX0213.Buffer[2] := 0; 
   _16XX0213.Buffer[3] := 0; 
   _16XX0213.Buffer[4] := 0; 
   _16XX0213.Buffer[5] := 0; 
   _16XX0213.Register_00 := 0.000000e+000; 
   _16XX0213.Register[1] := 0; 
   _16XX0213.Register[2] := 0; 
   _16XX0213.Register[3] := 0; 
   _16XX0213.Register[4] := 0; 
   _16XX0213.Register[5] := 0; 
   _16XX0213.Register[6] := 0; 
   _16XX0213.AccessLevel[0] := 2000; 
   _16XX0213.AccessLevel[1] := 2050; 
   _16XX0213.AccessLevel[2] := 7000; 
   _16XX0213.AccessLevel[3] := 7050; 
   _16XX0213.Bit[0] := FALSE; 
   _16XX0213.Bit[1] := FALSE; 
   _16XX0213.Bit[2] := FALSE; 
   _16XX0213.Bit[3] := FALSE; 
   _16XX0213.Bit[4] := FALSE; 
   _16XX0213.Bit[5] := FALSE; 
   _16XX0213.Bit[6] := FALSE; 
   _16XX0213.Bit[7] := FALSE; 
   _16XX0213.Bit[8] := FALSE; 
   _16XX0213.Bit[9] := FALSE; 
   _16XX0213.Bit[10] := FALSE; 
   _16XX0213.Bit[11] := FALSE; 
   _16XX0213.Bit[12] := FALSE; 
   _16XX0213.Bit[13] := FALSE; 
   _16XX0213.Bit[14] := FALSE; 
   _16XX0213.Bit[15] := FALSE; 
   _16XX0213.Edge[0] := FALSE; 
   _16XX0213.Edge[1] := FALSE; 
   _16XX0213.Edge[2] := FALSE; 
   _16XX0213.Edge[3] := FALSE; 
   _16XX0213.Edge[4] := FALSE; 
   _16XX0213.Edge[5] := FALSE; 
   _16XX0213.Edge[6] := FALSE; 
   _16XX0213.Edge[7] := FALSE; 
   _16XX0213.Edge[8] := FALSE; 
   _16XX0213.Edge[9] := FALSE; 
   _16XX0213.Edge[10] := FALSE; 
   _16XX0213.Edge[11] := FALSE; 
   _16XX0213.Edge[12] := FALSE; 
   _16XX0213.Edge[13] := FALSE; 
   _16XX0213.Edge[14] := FALSE; 
   _16XX0213.Edge[15] := FALSE; 
   _16XX0214.Feedback0 := FALSE; 
   _16XX0214.Feedback1 := FALSE; 
   _16XX0214.Feedback2 := FALSE; 
   _16XX0214.Feedback3 := FALSE; 
   _16XX0214.Output0 := FALSE; 
   _16XX0214.Output1 := FALSE; 
   _16XX0214.Output2 := FALSE; 
   _16XX0214.Output3 := FALSE; 
   _16XX0214.AutoOutput0 := FALSE; 
   _16XX0214.AutoOutput1 := FALSE; 
   _16XX0214.AutoOutput2 := FALSE; 
   _16XX0214.AutoOutput3 := FALSE; 
   _16XX0214.ForceOutput0 := FALSE; 
   _16XX0214.ForceOutput1 := FALSE; 
   _16XX0214.ForceOutput2 := FALSE; 
   _16XX0214.ForceOutput3 := FALSE; 
   _16XX0214.WorkinMode0 := FALSE; 
   _16XX0214.WorkinMode1 := FALSE; 
   _16XX0214.WorkinMode2 := FALSE; 
   _16XX0214.WorkinMode3 := FALSE; 
   _16XX0214.WorkinMode4 := FALSE; 
   _16XX0214.WorkinMode5 := FALSE; 
   _16XX0214.WorkinMode6 := FALSE; 
   _16XX0214.Fault_00 := FALSE; 
   _16XX0214.Fault_01 := FALSE; 
   _16XX0214.Fault_02 := FALSE; 
   _16XX0214.Fault_03 := FALSE; 
   _16XX0214.Fault_04 := FALSE; 
   _16XX0214.Fault_05 := FALSE; 
   _16XX0214.Fault_06 := FALSE; 
   _16XX0214.Fault_07 := FALSE; 
   _16XX0214.Acknowledged := FALSE; 
   _16XX0214.IOFeedback0 := FALSE; 
   _16XX0214.IOFeedback1 := FALSE; 
   _16XX0214.IOFeedback2 := FALSE; 
   _16XX0214.IOFeedback3 := FALSE; 
   _16XX0214.Acknowledgment := FALSE; 
   _16XX0214.Bit_4_5 := FALSE; 
   _16XX0214.Bit_4_6 := FALSE; 
   _16XX0214.Bit_4_7 := FALSE; 
   _16XX0214.Byte_5 := B#16#0; 
   _16XX0214.Setting[0] := 0; 
   _16XX0214.Setting[1] := 6000; 
   _16XX0214.Setting[2] := 45; 
   _16XX0214.Setting[3] := 31; 
   _16XX0214.Setting[4] := 1; 
   _16XX0214.Setting[5] := 10; 
   _16XX0214.Setting[6] := 10; 
   _16XX0214.Setting[7] := 0; 
   _16XX0214.Setting[8] := 0; 
   _16XX0214.Buffer[0] := 0; 
   _16XX0214.Buffer[1] := 0; 
   _16XX0214.Buffer[2] := 0; 
   _16XX0214.Buffer[3] := 0; 
   _16XX0214.Buffer[4] := 0; 
   _16XX0214.Buffer[5] := 0; 
   _16XX0214.Register_00 := 0.000000e+000; 
   _16XX0214.Register[1] := 0; 
   _16XX0214.Register[2] := 0; 
   _16XX0214.Register[3] := 0; 
   _16XX0214.Register[4] := 0; 
   _16XX0214.Register[5] := 0; 
   _16XX0214.Register[6] := 0; 
   _16XX0214.AccessLevel[0] := 2000; 
   _16XX0214.AccessLevel[1] := 2050; 
   _16XX0214.AccessLevel[2] := 7000; 
   _16XX0214.AccessLevel[3] := 7050; 
   _16XX0214.Bit[0] := FALSE; 
   _16XX0214.Bit[1] := FALSE; 
   _16XX0214.Bit[2] := FALSE; 
   _16XX0214.Bit[3] := FALSE; 
   _16XX0214.Bit[4] := FALSE; 
   _16XX0214.Bit[5] := FALSE; 
   _16XX0214.Bit[6] := FALSE; 
   _16XX0214.Bit[7] := FALSE; 
   _16XX0214.Bit[8] := FALSE; 
   _16XX0214.Bit[9] := FALSE; 
   _16XX0214.Bit[10] := FALSE; 
   _16XX0214.Bit[11] := FALSE; 
   _16XX0214.Bit[12] := FALSE; 
   _16XX0214.Bit[13] := FALSE; 
   _16XX0214.Bit[14] := FALSE; 
   _16XX0214.Bit[15] := FALSE; 
   _16XX0214.Edge[0] := FALSE; 
   _16XX0214.Edge[1] := FALSE; 
   _16XX0214.Edge[2] := FALSE; 
   _16XX0214.Edge[3] := FALSE; 
   _16XX0214.Edge[4] := FALSE; 
   _16XX0214.Edge[5] := FALSE; 
   _16XX0214.Edge[6] := FALSE; 
   _16XX0214.Edge[7] := FALSE; 
   _16XX0214.Edge[8] := FALSE; 
   _16XX0214.Edge[9] := FALSE; 
   _16XX0214.Edge[10] := FALSE; 
   _16XX0214.Edge[11] := FALSE; 
   _16XX0214.Edge[12] := FALSE; 
   _16XX0214.Edge[13] := FALSE; 
   _16XX0214.Edge[14] := FALSE; 
   _16XX0214.Edge[15] := FALSE; 
   _16XX0215.Feedback0 := FALSE; 
   _16XX0215.Feedback1 := FALSE; 
   _16XX0215.Feedback2 := FALSE; 
   _16XX0215.Feedback3 := FALSE; 
   _16XX0215.Output0 := FALSE; 
   _16XX0215.Output1 := FALSE; 
   _16XX0215.Output2 := FALSE; 
   _16XX0215.Output3 := FALSE; 
   _16XX0215.AutoOutput0 := FALSE; 
   _16XX0215.AutoOutput1 := FALSE; 
   _16XX0215.AutoOutput2 := FALSE; 
   _16XX0215.AutoOutput3 := FALSE; 
   _16XX0215.ForceOutput0 := FALSE; 
   _16XX0215.ForceOutput1 := FALSE; 
   _16XX0215.ForceOutput2 := FALSE; 
   _16XX0215.ForceOutput3 := FALSE; 
   _16XX0215.WorkinMode0 := FALSE; 
   _16XX0215.WorkinMode1 := FALSE; 
   _16XX0215.WorkinMode2 := FALSE; 
   _16XX0215.WorkinMode3 := FALSE; 
   _16XX0215.WorkinMode4 := FALSE; 
   _16XX0215.WorkinMode5 := FALSE; 
   _16XX0215.WorkinMode6 := FALSE; 
   _16XX0215.Fault_00 := FALSE; 
   _16XX0215.Fault_01 := FALSE; 
   _16XX0215.Fault_02 := FALSE; 
   _16XX0215.Fault_03 := FALSE; 
   _16XX0215.Fault_04 := FALSE; 
   _16XX0215.Fault_05 := FALSE; 
   _16XX0215.Fault_06 := FALSE; 
   _16XX0215.Fault_07 := FALSE; 
   _16XX0215.Acknowledged := FALSE; 
   _16XX0215.IOFeedback0 := FALSE; 
   _16XX0215.IOFeedback1 := FALSE; 
   _16XX0215.IOFeedback2 := FALSE; 
   _16XX0215.IOFeedback3 := FALSE; 
   _16XX0215.Acknowledgment := FALSE; 
   _16XX0215.Bit_4_5 := FALSE; 
   _16XX0215.Bit_4_6 := FALSE; 
   _16XX0215.Bit_4_7 := FALSE; 
   _16XX0215.Byte_5 := B#16#0; 
   _16XX0215.Setting[0] := 0; 
   _16XX0215.Setting[1] := 6000; 
   _16XX0215.Setting[2] := 45; 
   _16XX0215.Setting[3] := 31; 
   _16XX0215.Setting[4] := 1; 
   _16XX0215.Setting[5] := 10; 
   _16XX0215.Setting[6] := 10; 
   _16XX0215.Setting[7] := 0; 
   _16XX0215.Setting[8] := 0; 
   _16XX0215.Buffer[0] := 0; 
   _16XX0215.Buffer[1] := 0; 
   _16XX0215.Buffer[2] := 0; 
   _16XX0215.Buffer[3] := 0; 
   _16XX0215.Buffer[4] := 0; 
   _16XX0215.Buffer[5] := 0; 
   _16XX0215.Register_00 := 0.000000e+000; 
   _16XX0215.Register[1] := 0; 
   _16XX0215.Register[2] := 0; 
   _16XX0215.Register[3] := 0; 
   _16XX0215.Register[4] := 0; 
   _16XX0215.Register[5] := 0; 
   _16XX0215.Register[6] := 0; 
   _16XX0215.AccessLevel[0] := 2000; 
   _16XX0215.AccessLevel[1] := 2050; 
   _16XX0215.AccessLevel[2] := 7000; 
   _16XX0215.AccessLevel[3] := 7050; 
   _16XX0215.Bit[0] := FALSE; 
   _16XX0215.Bit[1] := FALSE; 
   _16XX0215.Bit[2] := FALSE; 
   _16XX0215.Bit[3] := FALSE; 
   _16XX0215.Bit[4] := FALSE; 
   _16XX0215.Bit[5] := FALSE; 
   _16XX0215.Bit[6] := FALSE; 
   _16XX0215.Bit[7] := FALSE; 
   _16XX0215.Bit[8] := FALSE; 
   _16XX0215.Bit[9] := FALSE; 
   _16XX0215.Bit[10] := FALSE; 
   _16XX0215.Bit[11] := FALSE; 
   _16XX0215.Bit[12] := FALSE; 
   _16XX0215.Bit[13] := FALSE; 
   _16XX0215.Bit[14] := FALSE; 
   _16XX0215.Bit[15] := FALSE; 
   _16XX0215.Edge[0] := FALSE; 
   _16XX0215.Edge[1] := FALSE; 
   _16XX0215.Edge[2] := FALSE; 
   _16XX0215.Edge[3] := FALSE; 
   _16XX0215.Edge[4] := FALSE; 
   _16XX0215.Edge[5] := FALSE; 
   _16XX0215.Edge[6] := FALSE; 
   _16XX0215.Edge[7] := FALSE; 
   _16XX0215.Edge[8] := FALSE; 
   _16XX0215.Edge[9] := FALSE; 
   _16XX0215.Edge[10] := FALSE; 
   _16XX0215.Edge[11] := FALSE; 
   _16XX0215.Edge[12] := FALSE; 
   _16XX0215.Edge[13] := FALSE; 
   _16XX0215.Edge[14] := FALSE; 
   _16XX0215.Edge[15] := FALSE; 
   _16XX0216.Feedback0 := FALSE; 
   _16XX0216.Feedback1 := FALSE; 
   _16XX0216.Feedback2 := FALSE; 
   _16XX0216.Feedback3 := FALSE; 
   _16XX0216.Output0 := FALSE; 
   _16XX0216.Output1 := FALSE; 
   _16XX0216.Output2 := FALSE; 
   _16XX0216.Output3 := FALSE; 
   _16XX0216.AutoOutput0 := FALSE; 
   _16XX0216.AutoOutput1 := FALSE; 
   _16XX0216.AutoOutput2 := FALSE; 
   _16XX0216.AutoOutput3 := FALSE; 
   _16XX0216.ForceOutput0 := FALSE; 
   _16XX0216.ForceOutput1 := FALSE; 
   _16XX0216.ForceOutput2 := FALSE; 
   _16XX0216.ForceOutput3 := FALSE; 
   _16XX0216.WorkinMode0 := FALSE; 
   _16XX0216.WorkinMode1 := FALSE; 
   _16XX0216.WorkinMode2 := FALSE; 
   _16XX0216.WorkinMode3 := FALSE; 
   _16XX0216.WorkinMode4 := FALSE; 
   _16XX0216.WorkinMode5 := FALSE; 
   _16XX0216.WorkinMode6 := FALSE; 
   _16XX0216.Fault_00 := FALSE; 
   _16XX0216.Fault_01 := FALSE; 
   _16XX0216.Fault_02 := FALSE; 
   _16XX0216.Fault_03 := FALSE; 
   _16XX0216.Fault_04 := FALSE; 
   _16XX0216.Fault_05 := FALSE; 
   _16XX0216.Fault_06 := FALSE; 
   _16XX0216.Fault_07 := FALSE; 
   _16XX0216.Acknowledged := FALSE; 
   _16XX0216.IOFeedback0 := FALSE; 
   _16XX0216.IOFeedback1 := FALSE; 
   _16XX0216.IOFeedback2 := FALSE; 
   _16XX0216.IOFeedback3 := FALSE; 
   _16XX0216.Acknowledgment := FALSE; 
   _16XX0216.Bit_4_5 := FALSE; 
   _16XX0216.Bit_4_6 := FALSE; 
   _16XX0216.Bit_4_7 := FALSE; 
   _16XX0216.Byte_5 := B#16#0; 
   _16XX0216.Setting[0] := 0; 
   _16XX0216.Setting[1] := 6000; 
   _16XX0216.Setting[2] := 45; 
   _16XX0216.Setting[3] := 31; 
   _16XX0216.Setting[4] := 1; 
   _16XX0216.Setting[5] := 10; 
   _16XX0216.Setting[6] := 10; 
   _16XX0216.Setting[7] := 0; 
   _16XX0216.Setting[8] := 0; 
   _16XX0216.Buffer[0] := 0; 
   _16XX0216.Buffer[1] := 0; 
   _16XX0216.Buffer[2] := 0; 
   _16XX0216.Buffer[3] := 0; 
   _16XX0216.Buffer[4] := 0; 
   _16XX0216.Buffer[5] := 0; 
   _16XX0216.Register_00 := 0.000000e+000; 
   _16XX0216.Register[1] := 0; 
   _16XX0216.Register[2] := 0; 
   _16XX0216.Register[3] := 0; 
   _16XX0216.Register[4] := 0; 
   _16XX0216.Register[5] := 0; 
   _16XX0216.Register[6] := 0; 
   _16XX0216.AccessLevel[0] := 2000; 
   _16XX0216.AccessLevel[1] := 2050; 
   _16XX0216.AccessLevel[2] := 7000; 
   _16XX0216.AccessLevel[3] := 7050; 
   _16XX0216.Bit[0] := FALSE; 
   _16XX0216.Bit[1] := FALSE; 
   _16XX0216.Bit[2] := FALSE; 
   _16XX0216.Bit[3] := FALSE; 
   _16XX0216.Bit[4] := FALSE; 
   _16XX0216.Bit[5] := FALSE; 
   _16XX0216.Bit[6] := FALSE; 
   _16XX0216.Bit[7] := FALSE; 
   _16XX0216.Bit[8] := FALSE; 
   _16XX0216.Bit[9] := FALSE; 
   _16XX0216.Bit[10] := FALSE; 
   _16XX0216.Bit[11] := FALSE; 
   _16XX0216.Bit[12] := FALSE; 
   _16XX0216.Bit[13] := FALSE; 
   _16XX0216.Bit[14] := FALSE; 
   _16XX0216.Bit[15] := FALSE; 
   _16XX0216.Edge[0] := FALSE; 
   _16XX0216.Edge[1] := FALSE; 
   _16XX0216.Edge[2] := FALSE; 
   _16XX0216.Edge[3] := FALSE; 
   _16XX0216.Edge[4] := FALSE; 
   _16XX0216.Edge[5] := FALSE; 
   _16XX0216.Edge[6] := FALSE; 
   _16XX0216.Edge[7] := FALSE; 
   _16XX0216.Edge[8] := FALSE; 
   _16XX0216.Edge[9] := FALSE; 
   _16XX0216.Edge[10] := FALSE; 
   _16XX0216.Edge[11] := FALSE; 
   _16XX0216.Edge[12] := FALSE; 
   _16XX0216.Edge[13] := FALSE; 
   _16XX0216.Edge[14] := FALSE; 
   _16XX0216.Edge[15] := FALSE; 
   _16XX0217.Feedback0 := FALSE; 
   _16XX0217.Feedback1 := FALSE; 
   _16XX0217.Feedback2 := FALSE; 
   _16XX0217.Feedback3 := FALSE; 
   _16XX0217.Output0 := FALSE; 
   _16XX0217.Output1 := FALSE; 
   _16XX0217.Output2 := FALSE; 
   _16XX0217.Output3 := FALSE; 
   _16XX0217.AutoOutput0 := FALSE; 
   _16XX0217.AutoOutput1 := FALSE; 
   _16XX0217.AutoOutput2 := FALSE; 
   _16XX0217.AutoOutput3 := FALSE; 
   _16XX0217.ForceOutput0 := FALSE; 
   _16XX0217.ForceOutput1 := FALSE; 
   _16XX0217.ForceOutput2 := FALSE; 
   _16XX0217.ForceOutput3 := FALSE; 
   _16XX0217.WorkinMode0 := FALSE; 
   _16XX0217.WorkinMode1 := FALSE; 
   _16XX0217.WorkinMode2 := FALSE; 
   _16XX0217.WorkinMode3 := FALSE; 
   _16XX0217.WorkinMode4 := FALSE; 
   _16XX0217.WorkinMode5 := FALSE; 
   _16XX0217.WorkinMode6 := FALSE; 
   _16XX0217.Fault_00 := FALSE; 
   _16XX0217.Fault_01 := FALSE; 
   _16XX0217.Fault_02 := FALSE; 
   _16XX0217.Fault_03 := FALSE; 
   _16XX0217.Fault_04 := FALSE; 
   _16XX0217.Fault_05 := FALSE; 
   _16XX0217.Fault_06 := FALSE; 
   _16XX0217.Fault_07 := FALSE; 
   _16XX0217.Acknowledged := FALSE; 
   _16XX0217.IOFeedback0 := FALSE; 
   _16XX0217.IOFeedback1 := FALSE; 
   _16XX0217.IOFeedback2 := FALSE; 
   _16XX0217.IOFeedback3 := FALSE; 
   _16XX0217.Acknowledgment := FALSE; 
   _16XX0217.Bit_4_5 := FALSE; 
   _16XX0217.Bit_4_6 := FALSE; 
   _16XX0217.Bit_4_7 := FALSE; 
   _16XX0217.Byte_5 := B#16#0; 
   _16XX0217.Setting[0] := 0; 
   _16XX0217.Setting[1] := 6000; 
   _16XX0217.Setting[2] := 45; 
   _16XX0217.Setting[3] := 31; 
   _16XX0217.Setting[4] := 1; 
   _16XX0217.Setting[5] := 10; 
   _16XX0217.Setting[6] := 10; 
   _16XX0217.Setting[7] := 0; 
   _16XX0217.Setting[8] := 0; 
   _16XX0217.Buffer[0] := 0; 
   _16XX0217.Buffer[1] := 0; 
   _16XX0217.Buffer[2] := 0; 
   _16XX0217.Buffer[3] := 0; 
   _16XX0217.Buffer[4] := 0; 
   _16XX0217.Buffer[5] := 0; 
   _16XX0217.Register_00 := 0.000000e+000; 
   _16XX0217.Register[1] := 0; 
   _16XX0217.Register[2] := 0; 
   _16XX0217.Register[3] := 0; 
   _16XX0217.Register[4] := 0; 
   _16XX0217.Register[5] := 0; 
   _16XX0217.Register[6] := 0; 
   _16XX0217.AccessLevel[0] := 2000; 
   _16XX0217.AccessLevel[1] := 2050; 
   _16XX0217.AccessLevel[2] := 7000; 
   _16XX0217.AccessLevel[3] := 7050; 
   _16XX0217.Bit[0] := FALSE; 
   _16XX0217.Bit[1] := FALSE; 
   _16XX0217.Bit[2] := FALSE; 
   _16XX0217.Bit[3] := FALSE; 
   _16XX0217.Bit[4] := FALSE; 
   _16XX0217.Bit[5] := FALSE; 
   _16XX0217.Bit[6] := FALSE; 
   _16XX0217.Bit[7] := FALSE; 
   _16XX0217.Bit[8] := FALSE; 
   _16XX0217.Bit[9] := FALSE; 
   _16XX0217.Bit[10] := FALSE; 
   _16XX0217.Bit[11] := FALSE; 
   _16XX0217.Bit[12] := FALSE; 
   _16XX0217.Bit[13] := FALSE; 
   _16XX0217.Bit[14] := FALSE; 
   _16XX0217.Bit[15] := FALSE; 
   _16XX0217.Edge[0] := FALSE; 
   _16XX0217.Edge[1] := FALSE; 
   _16XX0217.Edge[2] := FALSE; 
   _16XX0217.Edge[3] := FALSE; 
   _16XX0217.Edge[4] := FALSE; 
   _16XX0217.Edge[5] := FALSE; 
   _16XX0217.Edge[6] := FALSE; 
   _16XX0217.Edge[7] := FALSE; 
   _16XX0217.Edge[8] := FALSE; 
   _16XX0217.Edge[9] := FALSE; 
   _16XX0217.Edge[10] := FALSE; 
   _16XX0217.Edge[11] := FALSE; 
   _16XX0217.Edge[12] := FALSE; 
   _16XX0217.Edge[13] := FALSE; 
   _16XX0217.Edge[14] := FALSE; 
   _16XX0217.Edge[15] := FALSE; 
   _16XX0218.Feedback0 := FALSE; 
   _16XX0218.Feedback1 := FALSE; 
   _16XX0218.Feedback2 := FALSE; 
   _16XX0218.Feedback3 := FALSE; 
   _16XX0218.Output0 := FALSE; 
   _16XX0218.Output1 := FALSE; 
   _16XX0218.Output2 := FALSE; 
   _16XX0218.Output3 := FALSE; 
   _16XX0218.AutoOutput0 := FALSE; 
   _16XX0218.AutoOutput1 := FALSE; 
   _16XX0218.AutoOutput2 := FALSE; 
   _16XX0218.AutoOutput3 := FALSE; 
   _16XX0218.ForceOutput0 := FALSE; 
   _16XX0218.ForceOutput1 := FALSE; 
   _16XX0218.ForceOutput2 := FALSE; 
   _16XX0218.ForceOutput3 := FALSE; 
   _16XX0218.WorkinMode0 := FALSE; 
   _16XX0218.WorkinMode1 := FALSE; 
   _16XX0218.WorkinMode2 := FALSE; 
   _16XX0218.WorkinMode3 := FALSE; 
   _16XX0218.WorkinMode4 := FALSE; 
   _16XX0218.WorkinMode5 := FALSE; 
   _16XX0218.WorkinMode6 := FALSE; 
   _16XX0218.Fault_00 := FALSE; 
   _16XX0218.Fault_01 := FALSE; 
   _16XX0218.Fault_02 := FALSE; 
   _16XX0218.Fault_03 := FALSE; 
   _16XX0218.Fault_04 := FALSE; 
   _16XX0218.Fault_05 := FALSE; 
   _16XX0218.Fault_06 := FALSE; 
   _16XX0218.Fault_07 := FALSE; 
   _16XX0218.Acknowledged := FALSE; 
   _16XX0218.IOFeedback0 := FALSE; 
   _16XX0218.IOFeedback1 := FALSE; 
   _16XX0218.IOFeedback2 := FALSE; 
   _16XX0218.IOFeedback3 := FALSE; 
   _16XX0218.Acknowledgment := FALSE; 
   _16XX0218.Bit_4_5 := FALSE; 
   _16XX0218.Bit_4_6 := FALSE; 
   _16XX0218.Bit_4_7 := FALSE; 
   _16XX0218.Byte_5 := B#16#0; 
   _16XX0218.Setting[0] := 0; 
   _16XX0218.Setting[1] := 6000; 
   _16XX0218.Setting[2] := 45; 
   _16XX0218.Setting[3] := 31; 
   _16XX0218.Setting[4] := 1; 
   _16XX0218.Setting[5] := 10; 
   _16XX0218.Setting[6] := 10; 
   _16XX0218.Setting[7] := 0; 
   _16XX0218.Setting[8] := 0; 
   _16XX0218.Buffer[0] := 0; 
   _16XX0218.Buffer[1] := 0; 
   _16XX0218.Buffer[2] := 0; 
   _16XX0218.Buffer[3] := 0; 
   _16XX0218.Buffer[4] := 0; 
   _16XX0218.Buffer[5] := 0; 
   _16XX0218.Register_00 := 0.000000e+000; 
   _16XX0218.Register[1] := 0; 
   _16XX0218.Register[2] := 0; 
   _16XX0218.Register[3] := 0; 
   _16XX0218.Register[4] := 0; 
   _16XX0218.Register[5] := 0; 
   _16XX0218.Register[6] := 0; 
   _16XX0218.AccessLevel[0] := 2000; 
   _16XX0218.AccessLevel[1] := 2050; 
   _16XX0218.AccessLevel[2] := 7000; 
   _16XX0218.AccessLevel[3] := 7050; 
   _16XX0218.Bit[0] := FALSE; 
   _16XX0218.Bit[1] := FALSE; 
   _16XX0218.Bit[2] := FALSE; 
   _16XX0218.Bit[3] := FALSE; 
   _16XX0218.Bit[4] := FALSE; 
   _16XX0218.Bit[5] := FALSE; 
   _16XX0218.Bit[6] := FALSE; 
   _16XX0218.Bit[7] := FALSE; 
   _16XX0218.Bit[8] := FALSE; 
   _16XX0218.Bit[9] := FALSE; 
   _16XX0218.Bit[10] := FALSE; 
   _16XX0218.Bit[11] := FALSE; 
   _16XX0218.Bit[12] := FALSE; 
   _16XX0218.Bit[13] := FALSE; 
   _16XX0218.Bit[14] := FALSE; 
   _16XX0218.Bit[15] := FALSE; 
   _16XX0218.Edge[0] := FALSE; 
   _16XX0218.Edge[1] := FALSE; 
   _16XX0218.Edge[2] := FALSE; 
   _16XX0218.Edge[3] := FALSE; 
   _16XX0218.Edge[4] := FALSE; 
   _16XX0218.Edge[5] := FALSE; 
   _16XX0218.Edge[6] := FALSE; 
   _16XX0218.Edge[7] := FALSE; 
   _16XX0218.Edge[8] := FALSE; 
   _16XX0218.Edge[9] := FALSE; 
   _16XX0218.Edge[10] := FALSE; 
   _16XX0218.Edge[11] := FALSE; 
   _16XX0218.Edge[12] := FALSE; 
   _16XX0218.Edge[13] := FALSE; 
   _16XX0218.Edge[14] := FALSE; 
   _16XX0218.Edge[15] := FALSE; 
   _16XX0219.Feedback0 := FALSE; 
   _16XX0219.Feedback1 := FALSE; 
   _16XX0219.Feedback2 := FALSE; 
   _16XX0219.Feedback3 := FALSE; 
   _16XX0219.Output0 := FALSE; 
   _16XX0219.Output1 := FALSE; 
   _16XX0219.Output2 := FALSE; 
   _16XX0219.Output3 := FALSE; 
   _16XX0219.AutoOutput0 := FALSE; 
   _16XX0219.AutoOutput1 := FALSE; 
   _16XX0219.AutoOutput2 := FALSE; 
   _16XX0219.AutoOutput3 := FALSE; 
   _16XX0219.ForceOutput0 := FALSE; 
   _16XX0219.ForceOutput1 := FALSE; 
   _16XX0219.ForceOutput2 := FALSE; 
   _16XX0219.ForceOutput3 := FALSE; 
   _16XX0219.WorkinMode0 := FALSE; 
   _16XX0219.WorkinMode1 := FALSE; 
   _16XX0219.WorkinMode2 := FALSE; 
   _16XX0219.WorkinMode3 := FALSE; 
   _16XX0219.WorkinMode4 := FALSE; 
   _16XX0219.WorkinMode5 := FALSE; 
   _16XX0219.WorkinMode6 := FALSE; 
   _16XX0219.Fault_00 := FALSE; 
   _16XX0219.Fault_01 := FALSE; 
   _16XX0219.Fault_02 := FALSE; 
   _16XX0219.Fault_03 := FALSE; 
   _16XX0219.Fault_04 := FALSE; 
   _16XX0219.Fault_05 := FALSE; 
   _16XX0219.Fault_06 := FALSE; 
   _16XX0219.Fault_07 := FALSE; 
   _16XX0219.Acknowledged := FALSE; 
   _16XX0219.IOFeedback0 := FALSE; 
   _16XX0219.IOFeedback1 := FALSE; 
   _16XX0219.IOFeedback2 := FALSE; 
   _16XX0219.IOFeedback3 := FALSE; 
   _16XX0219.Acknowledgment := FALSE; 
   _16XX0219.Bit_4_5 := FALSE; 
   _16XX0219.Bit_4_6 := FALSE; 
   _16XX0219.Bit_4_7 := FALSE; 
   _16XX0219.Byte_5 := B#16#0; 
   _16XX0219.Setting[0] := 0; 
   _16XX0219.Setting[1] := 6000; 
   _16XX0219.Setting[2] := 45; 
   _16XX0219.Setting[3] := 31; 
   _16XX0219.Setting[4] := 1; 
   _16XX0219.Setting[5] := 10; 
   _16XX0219.Setting[6] := 10; 
   _16XX0219.Setting[7] := 0; 
   _16XX0219.Setting[8] := 0; 
   _16XX0219.Buffer[0] := 0; 
   _16XX0219.Buffer[1] := 0; 
   _16XX0219.Buffer[2] := 0; 
   _16XX0219.Buffer[3] := 0; 
   _16XX0219.Buffer[4] := 0; 
   _16XX0219.Buffer[5] := 0; 
   _16XX0219.Register_00 := 0.000000e+000; 
   _16XX0219.Register[1] := 0; 
   _16XX0219.Register[2] := 0; 
   _16XX0219.Register[3] := 0; 
   _16XX0219.Register[4] := 0; 
   _16XX0219.Register[5] := 0; 
   _16XX0219.Register[6] := 0; 
   _16XX0219.AccessLevel[0] := 2000; 
   _16XX0219.AccessLevel[1] := 2050; 
   _16XX0219.AccessLevel[2] := 7000; 
   _16XX0219.AccessLevel[3] := 7050; 
   _16XX0219.Bit[0] := FALSE; 
   _16XX0219.Bit[1] := FALSE; 
   _16XX0219.Bit[2] := FALSE; 
   _16XX0219.Bit[3] := FALSE; 
   _16XX0219.Bit[4] := FALSE; 
   _16XX0219.Bit[5] := FALSE; 
   _16XX0219.Bit[6] := FALSE; 
   _16XX0219.Bit[7] := FALSE; 
   _16XX0219.Bit[8] := FALSE; 
   _16XX0219.Bit[9] := FALSE; 
   _16XX0219.Bit[10] := FALSE; 
   _16XX0219.Bit[11] := FALSE; 
   _16XX0219.Bit[12] := FALSE; 
   _16XX0219.Bit[13] := FALSE; 
   _16XX0219.Bit[14] := FALSE; 
   _16XX0219.Bit[15] := FALSE; 
   _16XX0219.Edge[0] := FALSE; 
   _16XX0219.Edge[1] := FALSE; 
   _16XX0219.Edge[2] := FALSE; 
   _16XX0219.Edge[3] := FALSE; 
   _16XX0219.Edge[4] := FALSE; 
   _16XX0219.Edge[5] := FALSE; 
   _16XX0219.Edge[6] := FALSE; 
   _16XX0219.Edge[7] := FALSE; 
   _16XX0219.Edge[8] := FALSE; 
   _16XX0219.Edge[9] := FALSE; 
   _16XX0219.Edge[10] := FALSE; 
   _16XX0219.Edge[11] := FALSE; 
   _16XX0219.Edge[12] := FALSE; 
   _16XX0219.Edge[13] := FALSE; 
   _16XX0219.Edge[14] := FALSE; 
   _16XX0219.Edge[15] := FALSE; 
   _16XX0220.Feedback0 := FALSE; 
   _16XX0220.Feedback1 := FALSE; 
   _16XX0220.Feedback2 := FALSE; 
   _16XX0220.Feedback3 := FALSE; 
   _16XX0220.Output0 := FALSE; 
   _16XX0220.Output1 := FALSE; 
   _16XX0220.Output2 := FALSE; 
   _16XX0220.Output3 := FALSE; 
   _16XX0220.AutoOutput0 := FALSE; 
   _16XX0220.AutoOutput1 := FALSE; 
   _16XX0220.AutoOutput2 := FALSE; 
   _16XX0220.AutoOutput3 := FALSE; 
   _16XX0220.ForceOutput0 := FALSE; 
   _16XX0220.ForceOutput1 := FALSE; 
   _16XX0220.ForceOutput2 := FALSE; 
   _16XX0220.ForceOutput3 := FALSE; 
   _16XX0220.WorkinMode0 := FALSE; 
   _16XX0220.WorkinMode1 := FALSE; 
   _16XX0220.WorkinMode2 := FALSE; 
   _16XX0220.WorkinMode3 := FALSE; 
   _16XX0220.WorkinMode4 := FALSE; 
   _16XX0220.WorkinMode5 := FALSE; 
   _16XX0220.WorkinMode6 := FALSE; 
   _16XX0220.Fault_00 := FALSE; 
   _16XX0220.Fault_01 := FALSE; 
   _16XX0220.Fault_02 := FALSE; 
   _16XX0220.Fault_03 := FALSE; 
   _16XX0220.Fault_04 := FALSE; 
   _16XX0220.Fault_05 := FALSE; 
   _16XX0220.Fault_06 := FALSE; 
   _16XX0220.Fault_07 := FALSE; 
   _16XX0220.Acknowledged := FALSE; 
   _16XX0220.IOFeedback0 := FALSE; 
   _16XX0220.IOFeedback1 := FALSE; 
   _16XX0220.IOFeedback2 := FALSE; 
   _16XX0220.IOFeedback3 := FALSE; 
   _16XX0220.Acknowledgment := FALSE; 
   _16XX0220.Bit_4_5 := FALSE; 
   _16XX0220.Bit_4_6 := FALSE; 
   _16XX0220.Bit_4_7 := FALSE; 
   _16XX0220.Byte_5 := B#16#0; 
   _16XX0220.Setting[0] := 0; 
   _16XX0220.Setting[1] := 6000; 
   _16XX0220.Setting[2] := 45; 
   _16XX0220.Setting[3] := 31; 
   _16XX0220.Setting[4] := 1; 
   _16XX0220.Setting[5] := 10; 
   _16XX0220.Setting[6] := 10; 
   _16XX0220.Setting[7] := 0; 
   _16XX0220.Setting[8] := 0; 
   _16XX0220.Buffer[0] := 0; 
   _16XX0220.Buffer[1] := 0; 
   _16XX0220.Buffer[2] := 0; 
   _16XX0220.Buffer[3] := 0; 
   _16XX0220.Buffer[4] := 0; 
   _16XX0220.Buffer[5] := 0; 
   _16XX0220.Register_00 := 0.000000e+000; 
   _16XX0220.Register[1] := 0; 
   _16XX0220.Register[2] := 0; 
   _16XX0220.Register[3] := 0; 
   _16XX0220.Register[4] := 0; 
   _16XX0220.Register[5] := 0; 
   _16XX0220.Register[6] := 0; 
   _16XX0220.AccessLevel[0] := 2000; 
   _16XX0220.AccessLevel[1] := 2050; 
   _16XX0220.AccessLevel[2] := 7000; 
   _16XX0220.AccessLevel[3] := 7050; 
   _16XX0220.Bit[0] := FALSE; 
   _16XX0220.Bit[1] := FALSE; 
   _16XX0220.Bit[2] := FALSE; 
   _16XX0220.Bit[3] := FALSE; 
   _16XX0220.Bit[4] := FALSE; 
   _16XX0220.Bit[5] := FALSE; 
   _16XX0220.Bit[6] := FALSE; 
   _16XX0220.Bit[7] := FALSE; 
   _16XX0220.Bit[8] := FALSE; 
   _16XX0220.Bit[9] := FALSE; 
   _16XX0220.Bit[10] := FALSE; 
   _16XX0220.Bit[11] := FALSE; 
   _16XX0220.Bit[12] := FALSE; 
   _16XX0220.Bit[13] := FALSE; 
   _16XX0220.Bit[14] := FALSE; 
   _16XX0220.Bit[15] := FALSE; 
   _16XX0220.Edge[0] := FALSE; 
   _16XX0220.Edge[1] := FALSE; 
   _16XX0220.Edge[2] := FALSE; 
   _16XX0220.Edge[3] := FALSE; 
   _16XX0220.Edge[4] := FALSE; 
   _16XX0220.Edge[5] := FALSE; 
   _16XX0220.Edge[6] := FALSE; 
   _16XX0220.Edge[7] := FALSE; 
   _16XX0220.Edge[8] := FALSE; 
   _16XX0220.Edge[9] := FALSE; 
   _16XX0220.Edge[10] := FALSE; 
   _16XX0220.Edge[11] := FALSE; 
   _16XX0220.Edge[12] := FALSE; 
   _16XX0220.Edge[13] := FALSE; 
   _16XX0220.Edge[14] := FALSE; 
   _16XX0220.Edge[15] := FALSE; 
   _16XX0221.Feedback0 := FALSE; 
   _16XX0221.Feedback1 := FALSE; 
   _16XX0221.Feedback2 := FALSE; 
   _16XX0221.Feedback3 := FALSE; 
   _16XX0221.Output0 := FALSE; 
   _16XX0221.Output1 := FALSE; 
   _16XX0221.Output2 := FALSE; 
   _16XX0221.Output3 := FALSE; 
   _16XX0221.AutoOutput0 := FALSE; 
   _16XX0221.AutoOutput1 := FALSE; 
   _16XX0221.AutoOutput2 := FALSE; 
   _16XX0221.AutoOutput3 := FALSE; 
   _16XX0221.ForceOutput0 := FALSE; 
   _16XX0221.ForceOutput1 := FALSE; 
   _16XX0221.ForceOutput2 := FALSE; 
   _16XX0221.ForceOutput3 := FALSE; 
   _16XX0221.WorkinMode0 := FALSE; 
   _16XX0221.WorkinMode1 := FALSE; 
   _16XX0221.WorkinMode2 := FALSE; 
   _16XX0221.WorkinMode3 := FALSE; 
   _16XX0221.WorkinMode4 := FALSE; 
   _16XX0221.WorkinMode5 := FALSE; 
   _16XX0221.WorkinMode6 := FALSE; 
   _16XX0221.Fault_00 := FALSE; 
   _16XX0221.Fault_01 := FALSE; 
   _16XX0221.Fault_02 := FALSE; 
   _16XX0221.Fault_03 := FALSE; 
   _16XX0221.Fault_04 := FALSE; 
   _16XX0221.Fault_05 := FALSE; 
   _16XX0221.Fault_06 := FALSE; 
   _16XX0221.Fault_07 := FALSE; 
   _16XX0221.Acknowledged := FALSE; 
   _16XX0221.IOFeedback0 := FALSE; 
   _16XX0221.IOFeedback1 := FALSE; 
   _16XX0221.IOFeedback2 := FALSE; 
   _16XX0221.IOFeedback3 := FALSE; 
   _16XX0221.Acknowledgment := FALSE; 
   _16XX0221.Bit_4_5 := FALSE; 
   _16XX0221.Bit_4_6 := FALSE; 
   _16XX0221.Bit_4_7 := FALSE; 
   _16XX0221.Byte_5 := B#16#0; 
   _16XX0221.Setting[0] := 0; 
   _16XX0221.Setting[1] := 6000; 
   _16XX0221.Setting[2] := 45; 
   _16XX0221.Setting[3] := 31; 
   _16XX0221.Setting[4] := 1; 
   _16XX0221.Setting[5] := 10; 
   _16XX0221.Setting[6] := 10; 
   _16XX0221.Setting[7] := 0; 
   _16XX0221.Setting[8] := 0; 
   _16XX0221.Buffer[0] := 0; 
   _16XX0221.Buffer[1] := 0; 
   _16XX0221.Buffer[2] := 0; 
   _16XX0221.Buffer[3] := 0; 
   _16XX0221.Buffer[4] := 0; 
   _16XX0221.Buffer[5] := 0; 
   _16XX0221.Register_00 := 0.000000e+000; 
   _16XX0221.Register[1] := 0; 
   _16XX0221.Register[2] := 0; 
   _16XX0221.Register[3] := 0; 
   _16XX0221.Register[4] := 0; 
   _16XX0221.Register[5] := 0; 
   _16XX0221.Register[6] := 0; 
   _16XX0221.AccessLevel[0] := 2000; 
   _16XX0221.AccessLevel[1] := 2050; 
   _16XX0221.AccessLevel[2] := 7000; 
   _16XX0221.AccessLevel[3] := 7050; 
   _16XX0221.Bit[0] := FALSE; 
   _16XX0221.Bit[1] := FALSE; 
   _16XX0221.Bit[2] := FALSE; 
   _16XX0221.Bit[3] := FALSE; 
   _16XX0221.Bit[4] := FALSE; 
   _16XX0221.Bit[5] := FALSE; 
   _16XX0221.Bit[6] := FALSE; 
   _16XX0221.Bit[7] := FALSE; 
   _16XX0221.Bit[8] := FALSE; 
   _16XX0221.Bit[9] := FALSE; 
   _16XX0221.Bit[10] := FALSE; 
   _16XX0221.Bit[11] := FALSE; 
   _16XX0221.Bit[12] := FALSE; 
   _16XX0221.Bit[13] := FALSE; 
   _16XX0221.Bit[14] := FALSE; 
   _16XX0221.Bit[15] := FALSE; 
   _16XX0221.Edge[0] := FALSE; 
   _16XX0221.Edge[1] := FALSE; 
   _16XX0221.Edge[2] := FALSE; 
   _16XX0221.Edge[3] := FALSE; 
   _16XX0221.Edge[4] := FALSE; 
   _16XX0221.Edge[5] := FALSE; 
   _16XX0221.Edge[6] := FALSE; 
   _16XX0221.Edge[7] := FALSE; 
   _16XX0221.Edge[8] := FALSE; 
   _16XX0221.Edge[9] := FALSE; 
   _16XX0221.Edge[10] := FALSE; 
   _16XX0221.Edge[11] := FALSE; 
   _16XX0221.Edge[12] := FALSE; 
   _16XX0221.Edge[13] := FALSE; 
   _16XX0221.Edge[14] := FALSE; 
   _16XX0221.Edge[15] := FALSE; 
   _16XX0222.Feedback0 := FALSE; 
   _16XX0222.Feedback1 := FALSE; 
   _16XX0222.Feedback2 := FALSE; 
   _16XX0222.Feedback3 := FALSE; 
   _16XX0222.Output0 := FALSE; 
   _16XX0222.Output1 := FALSE; 
   _16XX0222.Output2 := FALSE; 
   _16XX0222.Output3 := FALSE; 
   _16XX0222.AutoOutput0 := FALSE; 
   _16XX0222.AutoOutput1 := FALSE; 
   _16XX0222.AutoOutput2 := FALSE; 
   _16XX0222.AutoOutput3 := FALSE; 
   _16XX0222.ForceOutput0 := FALSE; 
   _16XX0222.ForceOutput1 := FALSE; 
   _16XX0222.ForceOutput2 := FALSE; 
   _16XX0222.ForceOutput3 := FALSE; 
   _16XX0222.WorkinMode0 := FALSE; 
   _16XX0222.WorkinMode1 := FALSE; 
   _16XX0222.WorkinMode2 := FALSE; 
   _16XX0222.WorkinMode3 := FALSE; 
   _16XX0222.WorkinMode4 := FALSE; 
   _16XX0222.WorkinMode5 := FALSE; 
   _16XX0222.WorkinMode6 := FALSE; 
   _16XX0222.Fault_00 := FALSE; 
   _16XX0222.Fault_01 := FALSE; 
   _16XX0222.Fault_02 := FALSE; 
   _16XX0222.Fault_03 := FALSE; 
   _16XX0222.Fault_04 := FALSE; 
   _16XX0222.Fault_05 := FALSE; 
   _16XX0222.Fault_06 := FALSE; 
   _16XX0222.Fault_07 := FALSE; 
   _16XX0222.Acknowledged := FALSE; 
   _16XX0222.IOFeedback0 := FALSE; 
   _16XX0222.IOFeedback1 := FALSE; 
   _16XX0222.IOFeedback2 := FALSE; 
   _16XX0222.IOFeedback3 := FALSE; 
   _16XX0222.Acknowledgment := FALSE; 
   _16XX0222.Bit_4_5 := FALSE; 
   _16XX0222.Bit_4_6 := FALSE; 
   _16XX0222.Bit_4_7 := FALSE; 
   _16XX0222.Byte_5 := B#16#0; 
   _16XX0222.Setting[0] := 0; 
   _16XX0222.Setting[1] := 6000; 
   _16XX0222.Setting[2] := 45; 
   _16XX0222.Setting[3] := 31; 
   _16XX0222.Setting[4] := 1; 
   _16XX0222.Setting[5] := 10; 
   _16XX0222.Setting[6] := 10; 
   _16XX0222.Setting[7] := 0; 
   _16XX0222.Setting[8] := 0; 
   _16XX0222.Buffer[0] := 0; 
   _16XX0222.Buffer[1] := 0; 
   _16XX0222.Buffer[2] := 0; 
   _16XX0222.Buffer[3] := 0; 
   _16XX0222.Buffer[4] := 0; 
   _16XX0222.Buffer[5] := 0; 
   _16XX0222.Register_00 := 0.000000e+000; 
   _16XX0222.Register[1] := 0; 
   _16XX0222.Register[2] := 0; 
   _16XX0222.Register[3] := 0; 
   _16XX0222.Register[4] := 0; 
   _16XX0222.Register[5] := 0; 
   _16XX0222.Register[6] := 0; 
   _16XX0222.AccessLevel[0] := 2000; 
   _16XX0222.AccessLevel[1] := 2050; 
   _16XX0222.AccessLevel[2] := 7000; 
   _16XX0222.AccessLevel[3] := 7050; 
   _16XX0222.Bit[0] := FALSE; 
   _16XX0222.Bit[1] := FALSE; 
   _16XX0222.Bit[2] := FALSE; 
   _16XX0222.Bit[3] := FALSE; 
   _16XX0222.Bit[4] := FALSE; 
   _16XX0222.Bit[5] := FALSE; 
   _16XX0222.Bit[6] := FALSE; 
   _16XX0222.Bit[7] := FALSE; 
   _16XX0222.Bit[8] := FALSE; 
   _16XX0222.Bit[9] := FALSE; 
   _16XX0222.Bit[10] := FALSE; 
   _16XX0222.Bit[11] := FALSE; 
   _16XX0222.Bit[12] := FALSE; 
   _16XX0222.Bit[13] := FALSE; 
   _16XX0222.Bit[14] := FALSE; 
   _16XX0222.Bit[15] := FALSE; 
   _16XX0222.Edge[0] := FALSE; 
   _16XX0222.Edge[1] := FALSE; 
   _16XX0222.Edge[2] := FALSE; 
   _16XX0222.Edge[3] := FALSE; 
   _16XX0222.Edge[4] := FALSE; 
   _16XX0222.Edge[5] := FALSE; 
   _16XX0222.Edge[6] := FALSE; 
   _16XX0222.Edge[7] := FALSE; 
   _16XX0222.Edge[8] := FALSE; 
   _16XX0222.Edge[9] := FALSE; 
   _16XX0222.Edge[10] := FALSE; 
   _16XX0222.Edge[11] := FALSE; 
   _16XX0222.Edge[12] := FALSE; 
   _16XX0222.Edge[13] := FALSE; 
   _16XX0222.Edge[14] := FALSE; 
   _16XX0222.Edge[15] := FALSE; 
   _16XX0223.Feedback0 := FALSE; 
   _16XX0223.Feedback1 := FALSE; 
   _16XX0223.Feedback2 := FALSE; 
   _16XX0223.Feedback3 := FALSE; 
   _16XX0223.Output0 := FALSE; 
   _16XX0223.Output1 := FALSE; 
   _16XX0223.Output2 := FALSE; 
   _16XX0223.Output3 := FALSE; 
   _16XX0223.AutoOutput0 := FALSE; 
   _16XX0223.AutoOutput1 := FALSE; 
   _16XX0223.AutoOutput2 := FALSE; 
   _16XX0223.AutoOutput3 := FALSE; 
   _16XX0223.ForceOutput0 := FALSE; 
   _16XX0223.ForceOutput1 := FALSE; 
   _16XX0223.ForceOutput2 := FALSE; 
   _16XX0223.ForceOutput3 := FALSE; 
   _16XX0223.WorkinMode0 := FALSE; 
   _16XX0223.WorkinMode1 := FALSE; 
   _16XX0223.WorkinMode2 := FALSE; 
   _16XX0223.WorkinMode3 := FALSE; 
   _16XX0223.WorkinMode4 := FALSE; 
   _16XX0223.WorkinMode5 := FALSE; 
   _16XX0223.WorkinMode6 := FALSE; 
   _16XX0223.Fault_00 := FALSE; 
   _16XX0223.Fault_01 := FALSE; 
   _16XX0223.Fault_02 := FALSE; 
   _16XX0223.Fault_03 := FALSE; 
   _16XX0223.Fault_04 := FALSE; 
   _16XX0223.Fault_05 := FALSE; 
   _16XX0223.Fault_06 := FALSE; 
   _16XX0223.Fault_07 := FALSE; 
   _16XX0223.Acknowledged := FALSE; 
   _16XX0223.IOFeedback0 := FALSE; 
   _16XX0223.IOFeedback1 := FALSE; 
   _16XX0223.IOFeedback2 := FALSE; 
   _16XX0223.IOFeedback3 := FALSE; 
   _16XX0223.Acknowledgment := FALSE; 
   _16XX0223.Bit_4_5 := FALSE; 
   _16XX0223.Bit_4_6 := FALSE; 
   _16XX0223.Bit_4_7 := FALSE; 
   _16XX0223.Byte_5 := B#16#0; 
   _16XX0223.Setting[0] := 0; 
   _16XX0223.Setting[1] := 6000; 
   _16XX0223.Setting[2] := 45; 
   _16XX0223.Setting[3] := 31; 
   _16XX0223.Setting[4] := 1; 
   _16XX0223.Setting[5] := 10; 
   _16XX0223.Setting[6] := 10; 
   _16XX0223.Setting[7] := 0; 
   _16XX0223.Setting[8] := 0; 
   _16XX0223.Buffer[0] := 0; 
   _16XX0223.Buffer[1] := 0; 
   _16XX0223.Buffer[2] := 0; 
   _16XX0223.Buffer[3] := 0; 
   _16XX0223.Buffer[4] := 0; 
   _16XX0223.Buffer[5] := 0; 
   _16XX0223.Register_00 := 0.000000e+000; 
   _16XX0223.Register[1] := 0; 
   _16XX0223.Register[2] := 0; 
   _16XX0223.Register[3] := 0; 
   _16XX0223.Register[4] := 0; 
   _16XX0223.Register[5] := 0; 
   _16XX0223.Register[6] := 0; 
   _16XX0223.AccessLevel[0] := 2000; 
   _16XX0223.AccessLevel[1] := 2050; 
   _16XX0223.AccessLevel[2] := 7000; 
   _16XX0223.AccessLevel[3] := 7050; 
   _16XX0223.Bit[0] := FALSE; 
   _16XX0223.Bit[1] := FALSE; 
   _16XX0223.Bit[2] := FALSE; 
   _16XX0223.Bit[3] := FALSE; 
   _16XX0223.Bit[4] := FALSE; 
   _16XX0223.Bit[5] := FALSE; 
   _16XX0223.Bit[6] := FALSE; 
   _16XX0223.Bit[7] := FALSE; 
   _16XX0223.Bit[8] := FALSE; 
   _16XX0223.Bit[9] := FALSE; 
   _16XX0223.Bit[10] := FALSE; 
   _16XX0223.Bit[11] := FALSE; 
   _16XX0223.Bit[12] := FALSE; 
   _16XX0223.Bit[13] := FALSE; 
   _16XX0223.Bit[14] := FALSE; 
   _16XX0223.Bit[15] := FALSE; 
   _16XX0223.Edge[0] := FALSE; 
   _16XX0223.Edge[1] := FALSE; 
   _16XX0223.Edge[2] := FALSE; 
   _16XX0223.Edge[3] := FALSE; 
   _16XX0223.Edge[4] := FALSE; 
   _16XX0223.Edge[5] := FALSE; 
   _16XX0223.Edge[6] := FALSE; 
   _16XX0223.Edge[7] := FALSE; 
   _16XX0223.Edge[8] := FALSE; 
   _16XX0223.Edge[9] := FALSE; 
   _16XX0223.Edge[10] := FALSE; 
   _16XX0223.Edge[11] := FALSE; 
   _16XX0223.Edge[12] := FALSE; 
   _16XX0223.Edge[13] := FALSE; 
   _16XX0223.Edge[14] := FALSE; 
   _16XX0223.Edge[15] := FALSE; 
   _16XX0224.Feedback0 := FALSE; 
   _16XX0224.Feedback1 := FALSE; 
   _16XX0224.Feedback2 := FALSE; 
   _16XX0224.Feedback3 := FALSE; 
   _16XX0224.Output0 := FALSE; 
   _16XX0224.Output1 := FALSE; 
   _16XX0224.Output2 := FALSE; 
   _16XX0224.Output3 := FALSE; 
   _16XX0224.AutoOutput0 := FALSE; 
   _16XX0224.AutoOutput1 := FALSE; 
   _16XX0224.AutoOutput2 := FALSE; 
   _16XX0224.AutoOutput3 := FALSE; 
   _16XX0224.ForceOutput0 := FALSE; 
   _16XX0224.ForceOutput1 := FALSE; 
   _16XX0224.ForceOutput2 := FALSE; 
   _16XX0224.ForceOutput3 := FALSE; 
   _16XX0224.WorkinMode0 := FALSE; 
   _16XX0224.WorkinMode1 := FALSE; 
   _16XX0224.WorkinMode2 := FALSE; 
   _16XX0224.WorkinMode3 := FALSE; 
   _16XX0224.WorkinMode4 := FALSE; 
   _16XX0224.WorkinMode5 := FALSE; 
   _16XX0224.WorkinMode6 := FALSE; 
   _16XX0224.Fault_00 := FALSE; 
   _16XX0224.Fault_01 := FALSE; 
   _16XX0224.Fault_02 := FALSE; 
   _16XX0224.Fault_03 := FALSE; 
   _16XX0224.Fault_04 := FALSE; 
   _16XX0224.Fault_05 := FALSE; 
   _16XX0224.Fault_06 := FALSE; 
   _16XX0224.Fault_07 := FALSE; 
   _16XX0224.Acknowledged := FALSE; 
   _16XX0224.IOFeedback0 := FALSE; 
   _16XX0224.IOFeedback1 := FALSE; 
   _16XX0224.IOFeedback2 := FALSE; 
   _16XX0224.IOFeedback3 := FALSE; 
   _16XX0224.Acknowledgment := FALSE; 
   _16XX0224.Bit_4_5 := FALSE; 
   _16XX0224.Bit_4_6 := FALSE; 
   _16XX0224.Bit_4_7 := FALSE; 
   _16XX0224.Byte_5 := B#16#0; 
   _16XX0224.Setting[0] := 0; 
   _16XX0224.Setting[1] := 6000; 
   _16XX0224.Setting[2] := 45; 
   _16XX0224.Setting[3] := 31; 
   _16XX0224.Setting[4] := 1; 
   _16XX0224.Setting[5] := 10; 
   _16XX0224.Setting[6] := 10; 
   _16XX0224.Setting[7] := 0; 
   _16XX0224.Setting[8] := 0; 
   _16XX0224.Buffer[0] := 0; 
   _16XX0224.Buffer[1] := 0; 
   _16XX0224.Buffer[2] := 0; 
   _16XX0224.Buffer[3] := 0; 
   _16XX0224.Buffer[4] := 0; 
   _16XX0224.Buffer[5] := 0; 
   _16XX0224.Register_00 := 0.000000e+000; 
   _16XX0224.Register[1] := 0; 
   _16XX0224.Register[2] := 0; 
   _16XX0224.Register[3] := 0; 
   _16XX0224.Register[4] := 0; 
   _16XX0224.Register[5] := 0; 
   _16XX0224.Register[6] := 0; 
   _16XX0224.AccessLevel[0] := 2000; 
   _16XX0224.AccessLevel[1] := 2050; 
   _16XX0224.AccessLevel[2] := 7000; 
   _16XX0224.AccessLevel[3] := 7050; 
   _16XX0224.Bit[0] := FALSE; 
   _16XX0224.Bit[1] := FALSE; 
   _16XX0224.Bit[2] := FALSE; 
   _16XX0224.Bit[3] := FALSE; 
   _16XX0224.Bit[4] := FALSE; 
   _16XX0224.Bit[5] := FALSE; 
   _16XX0224.Bit[6] := FALSE; 
   _16XX0224.Bit[7] := FALSE; 
   _16XX0224.Bit[8] := FALSE; 
   _16XX0224.Bit[9] := FALSE; 
   _16XX0224.Bit[10] := FALSE; 
   _16XX0224.Bit[11] := FALSE; 
   _16XX0224.Bit[12] := FALSE; 
   _16XX0224.Bit[13] := FALSE; 
   _16XX0224.Bit[14] := FALSE; 
   _16XX0224.Bit[15] := FALSE; 
   _16XX0224.Edge[0] := FALSE; 
   _16XX0224.Edge[1] := FALSE; 
   _16XX0224.Edge[2] := FALSE; 
   _16XX0224.Edge[3] := FALSE; 
   _16XX0224.Edge[4] := FALSE; 
   _16XX0224.Edge[5] := FALSE; 
   _16XX0224.Edge[6] := FALSE; 
   _16XX0224.Edge[7] := FALSE; 
   _16XX0224.Edge[8] := FALSE; 
   _16XX0224.Edge[9] := FALSE; 
   _16XX0224.Edge[10] := FALSE; 
   _16XX0224.Edge[11] := FALSE; 
   _16XX0224.Edge[12] := FALSE; 
   _16XX0224.Edge[13] := FALSE; 
   _16XX0224.Edge[14] := FALSE; 
   _16XX0224.Edge[15] := FALSE; 
   _16XX0225.Feedback0 := FALSE; 
   _16XX0225.Feedback1 := FALSE; 
   _16XX0225.Feedback2 := FALSE; 
   _16XX0225.Feedback3 := FALSE; 
   _16XX0225.Output0 := FALSE; 
   _16XX0225.Output1 := FALSE; 
   _16XX0225.Output2 := FALSE; 
   _16XX0225.Output3 := FALSE; 
   _16XX0225.AutoOutput0 := FALSE; 
   _16XX0225.AutoOutput1 := FALSE; 
   _16XX0225.AutoOutput2 := FALSE; 
   _16XX0225.AutoOutput3 := FALSE; 
   _16XX0225.ForceOutput0 := FALSE; 
   _16XX0225.ForceOutput1 := FALSE; 
   _16XX0225.ForceOutput2 := FALSE; 
   _16XX0225.ForceOutput3 := FALSE; 
   _16XX0225.WorkinMode0 := FALSE; 
   _16XX0225.WorkinMode1 := FALSE; 
   _16XX0225.WorkinMode2 := FALSE; 
   _16XX0225.WorkinMode3 := FALSE; 
   _16XX0225.WorkinMode4 := FALSE; 
   _16XX0225.WorkinMode5 := FALSE; 
   _16XX0225.WorkinMode6 := FALSE; 
   _16XX0225.Fault_00 := FALSE; 
   _16XX0225.Fault_01 := FALSE; 
   _16XX0225.Fault_02 := FALSE; 
   _16XX0225.Fault_03 := FALSE; 
   _16XX0225.Fault_04 := FALSE; 
   _16XX0225.Fault_05 := FALSE; 
   _16XX0225.Fault_06 := FALSE; 
   _16XX0225.Fault_07 := FALSE; 
   _16XX0225.Acknowledged := FALSE; 
   _16XX0225.IOFeedback0 := FALSE; 
   _16XX0225.IOFeedback1 := FALSE; 
   _16XX0225.IOFeedback2 := FALSE; 
   _16XX0225.IOFeedback3 := FALSE; 
   _16XX0225.Acknowledgment := FALSE; 
   _16XX0225.Bit_4_5 := FALSE; 
   _16XX0225.Bit_4_6 := FALSE; 
   _16XX0225.Bit_4_7 := FALSE; 
   _16XX0225.Byte_5 := B#16#0; 
   _16XX0225.Setting[0] := 0; 
   _16XX0225.Setting[1] := 6000; 
   _16XX0225.Setting[2] := 45; 
   _16XX0225.Setting[3] := 31; 
   _16XX0225.Setting[4] := 1; 
   _16XX0225.Setting[5] := 10; 
   _16XX0225.Setting[6] := 10; 
   _16XX0225.Setting[7] := 0; 
   _16XX0225.Setting[8] := 0; 
   _16XX0225.Buffer[0] := 0; 
   _16XX0225.Buffer[1] := 0; 
   _16XX0225.Buffer[2] := 0; 
   _16XX0225.Buffer[3] := 0; 
   _16XX0225.Buffer[4] := 0; 
   _16XX0225.Buffer[5] := 0; 
   _16XX0225.Register_00 := 0.000000e+000; 
   _16XX0225.Register[1] := 0; 
   _16XX0225.Register[2] := 0; 
   _16XX0225.Register[3] := 0; 
   _16XX0225.Register[4] := 0; 
   _16XX0225.Register[5] := 0; 
   _16XX0225.Register[6] := 0; 
   _16XX0225.AccessLevel[0] := 2000; 
   _16XX0225.AccessLevel[1] := 2050; 
   _16XX0225.AccessLevel[2] := 7000; 
   _16XX0225.AccessLevel[3] := 7050; 
   _16XX0225.Bit[0] := FALSE; 
   _16XX0225.Bit[1] := FALSE; 
   _16XX0225.Bit[2] := FALSE; 
   _16XX0225.Bit[3] := FALSE; 
   _16XX0225.Bit[4] := FALSE; 
   _16XX0225.Bit[5] := FALSE; 
   _16XX0225.Bit[6] := FALSE; 
   _16XX0225.Bit[7] := FALSE; 
   _16XX0225.Bit[8] := FALSE; 
   _16XX0225.Bit[9] := FALSE; 
   _16XX0225.Bit[10] := FALSE; 
   _16XX0225.Bit[11] := FALSE; 
   _16XX0225.Bit[12] := FALSE; 
   _16XX0225.Bit[13] := FALSE; 
   _16XX0225.Bit[14] := FALSE; 
   _16XX0225.Bit[15] := FALSE; 
   _16XX0225.Edge[0] := FALSE; 
   _16XX0225.Edge[1] := FALSE; 
   _16XX0225.Edge[2] := FALSE; 
   _16XX0225.Edge[3] := FALSE; 
   _16XX0225.Edge[4] := FALSE; 
   _16XX0225.Edge[5] := FALSE; 
   _16XX0225.Edge[6] := FALSE; 
   _16XX0225.Edge[7] := FALSE; 
   _16XX0225.Edge[8] := FALSE; 
   _16XX0225.Edge[9] := FALSE; 
   _16XX0225.Edge[10] := FALSE; 
   _16XX0225.Edge[11] := FALSE; 
   _16XX0225.Edge[12] := FALSE; 
   _16XX0225.Edge[13] := FALSE; 
   _16XX0225.Edge[14] := FALSE; 
   _16XX0225.Edge[15] := FALSE; 
   _16XX0226.Feedback0 := FALSE; 
   _16XX0226.Feedback1 := FALSE; 
   _16XX0226.Feedback2 := FALSE; 
   _16XX0226.Feedback3 := FALSE; 
   _16XX0226.Output0 := FALSE; 
   _16XX0226.Output1 := FALSE; 
   _16XX0226.Output2 := FALSE; 
   _16XX0226.Output3 := FALSE; 
   _16XX0226.AutoOutput0 := FALSE; 
   _16XX0226.AutoOutput1 := FALSE; 
   _16XX0226.AutoOutput2 := FALSE; 
   _16XX0226.AutoOutput3 := FALSE; 
   _16XX0226.ForceOutput0 := FALSE; 
   _16XX0226.ForceOutput1 := FALSE; 
   _16XX0226.ForceOutput2 := FALSE; 
   _16XX0226.ForceOutput3 := FALSE; 
   _16XX0226.WorkinMode0 := FALSE; 
   _16XX0226.WorkinMode1 := FALSE; 
   _16XX0226.WorkinMode2 := FALSE; 
   _16XX0226.WorkinMode3 := FALSE; 
   _16XX0226.WorkinMode4 := FALSE; 
   _16XX0226.WorkinMode5 := FALSE; 
   _16XX0226.WorkinMode6 := FALSE; 
   _16XX0226.Fault_00 := FALSE; 
   _16XX0226.Fault_01 := FALSE; 
   _16XX0226.Fault_02 := FALSE; 
   _16XX0226.Fault_03 := FALSE; 
   _16XX0226.Fault_04 := FALSE; 
   _16XX0226.Fault_05 := FALSE; 
   _16XX0226.Fault_06 := FALSE; 
   _16XX0226.Fault_07 := FALSE; 
   _16XX0226.Acknowledged := FALSE; 
   _16XX0226.IOFeedback0 := FALSE; 
   _16XX0226.IOFeedback1 := FALSE; 
   _16XX0226.IOFeedback2 := FALSE; 
   _16XX0226.IOFeedback3 := FALSE; 
   _16XX0226.Acknowledgment := FALSE; 
   _16XX0226.Bit_4_5 := FALSE; 
   _16XX0226.Bit_4_6 := FALSE; 
   _16XX0226.Bit_4_7 := FALSE; 
   _16XX0226.Byte_5 := B#16#0; 
   _16XX0226.Setting[0] := 0; 
   _16XX0226.Setting[1] := 6000; 
   _16XX0226.Setting[2] := 45; 
   _16XX0226.Setting[3] := 31; 
   _16XX0226.Setting[4] := 1; 
   _16XX0226.Setting[5] := 10; 
   _16XX0226.Setting[6] := 10; 
   _16XX0226.Setting[7] := 0; 
   _16XX0226.Setting[8] := 0; 
   _16XX0226.Buffer[0] := 0; 
   _16XX0226.Buffer[1] := 0; 
   _16XX0226.Buffer[2] := 0; 
   _16XX0226.Buffer[3] := 0; 
   _16XX0226.Buffer[4] := 0; 
   _16XX0226.Buffer[5] := 0; 
   _16XX0226.Register_00 := 0.000000e+000; 
   _16XX0226.Register[1] := 0; 
   _16XX0226.Register[2] := 0; 
   _16XX0226.Register[3] := 0; 
   _16XX0226.Register[4] := 0; 
   _16XX0226.Register[5] := 0; 
   _16XX0226.Register[6] := 0; 
   _16XX0226.AccessLevel[0] := 2000; 
   _16XX0226.AccessLevel[1] := 2050; 
   _16XX0226.AccessLevel[2] := 7000; 
   _16XX0226.AccessLevel[3] := 7050; 
   _16XX0226.Bit[0] := FALSE; 
   _16XX0226.Bit[1] := FALSE; 
   _16XX0226.Bit[2] := FALSE; 
   _16XX0226.Bit[3] := FALSE; 
   _16XX0226.Bit[4] := FALSE; 
   _16XX0226.Bit[5] := FALSE; 
   _16XX0226.Bit[6] := FALSE; 
   _16XX0226.Bit[7] := FALSE; 
   _16XX0226.Bit[8] := FALSE; 
   _16XX0226.Bit[9] := FALSE; 
   _16XX0226.Bit[10] := FALSE; 
   _16XX0226.Bit[11] := FALSE; 
   _16XX0226.Bit[12] := FALSE; 
   _16XX0226.Bit[13] := FALSE; 
   _16XX0226.Bit[14] := FALSE; 
   _16XX0226.Bit[15] := FALSE; 
   _16XX0226.Edge[0] := FALSE; 
   _16XX0226.Edge[1] := FALSE; 
   _16XX0226.Edge[2] := FALSE; 
   _16XX0226.Edge[3] := FALSE; 
   _16XX0226.Edge[4] := FALSE; 
   _16XX0226.Edge[5] := FALSE; 
   _16XX0226.Edge[6] := FALSE; 
   _16XX0226.Edge[7] := FALSE; 
   _16XX0226.Edge[8] := FALSE; 
   _16XX0226.Edge[9] := FALSE; 
   _16XX0226.Edge[10] := FALSE; 
   _16XX0226.Edge[11] := FALSE; 
   _16XX0226.Edge[12] := FALSE; 
   _16XX0226.Edge[13] := FALSE; 
   _16XX0226.Edge[14] := FALSE; 
   _16XX0226.Edge[15] := FALSE; 
   _16XX0227.Feedback0 := FALSE; 
   _16XX0227.Feedback1 := FALSE; 
   _16XX0227.Feedback2 := FALSE; 
   _16XX0227.Feedback3 := FALSE; 
   _16XX0227.Output0 := FALSE; 
   _16XX0227.Output1 := FALSE; 
   _16XX0227.Output2 := FALSE; 
   _16XX0227.Output3 := FALSE; 
   _16XX0227.AutoOutput0 := FALSE; 
   _16XX0227.AutoOutput1 := FALSE; 
   _16XX0227.AutoOutput2 := FALSE; 
   _16XX0227.AutoOutput3 := FALSE; 
   _16XX0227.ForceOutput0 := FALSE; 
   _16XX0227.ForceOutput1 := FALSE; 
   _16XX0227.ForceOutput2 := FALSE; 
   _16XX0227.ForceOutput3 := FALSE; 
   _16XX0227.WorkinMode0 := FALSE; 
   _16XX0227.WorkinMode1 := FALSE; 
   _16XX0227.WorkinMode2 := FALSE; 
   _16XX0227.WorkinMode3 := FALSE; 
   _16XX0227.WorkinMode4 := FALSE; 
   _16XX0227.WorkinMode5 := FALSE; 
   _16XX0227.WorkinMode6 := FALSE; 
   _16XX0227.Fault_00 := FALSE; 
   _16XX0227.Fault_01 := FALSE; 
   _16XX0227.Fault_02 := FALSE; 
   _16XX0227.Fault_03 := FALSE; 
   _16XX0227.Fault_04 := FALSE; 
   _16XX0227.Fault_05 := FALSE; 
   _16XX0227.Fault_06 := FALSE; 
   _16XX0227.Fault_07 := FALSE; 
   _16XX0227.Acknowledged := FALSE; 
   _16XX0227.IOFeedback0 := FALSE; 
   _16XX0227.IOFeedback1 := FALSE; 
   _16XX0227.IOFeedback2 := FALSE; 
   _16XX0227.IOFeedback3 := FALSE; 
   _16XX0227.Acknowledgment := FALSE; 
   _16XX0227.Bit_4_5 := FALSE; 
   _16XX0227.Bit_4_6 := FALSE; 
   _16XX0227.Bit_4_7 := FALSE; 
   _16XX0227.Byte_5 := B#16#0; 
   _16XX0227.Setting[0] := 0; 
   _16XX0227.Setting[1] := 6000; 
   _16XX0227.Setting[2] := 45; 
   _16XX0227.Setting[3] := 31; 
   _16XX0227.Setting[4] := 1; 
   _16XX0227.Setting[5] := 10; 
   _16XX0227.Setting[6] := 10; 
   _16XX0227.Setting[7] := 0; 
   _16XX0227.Setting[8] := 0; 
   _16XX0227.Buffer[0] := 0; 
   _16XX0227.Buffer[1] := 0; 
   _16XX0227.Buffer[2] := 0; 
   _16XX0227.Buffer[3] := 0; 
   _16XX0227.Buffer[4] := 0; 
   _16XX0227.Buffer[5] := 0; 
   _16XX0227.Register_00 := 0.000000e+000; 
   _16XX0227.Register[1] := 0; 
   _16XX0227.Register[2] := 0; 
   _16XX0227.Register[3] := 0; 
   _16XX0227.Register[4] := 0; 
   _16XX0227.Register[5] := 0; 
   _16XX0227.Register[6] := 0; 
   _16XX0227.AccessLevel[0] := 2000; 
   _16XX0227.AccessLevel[1] := 2050; 
   _16XX0227.AccessLevel[2] := 7000; 
   _16XX0227.AccessLevel[3] := 7050; 
   _16XX0227.Bit[0] := FALSE; 
   _16XX0227.Bit[1] := FALSE; 
   _16XX0227.Bit[2] := FALSE; 
   _16XX0227.Bit[3] := FALSE; 
   _16XX0227.Bit[4] := FALSE; 
   _16XX0227.Bit[5] := FALSE; 
   _16XX0227.Bit[6] := FALSE; 
   _16XX0227.Bit[7] := FALSE; 
   _16XX0227.Bit[8] := FALSE; 
   _16XX0227.Bit[9] := FALSE; 
   _16XX0227.Bit[10] := FALSE; 
   _16XX0227.Bit[11] := FALSE; 
   _16XX0227.Bit[12] := FALSE; 
   _16XX0227.Bit[13] := FALSE; 
   _16XX0227.Bit[14] := FALSE; 
   _16XX0227.Bit[15] := FALSE; 
   _16XX0227.Edge[0] := FALSE; 
   _16XX0227.Edge[1] := FALSE; 
   _16XX0227.Edge[2] := FALSE; 
   _16XX0227.Edge[3] := FALSE; 
   _16XX0227.Edge[4] := FALSE; 
   _16XX0227.Edge[5] := FALSE; 
   _16XX0227.Edge[6] := FALSE; 
   _16XX0227.Edge[7] := FALSE; 
   _16XX0227.Edge[8] := FALSE; 
   _16XX0227.Edge[9] := FALSE; 
   _16XX0227.Edge[10] := FALSE; 
   _16XX0227.Edge[11] := FALSE; 
   _16XX0227.Edge[12] := FALSE; 
   _16XX0227.Edge[13] := FALSE; 
   _16XX0227.Edge[14] := FALSE; 
   _16XX0227.Edge[15] := FALSE; 
   _16XX0228.Feedback0 := FALSE; 
   _16XX0228.Feedback1 := FALSE; 
   _16XX0228.Feedback2 := FALSE; 
   _16XX0228.Feedback3 := FALSE; 
   _16XX0228.Output0 := FALSE; 
   _16XX0228.Output1 := FALSE; 
   _16XX0228.Output2 := FALSE; 
   _16XX0228.Output3 := FALSE; 
   _16XX0228.AutoOutput0 := FALSE; 
   _16XX0228.AutoOutput1 := FALSE; 
   _16XX0228.AutoOutput2 := FALSE; 
   _16XX0228.AutoOutput3 := FALSE; 
   _16XX0228.ForceOutput0 := FALSE; 
   _16XX0228.ForceOutput1 := FALSE; 
   _16XX0228.ForceOutput2 := FALSE; 
   _16XX0228.ForceOutput3 := FALSE; 
   _16XX0228.WorkinMode0 := FALSE; 
   _16XX0228.WorkinMode1 := FALSE; 
   _16XX0228.WorkinMode2 := FALSE; 
   _16XX0228.WorkinMode3 := FALSE; 
   _16XX0228.WorkinMode4 := FALSE; 
   _16XX0228.WorkinMode5 := FALSE; 
   _16XX0228.WorkinMode6 := FALSE; 
   _16XX0228.Fault_00 := FALSE; 
   _16XX0228.Fault_01 := FALSE; 
   _16XX0228.Fault_02 := FALSE; 
   _16XX0228.Fault_03 := FALSE; 
   _16XX0228.Fault_04 := FALSE; 
   _16XX0228.Fault_05 := FALSE; 
   _16XX0228.Fault_06 := FALSE; 
   _16XX0228.Fault_07 := FALSE; 
   _16XX0228.Acknowledged := FALSE; 
   _16XX0228.IOFeedback0 := FALSE; 
   _16XX0228.IOFeedback1 := FALSE; 
   _16XX0228.IOFeedback2 := FALSE; 
   _16XX0228.IOFeedback3 := FALSE; 
   _16XX0228.Acknowledgment := FALSE; 
   _16XX0228.Bit_4_5 := FALSE; 
   _16XX0228.Bit_4_6 := FALSE; 
   _16XX0228.Bit_4_7 := FALSE; 
   _16XX0228.Byte_5 := B#16#0; 
   _16XX0228.Setting[0] := 0; 
   _16XX0228.Setting[1] := 6000; 
   _16XX0228.Setting[2] := 45; 
   _16XX0228.Setting[3] := 31; 
   _16XX0228.Setting[4] := 1; 
   _16XX0228.Setting[5] := 10; 
   _16XX0228.Setting[6] := 10; 
   _16XX0228.Setting[7] := 0; 
   _16XX0228.Setting[8] := 0; 
   _16XX0228.Buffer[0] := 0; 
   _16XX0228.Buffer[1] := 0; 
   _16XX0228.Buffer[2] := 0; 
   _16XX0228.Buffer[3] := 0; 
   _16XX0228.Buffer[4] := 0; 
   _16XX0228.Buffer[5] := 0; 
   _16XX0228.Register_00 := 0.000000e+000; 
   _16XX0228.Register[1] := 0; 
   _16XX0228.Register[2] := 0; 
   _16XX0228.Register[3] := 0; 
   _16XX0228.Register[4] := 0; 
   _16XX0228.Register[5] := 0; 
   _16XX0228.Register[6] := 0; 
   _16XX0228.AccessLevel[0] := 2000; 
   _16XX0228.AccessLevel[1] := 2050; 
   _16XX0228.AccessLevel[2] := 7000; 
   _16XX0228.AccessLevel[3] := 7050; 
   _16XX0228.Bit[0] := FALSE; 
   _16XX0228.Bit[1] := FALSE; 
   _16XX0228.Bit[2] := FALSE; 
   _16XX0228.Bit[3] := FALSE; 
   _16XX0228.Bit[4] := FALSE; 
   _16XX0228.Bit[5] := FALSE; 
   _16XX0228.Bit[6] := FALSE; 
   _16XX0228.Bit[7] := FALSE; 
   _16XX0228.Bit[8] := FALSE; 
   _16XX0228.Bit[9] := FALSE; 
   _16XX0228.Bit[10] := FALSE; 
   _16XX0228.Bit[11] := FALSE; 
   _16XX0228.Bit[12] := FALSE; 
   _16XX0228.Bit[13] := FALSE; 
   _16XX0228.Bit[14] := FALSE; 
   _16XX0228.Bit[15] := FALSE; 
   _16XX0228.Edge[0] := FALSE; 
   _16XX0228.Edge[1] := FALSE; 
   _16XX0228.Edge[2] := FALSE; 
   _16XX0228.Edge[3] := FALSE; 
   _16XX0228.Edge[4] := FALSE; 
   _16XX0228.Edge[5] := FALSE; 
   _16XX0228.Edge[6] := FALSE; 
   _16XX0228.Edge[7] := FALSE; 
   _16XX0228.Edge[8] := FALSE; 
   _16XX0228.Edge[9] := FALSE; 
   _16XX0228.Edge[10] := FALSE; 
   _16XX0228.Edge[11] := FALSE; 
   _16XX0228.Edge[12] := FALSE; 
   _16XX0228.Edge[13] := FALSE; 
   _16XX0228.Edge[14] := FALSE; 
   _16XX0228.Edge[15] := FALSE; 
   _16XX0229.Feedback0 := FALSE; 
   _16XX0229.Feedback1 := FALSE; 
   _16XX0229.Feedback2 := FALSE; 
   _16XX0229.Feedback3 := FALSE; 
   _16XX0229.Output0 := FALSE; 
   _16XX0229.Output1 := FALSE; 
   _16XX0229.Output2 := FALSE; 
   _16XX0229.Output3 := FALSE; 
   _16XX0229.AutoOutput0 := FALSE; 
   _16XX0229.AutoOutput1 := FALSE; 
   _16XX0229.AutoOutput2 := FALSE; 
   _16XX0229.AutoOutput3 := FALSE; 
   _16XX0229.ForceOutput0 := FALSE; 
   _16XX0229.ForceOutput1 := FALSE; 
   _16XX0229.ForceOutput2 := FALSE; 
   _16XX0229.ForceOutput3 := FALSE; 
   _16XX0229.WorkinMode0 := FALSE; 
   _16XX0229.WorkinMode1 := FALSE; 
   _16XX0229.WorkinMode2 := FALSE; 
   _16XX0229.WorkinMode3 := FALSE; 
   _16XX0229.WorkinMode4 := FALSE; 
   _16XX0229.WorkinMode5 := FALSE; 
   _16XX0229.WorkinMode6 := FALSE; 
   _16XX0229.Fault_00 := FALSE; 
   _16XX0229.Fault_01 := FALSE; 
   _16XX0229.Fault_02 := FALSE; 
