DATA_BLOCK "DB_AI"
NAME    : DB_AI
AUTHOR  : YACINEAA
FAMILY  : AI
VERSION : 1.5


STRUCT	
	_16AI0000 : UDT_AI; //For testing purposes only
	_16TT0101 : UDT_AI; //P21 : Température entrée appareil
	_16TT0102 : UDT_AI; //P21 : Température sortie section 1er traitement HE01
	_16TT0103 : UDT_AI; //P21 : Température sortie dégazeur DA01
	_16TT0105 : UDT_AI; //P21 : Température sortie section 2eme traitement HE2
	_16TT0106 : UDT_AI; //P21 : Température sortie chambrage traitement
	_16TT0107 : UDT_AI; //P21 : Température sortie appareil
	_16TT0111 : UDT_AI; //P21 : Température entrée boucle section 1er traitement HE01
	_16TT0112 : UDT_AI; //P21 : Température sortie boucle section 1er traitement HE01
	_16TT0121 : UDT_AI; //P21 : Température boucle eau froid BA01
	_16TT0131 : UDT_AI; //P21 : Température entrée boucle section 2eme traitement HE2
	_16TT0132 : UDT_AI; //P21 : Température sortie boucle section 2eme traitement HE2
	_16TT0161 : UDT_AI; //CR01 : Température cuve récupération
	_16TT1021 : UDT_AI; //LRM21 : Température arrivée produit
	_16TT2100 : UDT_AI; //TTJ11 : Température cuve
	_16TT2160 : UDT_AI; //TTJ11 : Température stérilisation circuit air
	_16TT2200 : UDT_AI; //TTJ12 : Température cuve
	_16TT2260 : UDT_AI; //TTJ12 : Température stérilisation circuit air
	_16TT8822 : UDT_AI; //LSO22 : Température soutirage
	_16PT0102 : UDT_AI; //P21 : Pression haut dégazeur DA01
	_16PT0103 : UDT_AI; //P21 : Pression bas dégazeur DA02
	_16PT0104 : UDT_AI; //P21 : Pression entrée section traitement
	_16PT0107 : UDT_AI; //P21 : Pression sortie appareil
	_16PT0130 : UDT_AI; //P21 : Pression arrivée vapeur
	_16PT2100 : UDT_AI; //TTJ11 : Pression arrivée d'air tank
	_16PT2200 : UDT_AI; //TTJ12 : Pression arrivée d'air tank
	_16CT0101 : UDT_AI; //P21 : Conductivité sortie appareil
	_16PT0101 : UDT_AI; //P21 : Pression bas bac de lancement BL01
	_16PT2101 : UDT_AI; //TTJ11 : Pression fond tank
	_16PT2201 : UDT_AI; //TTJ12 : Pression fond tank
	_16TT0100 : UDT_AI; //P21 : Température BL01
	_16TT0162 : UDT_AI; //CR01 : Température retour eau glacée
	_16PT0161 : UDT_AI; //CR01 : Pression bas cuve recupération
	_16FT0111 : UDT_AI; //P21 : Débit boucle section 1er traitement HE01
	_16FT0131 : UDT_AI; //P21 : Débit boucle section 2eme traitement HE2
	_16FT0141 : UDT_AI; //P21 : Débit injection soude/acide concentrée
	_16FT8822 : UDT_AI; //LSO22 : Débit soutirage
	_16FT0101 : UDT_AI; //P21 : Débit sortie appareil
	_16TT1200 : UDT_AI; //TTJ2 : Température cuve
	_16TT1260 : UDT_AI; //TTJ2 : Température stérilisation circuit air
	_16PT1100 : UDT_AI; //TTJ1 : Pression arrivée d'air tank
	_16PT1201 : UDT_AI; //TTJ2 : Pression fond tank
	_16PT1200 : UDT_AI; //TTJ2 : Pression arrivée d'air tank
	_16PT1101 : UDT_AI; //TTJ1 : Pression fond tank
	_16TT1400 : UDT_AI; //TTJ4 : Température cuve
	_16TT1460 : UDT_AI; //TTJ4 : Température stérilisation circuit air
	_16PT1400 : UDT_AI; //TTJ4 : Pression arrivée d'air tank
	_16PT1401 : UDT_AI; //TTJ4 : Pression fond tank
	_16TT1100 : UDT_AI; //TTJ1 : Température cuve
	_16TT1160 : UDT_AI; //TTJ1 : Température stérilisation circuit air
	_16TT1300 : UDT_AI; //TTJ3 : Température cuve
	_16TT1360 : UDT_AI; //TTJ3 : Température stérilisation circuit air
	_16PT1300 : UDT_AI; //TTJ3 : Pression arrivée d'air tank
	_16PT1301 : UDT_AI; //TTJ3 : Pression fond tank
	_16FT8817 : UDT_AI; //LSO17 : Débit ligne soutirage
	_16FT8812 : UDT_AI; //LRM12 : Débit ligne remplissage
	_16LT8816 : UDT_AI; //TTOP1/L2 : Niveau trémie
	_16LT0101 : UDT_AI; //P21 : Niveau bac de lancement BL01
	_16LT0102 : UDT_AI; //P21 : Niveau dégazeur DA01
	_16LT0161 : UDT_AI; //CR01 : Niveau cuve recupération
	_16LT1100 : UDT_AI; //TTJ2 : Niveau cuve
	_16LT1200 : UDT_AI; //TTJ1 : Niveau cuve
	_16LT1300 : UDT_AI; //TTJ3 : Niveau cuve
	_16LT1400 : UDT_AI; //TTJ4 : Niveau cuve 
	_16LT2100 : UDT_AI; //TTJ11 : Niveau cuve
	_16LT2200 : UDT_AI; //TTJ12 : Niveau cuve
	_16XX0066 : UDT_AI; //A16 : Spare analog input 0066
	_16XX0067 : UDT_AI; //A16 : Spare analog input 0067
	_16XX0068 : UDT_AI; //A16 : Spare analog input 0068
	_16XX0069 : UDT_AI; //A16 : Spare analog input 0069
	_16XX0070 : UDT_AI; //A16 : Spare analog input 0070
	_16XX0071 : UDT_AI; //A16 : Spare analog input 0071
	_16XX0072 : UDT_AI; //A16 : Spare analog input 0072
	_16XX0073 : UDT_AI; //A16 : Spare analog input 0073
	_16XX0074 : UDT_AI; //A16 : Spare analog input 0074
	_16XX0075 : UDT_AI; //A16 : Spare analog input 0075
	_16XX0076 : UDT_AI; //A16 : Spare analog input 0076
	_16XX0077 : UDT_AI; //A16 : Spare analog input 0077
	_16XX0078 : UDT_AI; //A16 : Spare analog input 0078
	_16XX0079 : UDT_AI; //A16 : Spare analog input 0079
	_16XX0080 : UDT_AI; //A16 : Spare analog input 0080
	_16XX0081 : UDT_AI; //A16 : Spare analog input 0081
	_16XX0082 : UDT_AI; //A16 : Spare analog input 0082
	_16XX0083 : UDT_AI; //A16 : Spare analog input 0083
	_16XX0084 : UDT_AI; //A16 : Spare analog input 0084
	_16XX0085 : UDT_AI; //A16 : Spare analog input 0085
	_16XX0086 : UDT_AI; //A16 : Spare analog input 0086
	_16XX0087 : UDT_AI; //A16 : Spare analog input 0087
	_16XX0088 : UDT_AI; //A16 : Spare analog input 0088
	_16XX0089 : UDT_AI; //A16 : Spare analog input 0089
	_16XX0090 : UDT_AI; //A16 : Spare analog input 0090
	_16XX0091 : UDT_AI; //A16 : Spare analog input 0091
	_16XX0092 : UDT_AI; //A16 : Spare analog input 0092
	_16XX0093 : UDT_AI; //A16 : Spare analog input 0093
	_16XX0094 : UDT_AI; //A16 : Spare analog input 0094
	_16XX0095 : UDT_AI; //A16 : Spare analog input 0095
	_16XX0096 : UDT_AI; //A16 : Spare analog input 0096
	_16XX0097 : UDT_AI; //A16 : Spare analog input 0097
	_16XX0098 : UDT_AI; //A16 : Spare analog input 0098
	_16XX0099 : UDT_AI; //A16 : Spare analog input 0099
	_16XX0100 : UDT_AI; //A16 : Spare analog input 0100
	_16XX0101 : UDT_AI; //A16 : Spare analog input 0101
	_16XX0102 : UDT_AI; //A16 : Spare analog input 0102
	_16XX0103 : UDT_AI; //A16 : Spare analog input 0103
	_16XX0104 : UDT_AI; //A16 : Spare analog input 0104
	_16XX0105 : UDT_AI; //A16 : Spare analog input 0105
	_16XX0106 : UDT_AI; //A16 : Spare analog input 0106
	_16XX0107 : UDT_AI; //A16 : Spare analog input 0107
	_16XX0108 : UDT_AI; //A16 : Spare analog input 0108
	_16XX0109 : UDT_AI; //A16 : Spare analog input 0109
	_16XX0110 : UDT_AI; //A16 : Spare analog input 0110
	_16XX0111 : UDT_AI; //A16 : Spare analog input 0111
	_16XX0112 : UDT_AI; //A16 : Spare analog input 0112
	_16XX0113 : UDT_AI; //A16 : Spare analog input 0113
	_16XX0114 : UDT_AI; //A16 : Spare analog input 0114
	_16XX0115 : UDT_AI; //A16 : Spare analog input 0115
	_16XX0116 : UDT_AI; //A16 : Spare analog input 0116
	_16XX0117 : UDT_AI; //A16 : Spare analog input 0117
	_16XX0118 : UDT_AI; //A16 : Spare analog input 0118
	_16XX0119 : UDT_AI; //A16 : Spare analog input 0119
	_16XX0120 : UDT_AI; //A16 : Spare analog input 0120
	_16XX0121 : UDT_AI; //A16 : Spare analog input 0121
	_16XX0122 : UDT_AI; //A16 : Spare analog input 0122
	_16XX0123 : UDT_AI; //A16 : Spare analog input 0123
	_16XX0124 : UDT_AI; //A16 : Spare analog input 0124
	_16XX0125 : UDT_AI; //A16 : Spare analog input 0125
	_16XX0126 : UDT_AI; //A16 : Spare analog input 0126
	_16XX0127 : UDT_AI; //A16 : Spare analog input 0127
	_16XX0128 : UDT_AI; //A16 : Spare analog input 0128
	_16XX0129 : UDT_AI; //A16 : Spare analog input 0129
	_16XX0130 : UDT_AI; //A16 : Spare analog input 0130
	_16XX0131 : UDT_AI; //A16 : Spare analog input 0131
	_16XX0132 : UDT_AI; //A16 : Spare analog input 0132
	_16XX0133 : UDT_AI; //A16 : Spare analog input 0133
	_16XX0134 : UDT_AI; //A16 : Spare analog input 0134
	_16XX0135 : UDT_AI; //A16 : Spare analog input 0135
	_16XX0136 : UDT_AI; //A16 : Spare analog input 0136
	_16XX0137 : UDT_AI; //A16 : Spare analog input 0137
	_16XX0138 : UDT_AI; //A16 : Spare analog input 0138
	_16XX0139 : UDT_AI; //A16 : Spare analog input 0139
	_16XX0140 : UDT_AI; //A16 : Spare analog input 0140
	_16XX0141 : UDT_AI; //A16 : Spare analog input 0141
	_16XX0142 : UDT_AI; //A16 : Spare analog input 0142
	_16XX0143 : UDT_AI; //A16 : Spare analog input 0143
	_16XX0144 : UDT_AI; //A16 : Spare analog input 0144
	_16XX0145 : UDT_AI; //A16 : Spare analog input 0145
	_16XX0146 : UDT_AI; //A16 : Spare analog input 0146
	_16XX0147 : UDT_AI; //A16 : Spare analog input 0147
	_16XX0148 : UDT_AI; //A16 : Spare analog input 0148
	_16XX0149 : UDT_AI; //A16 : Spare analog input 0149
	_16XX0150 : UDT_AI; //A16 : Spare analog input 0150
	_16XX0151 : UDT_AI; //A16 : Spare analog input 0151
	_16XX0152 : UDT_AI; //A16 : Spare analog input 0152
	_16XX0153 : UDT_AI; //A16 : Spare analog input 0153
	_16XX0154 : UDT_AI; //A16 : Spare analog input 0154
	_16XX0155 : UDT_AI; //A16 : Spare analog input 0155
	_16XX0156 : UDT_AI; //A16 : Spare analog input 0156
	_16XX0157 : UDT_AI; //A16 : Spare analog input 0157
	_16XX0158 : UDT_AI; //A16 : Spare analog input 0158
	_16XX0159 : UDT_AI; //A16 : Spare analog input 0159
	_16XX0160 : UDT_AI; //A16 : Spare analog input 0160
	_16XX0161 : UDT_AI; //A16 : Spare analog input 0161
	_16XX0162 : UDT_AI; //A16 : Spare analog input 0162
	_16XX0163 : UDT_AI; //A16 : Spare analog input 0163
	_16XX0164 : UDT_AI; //A16 : Spare analog input 0164
	_16XX0165 : UDT_AI; //A16 : Spare analog input 0165
	_16XX0166 : UDT_AI; //A16 : Spare analog input 0166
	_16XX0167 : UDT_AI; //A16 : Spare analog input 0167
	_16XX0168 : UDT_AI; //A16 : Spare analog input 0168
	_16XX0169 : UDT_AI; //A16 : Spare analog input 0169
	_16XX0170 : UDT_AI; //A16 : Spare analog input 0170
	_16XX0171 : UDT_AI; //A16 : Spare analog input 0171
	_16XX0172 : UDT_AI; //A16 : Spare analog input 0172
	_16XX0173 : UDT_AI; //A16 : Spare analog input 0173
	_16XX0174 : UDT_AI; //A16 : Spare analog input 0174
	_16XX0175 : UDT_AI; //A16 : Spare analog input 0175
	_16XX0176 : UDT_AI; //A16 : Spare analog input 0176
	_16XX0177 : UDT_AI; //A16 : Spare analog input 0177
	_16XX0178 : UDT_AI; //A16 : Spare analog input 0178
	_16XX0179 : UDT_AI; //A16 : Spare analog input 0179
	_16XX0180 : UDT_AI; //A16 : Spare analog input 0180
	_16XX0181 : UDT_AI; //A16 : Spare analog input 0181
	_16XX0182 : UDT_AI; //A16 : Spare analog input 0182
	_16XX0183 : UDT_AI; //A16 : Spare analog input 0183
	_16XX0184 : UDT_AI; //A16 : Spare analog input 0184
	_16XX0185 : UDT_AI; //A16 : Spare analog input 0185
	_16XX0186 : UDT_AI; //A16 : Spare analog input 0186
	_16XX0187 : UDT_AI; //A16 : Spare analog input 0187
	_16XX0188 : UDT_AI; //A16 : Spare analog input 0188
	_16XX0189 : UDT_AI; //A16 : Spare analog input 0189
	_16XX0190 : UDT_AI; //A16 : Spare analog input 0190
	_16XX0191 : UDT_AI; //A16 : Spare analog input 0191
	_16XX0192 : UDT_AI; //A16 : Spare analog input 0192
	_16XX0193 : UDT_AI; //A16 : Spare analog input 0193
	_16XX0194 : UDT_AI; //A16 : Spare analog input 0194
	_16XX0195 : UDT_AI; //A16 : Spare analog input 0195
	_16XX0196 : UDT_AI; //A16 : Spare analog input 0196
	_16XX0197 : UDT_AI; //A16 : Spare analog input 0197
	_16XX0198 : UDT_AI; //A16 : Spare analog input 0198
	_16XX0199 : UDT_AI; //A16 : Spare analog input 0199
	_16XX0200 : UDT_AI; //A16 : Spare analog input 0200
	_16XX0201 : UDT_AI; //A16 : Spare analog input 0201
	_16XX0202 : UDT_AI; //A16 : Spare analog input 0202
	_16XX0203 : UDT_AI; //A16 : Spare analog input 0203
	_16XX0204 : UDT_AI; //A16 : Spare analog input 0204
	_16XX0205 : UDT_AI; //A16 : Spare analog input 0205
	_16XX0206 : UDT_AI; //A16 : Spare analog input 0206
	_16XX0207 : UDT_AI; //A16 : Spare analog input 0207
	_16XX0208 : UDT_AI; //A16 : Spare analog input 0208
	_16XX0209 : UDT_AI; //A16 : Spare analog input 0209
	_16XX0210 : UDT_AI; //A16 : Spare analog input 0210
	_16XX0211 : UDT_AI; //A16 : Spare analog input 0211
	_16XX0212 : UDT_AI; //A16 : Spare analog input 0212
	_16XX0213 : UDT_AI; //A16 : Spare analog input 0213
	_16XX0214 : UDT_AI; //A16 : Spare analog input 0214
	_16XX0215 : UDT_AI; //A16 : Spare analog input 0215
	_16XX0216 : UDT_AI; //A16 : Spare analog input 0216
	_16XX0217 : UDT_AI; //A16 : Spare analog input 0217
	_16XX0218 : UDT_AI; //A16 : Spare analog input 0218
	_16XX0219 : UDT_AI; //A16 : Spare analog input 0219
	_16XX0220 : UDT_AI; //A16 : Spare analog input 0220
	_16XX0221 : UDT_AI; //A16 : Spare analog input 0221
	_16XX0222 : UDT_AI; //A16 : Spare analog input 0222
	_16XX0223 : UDT_AI; //A16 : Spare analog input 0223
	_16XX0224 : UDT_AI; //A16 : Spare analog input 0224
	_16XX0225 : UDT_AI; //A16 : Spare analog input 0225
	_16XX0226 : UDT_AI; //A16 : Spare analog input 0226
	_16XX0227 : UDT_AI; //A16 : Spare analog input 0227
	_16XX0228 : UDT_AI; //A16 : Spare analog input 0228
	_16XX0229 : UDT_AI; //A16 : Spare analog input 0229
	_16XX0230 : UDT_AI; //A16 : Spare analog input 0230
	_16XX0231 : UDT_AI; //A16 : Spare analog input 0231
	_16XX0232 : UDT_AI; //A16 : Spare analog input 0232
	_16XX0233 : UDT_AI; //A16 : Spare analog input 0233
	_16XX0234 : UDT_AI; //A16 : Spare analog input 0234
	_16XX0235 : UDT_AI; //A16 : Spare analog input 0235
	_16XX0236 : UDT_AI; //A16 : Spare analog input 0236
	_16XX0237 : UDT_AI; //A16 : Spare analog input 0237
	_16XX0238 : UDT_AI; //A16 : Spare analog input 0238
	_16XX0239 : UDT_AI; //A16 : Spare analog input 0239
	_16XX0240 : UDT_AI; //A16 : Spare analog input 0240
	_16XX0241 : UDT_AI; //A16 : Spare analog input 0241
	_16XX0242 : UDT_AI; //A16 : Spare analog input 0242
	_16XX0243 : UDT_AI; //A16 : Spare analog input 0243
	_16XX0244 : UDT_AI; //A16 : Spare analog input 0244
	_16XX0245 : UDT_AI; //A16 : Spare analog input 0245
	_16XX0246 : UDT_AI; //A16 : Spare analog input 0246
	_16XX0247 : UDT_AI; //A16 : Spare analog input 0247
	_16XX0248 : UDT_AI; //A16 : Spare analog input 0248
	_16XX0249 : UDT_AI; //A16 : Spare analog input 0249
	_16XX0250 : UDT_AI; //A16 : Spare analog input 0250
	_16XX0251 : UDT_AI; //A16 : Spare analog input 0251
	_16XX0252 : UDT_AI; //A16 : Spare analog input 0252
	_16XX0253 : UDT_AI; //A16 : Spare analog input 0253
	_16XX0254 : UDT_AI; //A16 : Spare analog input 0254
	_16XX0255 : UDT_AI; //A16 : Spare analog input 0255
	_16XX0256 : UDT_AI; //A16 : Spare analog input 0256
	_16XX0257 : UDT_AI; //A16 : Spare analog input 0257
	_16XX0258 : UDT_AI; //A16 : Spare analog input 0258
	_16XX0259 : UDT_AI; //A16 : Spare analog input 0259
	_16XX0260 : UDT_AI; //A16 : Spare analog input 0260
	_16XX0261 : UDT_AI; //A16 : Spare analog input 0261
	_16XX0262 : UDT_AI; //A16 : Spare analog input 0262
	_16XX0263 : UDT_AI; //A16 : Spare analog input 0263
	_16XX0264 : UDT_AI; //A16 : Spare analog input 0264
	_16XX0265 : UDT_AI; //A16 : Spare analog input 0265
	_16XX0266 : UDT_AI; //A16 : Spare analog input 0266
	_16XX0267 : UDT_AI; //A16 : Spare analog input 0267
	_16XX0268 : UDT_AI; //A16 : Spare analog input 0268
	_16XX0269 : UDT_AI; //A16 : Spare analog input 0269
	_16XX0270 : UDT_AI; //A16 : Spare analog input 0270
	_16XX0271 : UDT_AI; //A16 : Spare analog input 0271
	_16XX0272 : UDT_AI; //A16 : Spare analog input 0272
	_16XX0273 : UDT_AI; //A16 : Spare analog input 0273
	_16XX0274 : UDT_AI; //A16 : Spare analog input 0274
	_16XX0275 : UDT_AI; //A16 : Spare analog input 0275
	_16XX0276 : UDT_AI; //A16 : Spare analog input 0276
	_16XX0277 : UDT_AI; //A16 : Spare analog input 0277
	_16XX0278 : UDT_AI; //A16 : Spare analog input 0278
	_16XX0279 : UDT_AI; //A16 : Spare analog input 0279
	_16XX0280 : UDT_AI; //A16 : Spare analog input 0280
	_16XX0281 : UDT_AI; //A16 : Spare analog input 0281
	_16XX0282 : UDT_AI; //A16 : Spare analog input 0282
	_16XX0283 : UDT_AI; //A16 : Spare analog input 0283
	_16XX0284 : UDT_AI; //A16 : Spare analog input 0284
	_16XX0285 : UDT_AI; //A16 : Spare analog input 0285
	_16XX0286 : UDT_AI; //A16 : Spare analog input 0286
	_16XX0287 : UDT_AI; //A16 : Spare analog input 0287
	_16XX0288 : UDT_AI; //A16 : Spare analog input 0288
	_16XX0289 : UDT_AI; //A16 : Spare analog input 0289
	_16XX0290 : UDT_AI; //A16 : Spare analog input 0290
	_16XX0291 : UDT_AI; //A16 : Spare analog input 0291
	_16XX0292 : UDT_AI; //A16 : Spare analog input 0292
	_16XX0293 : UDT_AI; //A16 : Spare analog input 0293
	_16XX0294 : UDT_AI; //A16 : Spare analog input 0294
	_16XX0295 : UDT_AI; //A16 : Spare analog input 0295
	_16XX0296 : UDT_AI; //A16 : Spare analog input 0296
	_16XX0297 : UDT_AI; //A16 : Spare analog input 0297
	_16XX0298 : UDT_AI; //A16 : Spare analog input 0298
	_16XX0299 : UDT_AI; //A16 : Spare analog input 0299
	_16XX0300 : UDT_AI; //A16 : Spare analog input 0300
	_16XX0301 : UDT_AI; //A16 : Spare analog input 0301
	_16XX0302 : UDT_AI; //A16 : Spare analog input 0302
	_16XX0303 : UDT_AI; //A16 : Spare analog input 0303
	_16XX0304 : UDT_AI; //A16 : Spare analog input 0304
	_16XX0305 : UDT_AI; //A16 : Spare analog input 0305
	_16XX0306 : UDT_AI; //A16 : Spare analog input 0306
	_16XX0307 : UDT_AI; //A16 : Spare analog input 0307
	_16XX0308 : UDT_AI; //A16 : Spare analog input 0308
	_16XX0309 : UDT_AI; //A16 : Spare analog input 0309
	_16XX0310 : UDT_AI; //A16 : Spare analog input 0310
	_16XX0311 : UDT_AI; //A16 : Spare analog input 0311
	_16XX0312 : UDT_AI; //A16 : Spare analog input 0312
	_16XX0313 : UDT_AI; //A16 : Spare analog input 0313
	_16XX0314 : UDT_AI; //A16 : Spare analog input 0314
	_16XX0315 : UDT_AI; //A16 : Spare analog input 0315
	_16XX0316 : UDT_AI; //A16 : Spare analog input 0316
	_16XX0317 : UDT_AI; //A16 : Spare analog input 0317
	_16XX0318 : UDT_AI; //A16 : Spare analog input 0318
	_16XX0319 : UDT_AI; //A16 : Spare analog input 0319
	_16XX0320 : UDT_AI; //A16 : Spare analog input 0320
	_16XX0321 : UDT_AI; //A16 : Spare analog input 0321
	_16XX0322 : UDT_AI; //A16 : Spare analog input 0322
	_16XX0323 : UDT_AI; //A16 : Spare analog input 0323
	_16XX0324 : UDT_AI; //A16 : Spare analog input 0324
	_16XX0325 : UDT_AI; //A16 : Spare analog input 0325
	_16XX0326 : UDT_AI; //A16 : Spare analog input 0326
	_16XX0327 : UDT_AI; //A16 : Spare analog input 0327
	_16XX0328 : UDT_AI; //A16 : Spare analog input 0328
	_16XX0329 : UDT_AI; //A16 : Spare analog input 0329
	_16XX0330 : UDT_AI; //A16 : Spare analog input 0330
	_16XX0331 : UDT_AI; //A16 : Spare analog input 0331
	_16XX0332 : UDT_AI; //A16 : Spare analog input 0332
	_16XX0333 : UDT_AI; //A16 : Spare analog input 0333
	_16XX0334 : UDT_AI; //A16 : Spare analog input 0334
	_16XX0335 : UDT_AI; //A16 : Spare analog input 0335
	_16XX0336 : UDT_AI; //A16 : Spare analog input 0336
	_16XX0337 : UDT_AI; //A16 : Spare analog input 0337
	_16XX0338 : UDT_AI; //A16 : Spare analog input 0338
	_16XX0339 : UDT_AI; //A16 : Spare analog input 0339
	_16XX0340 : UDT_AI; //A16 : Spare analog input 0340
	_16XX0341 : UDT_AI; //A16 : Spare analog input 0341
	_16XX0342 : UDT_AI; //A16 : Spare analog input 0342
	_16XX0343 : UDT_AI; //A16 : Spare analog input 0343
	_16XX0344 : UDT_AI; //A16 : Spare analog input 0344
	_16XX0345 : UDT_AI; //A16 : Spare analog input 0345
	_16XX0346 : UDT_AI; //A16 : Spare analog input 0346
	_16XX0347 : UDT_AI; //A16 : Spare analog input 0347
	_16XX0348 : UDT_AI; //A16 : Spare analog input 0348
	_16XX0349 : UDT_AI; //A16 : Spare analog input 0349
	_16XX0350 : UDT_AI; //A16 : Spare analog input 0350
	_16XX0351 : UDT_AI; //A16 : Spare analog input 0351
	_16XX0352 : UDT_AI; //A16 : Spare analog input 0352
	_16XX0353 : UDT_AI; //A16 : Spare analog input 0353
	_16XX0354 : UDT_AI; //A16 : Spare analog input 0354
	_16XX0355 : UDT_AI; //A16 : Spare analog input 0355
	_16XX0356 : UDT_AI; //A16 : Spare analog input 0356
	_16XX0357 : UDT_AI; //A16 : Spare analog input 0357
	_16XX0358 : UDT_AI; //A16 : Spare analog input 0358
	_16XX0359 : UDT_AI; //A16 : Spare analog input 0359
	_16XX0360 : UDT_AI; //A16 : Spare analog input 0360
	_16XX0361 : UDT_AI; //A16 : Spare analog input 0361
	_16XX0362 : UDT_AI; //A16 : Spare analog input 0362
	_16XX0363 : UDT_AI; //A16 : Spare analog input 0363
	_16XX0364 : UDT_AI; //A16 : Spare analog input 0364
	_16XX0365 : UDT_AI; //A16 : Spare analog input 0365
	_16XX0366 : UDT_AI; //A16 : Spare analog input 0366
	_16XX0367 : UDT_AI; //A16 : Spare analog input 0367
	_16XX0368 : UDT_AI; //A16 : Spare analog input 0368
	_16XX0369 : UDT_AI; //A16 : Spare analog input 0369
	_16XX0370 : UDT_AI; //A16 : Spare analog input 0370
	_16XX0371 : UDT_AI; //A16 : Spare analog input 0371
	_16XX0372 : UDT_AI; //A16 : Spare analog input 0372
	_16XX0373 : UDT_AI; //A16 : Spare analog input 0373
	_16XX0374 : UDT_AI; //A16 : Spare analog input 0374
	_16XX0375 : UDT_AI; //A16 : Spare analog input 0375
	_16XX0376 : UDT_AI; //A16 : Spare analog input 0376
	_16XX0377 : UDT_AI; //A16 : Spare analog input 0377
	_16XX0378 : UDT_AI; //A16 : Spare analog input 0378
	_16XX0379 : UDT_AI; //A16 : Spare analog input 0379
	_16XX0380 : UDT_AI; //A16 : Spare analog input 0380
	_16XX0381 : UDT_AI; //A16 : Spare analog input 0381
	_16XX0382 : UDT_AI; //A16 : Spare analog input 0382
	_16XX0383 : UDT_AI; //A16 : Spare analog input 0383
	_16XX0384 : UDT_AI; //A16 : Spare analog input 0384
	_16XX0385 : UDT_AI; //A16 : Spare analog input 0385
	_16XX0386 : UDT_AI; //A16 : Spare analog input 0386
	_16XX0387 : UDT_AI; //A16 : Spare analog input 0387
	_16XX0388 : UDT_AI; //A16 : Spare analog input 0388
	_16XX0389 : UDT_AI; //A16 : Spare analog input 0389
	_16XX0390 : UDT_AI; //A16 : Spare analog input 0390
	_16XX0391 : UDT_AI; //A16 : Spare analog input 0391
	_16XX0392 : UDT_AI; //A16 : Spare analog input 0392
	_16XX0393 : UDT_AI; //A16 : Spare analog input 0393
	_16XX0394 : UDT_AI; //A16 : Spare analog input 0394
	_16XX0395 : UDT_AI; //A16 : Spare analog input 0395
	_16XX0396 : UDT_AI; //A16 : Spare analog input 0396
	_16XX0397 : UDT_AI; //A16 : Spare analog input 0397
	_16XX0398 : UDT_AI; //A16 : Spare analog input 0398
	_16XX0399 : UDT_AI; //A16 : Spare analog input 0399
	_16XX0400 : UDT_AI; //A16 : Spare analog input 0400
	_16XX0401 : UDT_AI; //A16 : Spare analog input 0401
	_16XX0402 : UDT_AI; //A16 : Spare analog input 0402
	_16XX0403 : UDT_AI; //A16 : Spare analog input 0403
	_16XX0404 : UDT_AI; //A16 : Spare analog input 0404
	_16XX0405 : UDT_AI; //A16 : Spare analog input 0405
	_16XX0406 : UDT_AI; //A16 : Spare analog input 0406
	_16XX0407 : UDT_AI; //A16 : Spare analog input 0407
	_16XX0408 : UDT_AI; //A16 : Spare analog input 0408
	_16XX0409 : UDT_AI; //A16 : Spare analog input 0409
	_16XX0410 : UDT_AI; //A16 : Spare analog input 0410
	_16XX0411 : UDT_AI; //A16 : Spare analog input 0411
	_16XX0412 : UDT_AI; //A16 : Spare analog input 0412
	_16XX0413 : UDT_AI; //A16 : Spare analog input 0413
	_16XX0414 : UDT_AI; //A16 : Spare analog input 0414
	_16XX0415 : UDT_AI; //A16 : Spare analog input 0415
	_16XX0416 : UDT_AI; //A16 : Spare analog input 0416
	_16XX0417 : UDT_AI; //A16 : Spare analog input 0417
	_16XX0418 : UDT_AI; //A16 : Spare analog input 0418
	_16XX0419 : UDT_AI; //A16 : Spare analog input 0419
	_16XX0420 : UDT_AI; //A16 : Spare analog input 0420
	_16XX0421 : UDT_AI; //A16 : Spare analog input 0421
	_16XX0422 : UDT_AI; //A16 : Spare analog input 0422
	_16XX0423 : UDT_AI; //A16 : Spare analog input 0423
	_16XX0424 : UDT_AI; //A16 : Spare analog input 0424
	_16XX0425 : UDT_AI; //A16 : Spare analog input 0425
	_16XX0426 : UDT_AI; //A16 : Spare analog input 0426
	_16XX0427 : UDT_AI; //A16 : Spare analog input 0427
	_16XX0428 : UDT_AI; //A16 : Spare analog input 0428
	_16XX0429 : UDT_AI; //A16 : Spare analog input 0429
	_16XX0430 : UDT_AI; //A16 : Spare analog input 0430
	_16XX0431 : UDT_AI; //A16 : Spare analog input 0431
	_16XX0432 : UDT_AI; //A16 : Spare analog input 0432
	_16XX0433 : UDT_AI; //A16 : Spare analog input 0433
	_16XX0434 : UDT_AI; //A16 : Spare analog input 0434
	_16XX0435 : UDT_AI; //A16 : Spare analog input 0435
	_16XX0436 : UDT_AI; //A16 : Spare analog input 0436
	_16XX0437 : UDT_AI; //A16 : Spare analog input 0437
	_16XX0438 : UDT_AI; //A16 : Spare analog input 0438
	_16XX0439 : UDT_AI; //A16 : Spare analog input 0439
	_16XX0440 : UDT_AI; //A16 : Spare analog input 0440
	_16XX0441 : UDT_AI; //A16 : Spare analog input 0441
	_16XX0442 : UDT_AI; //A16 : Spare analog input 0442
	_16XX0443 : UDT_AI; //A16 : Spare analog input 0443
	_16XX0444 : UDT_AI; //A16 : Spare analog input 0444
	_16XX0445 : UDT_AI; //A16 : Spare analog input 0445
	_16XX0446 : UDT_AI; //A16 : Spare analog input 0446
	_16XX0447 : UDT_AI; //A16 : Spare analog input 0447
	_16XX0448 : UDT_AI; //A16 : Spare analog input 0448
	_16XX0449 : UDT_AI; //A16 : Spare analog input 0449
	_16XX0450 : UDT_AI; //A16 : Spare analog input 0450
	_16XX0451 : UDT_AI; //A16 : Spare analog input 0451
	_16XX0452 : UDT_AI; //A16 : Spare analog input 0452
	_16XX0453 : UDT_AI; //A16 : Spare analog input 0453
	_16XX0454 : UDT_AI; //A16 : Spare analog input 0454
	_16XX0455 : UDT_AI; //A16 : Spare analog input 0455
	_16XX0456 : UDT_AI; //A16 : Spare analog input 0456
	_16XX0457 : UDT_AI; //A16 : Spare analog input 0457
	_16XX0458 : UDT_AI; //A16 : Spare analog input 0458
	_16XX0459 : UDT_AI; //A16 : Spare analog input 0459
	_16XX0460 : UDT_AI; //A16 : Spare analog input 0460
	_16XX0461 : UDT_AI; //A16 : Spare analog input 0461
	_16XX0462 : UDT_AI; //A16 : Spare analog input 0462
	_16XX0463 : UDT_AI; //A16 : Spare analog input 0463
	_16XX0464 : UDT_AI; //A16 : Spare analog input 0464
	_16XX0465 : UDT_AI; //A16 : Spare analog input 0465
	_16XX0466 : UDT_AI; //A16 : Spare analog input 0466
	_16XX0467 : UDT_AI; //A16 : Spare analog input 0467
	_16XX0468 : UDT_AI; //A16 : Spare analog input 0468
	_16XX0469 : UDT_AI; //A16 : Spare analog input 0469
	_16XX0470 : UDT_AI; //A16 : Spare analog input 0470
	_16XX0471 : UDT_AI; //A16 : Spare analog input 0471
	_16XX0472 : UDT_AI; //A16 : Spare analog input 0472
	_16XX0473 : UDT_AI; //A16 : Spare analog input 0473
	_16XX0474 : UDT_AI; //A16 : Spare analog input 0474
	_16XX0475 : UDT_AI; //A16 : Spare analog input 0475
	_16XX0476 : UDT_AI; //A16 : Spare analog input 0476
	_16XX0477 : UDT_AI; //A16 : Spare analog input 0477
	_16XX0478 : UDT_AI; //A16 : Spare analog input 0478
	_16XX0479 : UDT_AI; //A16 : Spare analog input 0479
	_16XX0480 : UDT_AI; //A16 : Spare analog input 0480
	_16XX0481 : UDT_AI; //A16 : Spare analog input 0481
	_16XX0482 : UDT_AI; //A16 : Spare analog input 0482
	_16XX0483 : UDT_AI; //A16 : Spare analog input 0483
	_16XX0484 : UDT_AI; //A16 : Spare analog input 0484
	_16XX0485 : UDT_AI; //A16 : Spare analog input 0485
	_16XX0486 : UDT_AI; //A16 : Spare analog input 0486
	_16XX0487 : UDT_AI; //A16 : Spare analog input 0487
	_16XX0488 : UDT_AI; //A16 : Spare analog input 0488
	_16XX0489 : UDT_AI; //A16 : Spare analog input 0489
	_16XX0490 : UDT_AI; //A16 : Spare analog input 0490
	_16XX0491 : UDT_AI; //A16 : Spare analog input 0491
	_16XX0492 : UDT_AI; //A16 : Spare analog input 0492
	_16XX0493 : UDT_AI; //A16 : Spare analog input 0493
	_16XX0494 : UDT_AI; //A16 : Spare analog input 0494
	_16XX0495 : UDT_AI; //A16 : Spare analog input 0495
	_16XX0496 : UDT_AI; //A16 : Spare analog input 0496
	_16XX0497 : UDT_AI; //A16 : Spare analog input 0497
	_16XX0498 : UDT_AI; //A16 : Spare analog input 0498
	_16XX0499 : UDT_AI; //A16 : Spare analog input 0499
	_16XX0500 : UDT_AI; //A16 : Spare analog input 0500
	_16XX0501 : UDT_AI; //A16 : Spare analog input 0501
	_16XX0502 : UDT_AI; //A16 : Spare analog input 0502
	_16XX0503 : UDT_AI; //A16 : Spare analog input 0503
	_16XX0504 : UDT_AI; //A16 : Spare analog input 0504
	_16XX0505 : UDT_AI; //A16 : Spare analog input 0505
	_16XX0506 : UDT_AI; //A16 : Spare analog input 0506
	_16XX0507 : UDT_AI; //A16 : Spare analog input 0507
	_16XX0508 : UDT_AI; //A16 : Spare analog input 0508
	_16XX0509 : UDT_AI; //A16 : Spare analog input 0509
	_16XX0510 : UDT_AI; //A16 : Spare analog input 0510
	_16XX0511 : UDT_AI; //A16 : Spare analog input 0511
	_16XX0512 : UDT_AI; //A16 : Spare analog input 0512
	_16XX0513 : UDT_AI; //A16 : Spare analog input 0513
	_16XX0514 : UDT_AI; //A16 : Spare analog input 0514
	_16XX0515 : UDT_AI; //A16 : Spare analog input 0515
	_16XX0516 : UDT_AI; //A16 : Spare analog input 0516
	_16XX0517 : UDT_AI; //A16 : Spare analog input 0517
	_16XX0518 : UDT_AI; //A16 : Spare analog input 0518
	_16XX0519 : UDT_AI; //A16 : Spare analog input 0519
	_16XX0520 : UDT_AI; //A16 : Spare analog input 0520
	_16XX0521 : UDT_AI; //A16 : Spare analog input 0521
	_16XX0522 : UDT_AI; //A16 : Spare analog input 0522
	_16XX0523 : UDT_AI; //A16 : Spare analog input 0523
	_16XX0524 : UDT_AI; //A16 : Spare analog input 0524
	_16XX0525 : UDT_AI; //A16 : Spare analog input 0525
	_16XX0526 : UDT_AI; //A16 : Spare analog input 0526
	_16XX0527 : UDT_AI; //A16 : Spare analog input 0527
	_16XX0528 : UDT_AI; //A16 : Spare analog input 0528
	_16XX0529 : UDT_AI; //A16 : Spare analog input 0529
	_16XX0530 : UDT_AI; //A16 : Spare analog input 0530
	_16XX0531 : UDT_AI; //A16 : Spare analog input 0531
	_16XX0532 : UDT_AI; //A16 : Spare analog input 0532
	_16XX0533 : UDT_AI; //A16 : Spare analog input 0533
	_16XX0534 : UDT_AI; //A16 : Spare analog input 0534
	_16XX0535 : UDT_AI; //A16 : Spare analog input 0535
	_16XX0536 : UDT_AI; //A16 : Spare analog input 0536


END_STRUCT ;	
BEGIN
   _16AI0000.WorkingMode0 := FALSE; 
   _16AI0000.WorkingMode1 := FALSE; 
   _16AI0000.WorkingMode2 := FALSE; 
   _16AI0000.WorkingMode3 := FALSE; 
   _16AI0000.WorkingMode4 := FALSE; 
   _16AI0000.WorkingMode5 := FALSE; 
   _16AI0000.WorkingMode6 := FALSE; 
   _16AI0000.WorkingMode7 := FALSE; 
   _16AI0000.Fault_00 := FALSE; 
   _16AI0000.Fault_01 := FALSE; 
   _16AI0000.Fault_02 := FALSE; 
   _16AI0000.Fault_03 := FALSE; 
   _16AI0000.Fault_04 := FALSE; 
   _16AI0000.Fault_05 := FALSE; 
   _16AI0000.Fault_06 := FALSE; 
   _16AI0000.Fault_07 := FALSE; 
   _16AI0000.Acknowledged := FALSE; 
   _16AI0000.Acknowledgment := FALSE; 
   _16AI0000.Bit_2_2 := FALSE; 
   _16AI0000.Bit_2_3 := FALSE; 
   _16AI0000.Bit_2_4 := FALSE; 
   _16AI0000.Bit_2_5 := FALSE; 
   _16AI0000.Bit_2_6 := FALSE; 
   _16AI0000.Bit_2_7 := FALSE; 
   _16AI0000.Bit_3_1 := FALSE; 
   _16AI0000.Bit_3_0 := FALSE; 
   _16AI0000.Bit_3_2 := FALSE; 
   _16AI0000.Bit_3_3 := FALSE; 
   _16AI0000.Bit_3_4 := FALSE; 
   _16AI0000.Bit_3_5 := FALSE; 
   _16AI0000.Bit_3_6 := FALSE; 
   _16AI0000.Bit_3_7 := FALSE; 
   _16AI0000.Input := 0; 
   _16AI0000.Output := 0.000000e+000; 
   _16AI0000.Value := 0.000000e+000; 
   _16AI0000.SettingInt[0] := 0; 
   _16AI0000.SettingInt[1] := 1; 
   _16AI0000.SettingInt[2] := 0; 
   _16AI0000.SettingInt[3] := 0; 
   _16AI0000.SettingInt[4] := 27648; 
   _16AI0000.SettingReal[5] := 0.000000e+000; 
   _16AI0000.SettingReal[6] := 0.000000e+000; 
   _16AI0000.SettingReal[7] := 0.000000e+000; 
   _16AI0000.SettingReal[8] := 0.000000e+000; 
   _16AI0000.Buffer_00 := 0; 
   _16AI0000.Buffer_01 := 0.000000e+000; 
   _16AI0000.Register[0] := 0; 
   _16AI0000.Register[1] := 0; 
   _16AI0000.Register[2] := 0; 
   _16AI0000.Register[3] := 0; 
   _16AI0000.AccessLevel[0] := 2000; 
   _16AI0000.AccessLevel[1] := 2050; 
   _16AI0000.AccessLevel[2] := 7000; 
   _16AI0000.AccessLevel[3] := 7050; 
   _16AI0000.Bit[0] := FALSE; 
   _16AI0000.Bit[1] := FALSE; 
   _16AI0000.Bit[2] := FALSE; 
   _16AI0000.Bit[3] := FALSE; 
   _16AI0000.Bit[4] := FALSE; 
   _16AI0000.Bit[5] := FALSE; 
   _16AI0000.Bit[6] := FALSE; 
   _16AI0000.Bit[7] := FALSE; 
   _16AI0000.Bit[8] := FALSE; 
   _16AI0000.Bit[9] := FALSE; 
   _16AI0000.Bit[10] := FALSE; 
   _16AI0000.Bit[11] := FALSE; 
   _16AI0000.Bit[12] := FALSE; 
   _16AI0000.Bit[13] := FALSE; 
   _16AI0000.Bit[14] := FALSE; 
   _16AI0000.Bit[15] := FALSE; 
   _16TT0101.WorkingMode0 := FALSE; 
   _16TT0101.WorkingMode1 := FALSE; 
   _16TT0101.WorkingMode2 := FALSE; 
   _16TT0101.WorkingMode3 := FALSE; 
   _16TT0101.WorkingMode4 := FALSE; 
   _16TT0101.WorkingMode5 := FALSE; 
   _16TT0101.WorkingMode6 := FALSE; 
   _16TT0101.WorkingMode7 := FALSE; 
   _16TT0101.Fault_00 := FALSE; 
   _16TT0101.Fault_01 := FALSE; 
   _16TT0101.Fault_02 := FALSE; 
   _16TT0101.Fault_03 := FALSE; 
   _16TT0101.Fault_04 := FALSE; 
   _16TT0101.Fault_05 := FALSE; 
   _16TT0101.Fault_06 := FALSE; 
   _16TT0101.Fault_07 := FALSE; 
   _16TT0101.Acknowledged := FALSE; 
   _16TT0101.Acknowledgment := FALSE; 
   _16TT0101.Bit_2_2 := FALSE; 
   _16TT0101.Bit_2_3 := FALSE; 
   _16TT0101.Bit_2_4 := FALSE; 
   _16TT0101.Bit_2_5 := FALSE; 
   _16TT0101.Bit_2_6 := FALSE; 
   _16TT0101.Bit_2_7 := FALSE; 
   _16TT0101.Bit_3_1 := FALSE; 
   _16TT0101.Bit_3_0 := FALSE; 
   _16TT0101.Bit_3_2 := FALSE; 
   _16TT0101.Bit_3_3 := FALSE; 
   _16TT0101.Bit_3_4 := FALSE; 
   _16TT0101.Bit_3_5 := FALSE; 
   _16TT0101.Bit_3_6 := FALSE; 
   _16TT0101.Bit_3_7 := FALSE; 
   _16TT0101.Input := 0; 
   _16TT0101.Output := 0.000000e+000; 
   _16TT0101.Value := 0.000000e+000; 
   _16TT0101.SettingInt[0] := 0; 
   _16TT0101.SettingInt[1] := 1; 
   _16TT0101.SettingInt[2] := 0; 
   _16TT0101.SettingInt[3] := 0; 
   _16TT0101.SettingInt[4] := 27648; 
   _16TT0101.SettingReal[5] := 0.000000e+000; 
   _16TT0101.SettingReal[6] := 0.000000e+000; 
   _16TT0101.SettingReal[7] := 0.000000e+000; 
   _16TT0101.SettingReal[8] := 0.000000e+000; 
   _16TT0101.Buffer_00 := 0; 
   _16TT0101.Buffer_01 := 0.000000e+000; 
   _16TT0101.Register[0] := 0; 
   _16TT0101.Register[1] := 0; 
   _16TT0101.Register[2] := 0; 
   _16TT0101.Register[3] := 0; 
   _16TT0101.AccessLevel[0] := 2000; 
   _16TT0101.AccessLevel[1] := 2050; 
   _16TT0101.AccessLevel[2] := 7000; 
   _16TT0101.AccessLevel[3] := 7050; 
   _16TT0101.Bit[0] := FALSE; 
   _16TT0101.Bit[1] := FALSE; 
   _16TT0101.Bit[2] := FALSE; 
   _16TT0101.Bit[3] := FALSE; 
   _16TT0101.Bit[4] := FALSE; 
   _16TT0101.Bit[5] := FALSE; 
   _16TT0101.Bit[6] := FALSE; 
   _16TT0101.Bit[7] := FALSE; 
   _16TT0101.Bit[8] := FALSE; 
   _16TT0101.Bit[9] := FALSE; 
   _16TT0101.Bit[10] := FALSE; 
   _16TT0101.Bit[11] := FALSE; 
   _16TT0101.Bit[12] := FALSE; 
   _16TT0101.Bit[13] := FALSE; 
   _16TT0101.Bit[14] := FALSE; 
   _16TT0101.Bit[15] := FALSE; 
   _16TT0102.WorkingMode0 := FALSE; 
   _16TT0102.WorkingMode1 := FALSE; 
   _16TT0102.WorkingMode2 := FALSE; 
   _16TT0102.WorkingMode3 := FALSE; 
   _16TT0102.WorkingMode4 := FALSE; 
   _16TT0102.WorkingMode5 := FALSE; 
   _16TT0102.WorkingMode6 := FALSE; 
   _16TT0102.WorkingMode7 := FALSE; 
   _16TT0102.Fault_00 := FALSE; 
   _16TT0102.Fault_01 := FALSE; 
   _16TT0102.Fault_02 := FALSE; 
   _16TT0102.Fault_03 := FALSE; 
   _16TT0102.Fault_04 := FALSE; 
   _16TT0102.Fault_05 := FALSE; 
   _16TT0102.Fault_06 := FALSE; 
   _16TT0102.Fault_07 := FALSE; 
   _16TT0102.Acknowledged := FALSE; 
   _16TT0102.Acknowledgment := FALSE; 
   _16TT0102.Bit_2_2 := FALSE; 
   _16TT0102.Bit_2_3 := FALSE; 
   _16TT0102.Bit_2_4 := FALSE; 
   _16TT0102.Bit_2_5 := FALSE; 
   _16TT0102.Bit_2_6 := FALSE; 
   _16TT0102.Bit_2_7 := FALSE; 
   _16TT0102.Bit_3_1 := FALSE; 
   _16TT0102.Bit_3_0 := FALSE; 
   _16TT0102.Bit_3_2 := FALSE; 
   _16TT0102.Bit_3_3 := FALSE; 
   _16TT0102.Bit_3_4 := FALSE; 
   _16TT0102.Bit_3_5 := FALSE; 
   _16TT0102.Bit_3_6 := FALSE; 
   _16TT0102.Bit_3_7 := FALSE; 
   _16TT0102.Input := 0; 
   _16TT0102.Output := 0.000000e+000; 
   _16TT0102.Value := 0.000000e+000; 
   _16TT0102.SettingInt[0] := 0; 
   _16TT0102.SettingInt[1] := 1; 
   _16TT0102.SettingInt[2] := 0; 
   _16TT0102.SettingInt[3] := 0; 
   _16TT0102.SettingInt[4] := 27648; 
   _16TT0102.SettingReal[5] := 0.000000e+000; 
   _16TT0102.SettingReal[6] := 0.000000e+000; 
   _16TT0102.SettingReal[7] := 0.000000e+000; 
   _16TT0102.SettingReal[8] := 0.000000e+000; 
   _16TT0102.Buffer_00 := 0; 
   _16TT0102.Buffer_01 := 0.000000e+000; 
   _16TT0102.Register[0] := 0; 
   _16TT0102.Register[1] := 0; 
   _16TT0102.Register[2] := 0; 
   _16TT0102.Register[3] := 0; 
   _16TT0102.AccessLevel[0] := 2000; 
   _16TT0102.AccessLevel[1] := 2050; 
   _16TT0102.AccessLevel[2] := 7000; 
   _16TT0102.AccessLevel[3] := 7050; 
   _16TT0102.Bit[0] := FALSE; 
   _16TT0102.Bit[1] := FALSE; 
   _16TT0102.Bit[2] := FALSE; 
   _16TT0102.Bit[3] := FALSE; 
   _16TT0102.Bit[4] := FALSE; 
   _16TT0102.Bit[5] := FALSE; 
   _16TT0102.Bit[6] := FALSE; 
   _16TT0102.Bit[7] := FALSE; 
   _16TT0102.Bit[8] := FALSE; 
   _16TT0102.Bit[9] := FALSE; 
   _16TT0102.Bit[10] := FALSE; 
   _16TT0102.Bit[11] := FALSE; 
   _16TT0102.Bit[12] := FALSE; 
   _16TT0102.Bit[13] := FALSE; 
   _16TT0102.Bit[14] := FALSE; 
   _16TT0102.Bit[15] := FALSE; 
   _16TT0103.WorkingMode0 := FALSE; 
   _16TT0103.WorkingMode1 := FALSE; 
   _16TT0103.WorkingMode2 := FALSE; 
   _16TT0103.WorkingMode3 := FALSE; 
   _16TT0103.WorkingMode4 := FALSE; 
   _16TT0103.WorkingMode5 := FALSE; 
   _16TT0103.WorkingMode6 := FALSE; 
   _16TT0103.WorkingMode7 := FALSE; 
   _16TT0103.Fault_00 := FALSE; 
   _16TT0103.Fault_01 := FALSE; 
   _16TT0103.Fault_02 := FALSE; 
   _16TT0103.Fault_03 := FALSE; 
   _16TT0103.Fault_04 := FALSE; 
   _16TT0103.Fault_05 := FALSE; 
   _16TT0103.Fault_06 := FALSE; 
   _16TT0103.Fault_07 := FALSE; 
   _16TT0103.Acknowledged := FALSE; 
   _16TT0103.Acknowledgment := FALSE; 
   _16TT0103.Bit_2_2 := FALSE; 
   _16TT0103.Bit_2_3 := FALSE; 
   _16TT0103.Bit_2_4 := FALSE; 
   _16TT0103.Bit_2_5 := FALSE; 
   _16TT0103.Bit_2_6 := FALSE; 
   _16TT0103.Bit_2_7 := FALSE; 
   _16TT0103.Bit_3_1 := FALSE; 
   _16TT0103.Bit_3_0 := FALSE; 
   _16TT0103.Bit_3_2 := FALSE; 
   _16TT0103.Bit_3_3 := FALSE; 
   _16TT0103.Bit_3_4 := FALSE; 
   _16TT0103.Bit_3_5 := FALSE; 
   _16TT0103.Bit_3_6 := FALSE; 
   _16TT0103.Bit_3_7 := FALSE; 
   _16TT0103.Input := 0; 
   _16TT0103.Output := 0.000000e+000; 
   _16TT0103.Value := 0.000000e+000; 
   _16TT0103.SettingInt[0] := 0; 
   _16TT0103.SettingInt[1] := 1; 
   _16TT0103.SettingInt[2] := 0; 
   _16TT0103.SettingInt[3] := 0; 
   _16TT0103.SettingInt[4] := 27648; 
   _16TT0103.SettingReal[5] := 0.000000e+000; 
   _16TT0103.SettingReal[6] := 0.000000e+000; 
   _16TT0103.SettingReal[7] := 0.000000e+000; 
   _16TT0103.SettingReal[8] := 0.000000e+000; 
   _16TT0103.Buffer_00 := 0; 
   _16TT0103.Buffer_01 := 0.000000e+000; 
   _16TT0103.Register[0] := 0; 
   _16TT0103.Register[1] := 0; 
   _16TT0103.Register[2] := 0; 
   _16TT0103.Register[3] := 0; 
   _16TT0103.AccessLevel[0] := 2000; 
   _16TT0103.AccessLevel[1] := 2050; 
   _16TT0103.AccessLevel[2] := 7000; 
   _16TT0103.AccessLevel[3] := 7050; 
   _16TT0103.Bit[0] := FALSE; 
   _16TT0103.Bit[1] := FALSE; 
   _16TT0103.Bit[2] := FALSE; 
   _16TT0103.Bit[3] := FALSE; 
   _16TT0103.Bit[4] := FALSE; 
   _16TT0103.Bit[5] := FALSE; 
   _16TT0103.Bit[6] := FALSE; 
   _16TT0103.Bit[7] := FALSE; 
   _16TT0103.Bit[8] := FALSE; 
   _16TT0103.Bit[9] := FALSE; 
   _16TT0103.Bit[10] := FALSE; 
   _16TT0103.Bit[11] := FALSE; 
   _16TT0103.Bit[12] := FALSE; 
   _16TT0103.Bit[13] := FALSE; 
   _16TT0103.Bit[14] := FALSE; 
   _16TT0103.Bit[15] := FALSE; 
   _16TT0105.WorkingMode0 := FALSE; 
   _16TT0105.WorkingMode1 := FALSE; 
   _16TT0105.WorkingMode2 := FALSE; 
   _16TT0105.WorkingMode3 := FALSE; 
   _16TT0105.WorkingMode4 := FALSE; 
   _16TT0105.WorkingMode5 := FALSE; 
   _16TT0105.WorkingMode6 := FALSE; 
   _16TT0105.WorkingMode7 := FALSE; 
   _16TT0105.Fault_00 := FALSE; 
   _16TT0105.Fault_01 := FALSE; 
   _16TT0105.Fault_02 := FALSE; 
   _16TT0105.Fault_03 := FALSE; 
   _16TT0105.Fault_04 := FALSE; 
   _16TT0105.Fault_05 := FALSE; 
   _16TT0105.Fault_06 := FALSE; 
   _16TT0105.Fault_07 := FALSE; 
   _16TT0105.Acknowledged := FALSE; 
   _16TT0105.Acknowledgment := FALSE; 
   _16TT0105.Bit_2_2 := FALSE; 
   _16TT0105.Bit_2_3 := FALSE; 
   _16TT0105.Bit_2_4 := FALSE; 
   _16TT0105.Bit_2_5 := FALSE; 
   _16TT0105.Bit_2_6 := FALSE; 
   _16TT0105.Bit_2_7 := FALSE; 
   _16TT0105.Bit_3_1 := FALSE; 
   _16TT0105.Bit_3_0 := FALSE; 
   _16TT0105.Bit_3_2 := FALSE; 
   _16TT0105.Bit_3_3 := FALSE; 
   _16TT0105.Bit_3_4 := FALSE; 
   _16TT0105.Bit_3_5 := FALSE; 
   _16TT0105.Bit_3_6 := FALSE; 
   _16TT0105.Bit_3_7 := FALSE; 
   _16TT0105.Input := 0; 
   _16TT0105.Output := 0.000000e+000; 
   _16TT0105.Value := 0.000000e+000; 
   _16TT0105.SettingInt[0] := 0; 
   _16TT0105.SettingInt[1] := 1; 
   _16TT0105.SettingInt[2] := 0; 
   _16TT0105.SettingInt[3] := 0; 
   _16TT0105.SettingInt[4] := 27648; 
   _16TT0105.SettingReal[5] := 0.000000e+000; 
   _16TT0105.SettingReal[6] := 0.000000e+000; 
   _16TT0105.SettingReal[7] := 0.000000e+000; 
   _16TT0105.SettingReal[8] := 0.000000e+000; 
   _16TT0105.Buffer_00 := 0; 
   _16TT0105.Buffer_01 := 0.000000e+000; 
   _16TT0105.Register[0] := 0; 
   _16TT0105.Register[1] := 0; 
   _16TT0105.Register[2] := 0; 
   _16TT0105.Register[3] := 0; 
   _16TT0105.AccessLevel[0] := 2000; 
   _16TT0105.AccessLevel[1] := 2050; 
   _16TT0105.AccessLevel[2] := 7000; 
   _16TT0105.AccessLevel[3] := 7050; 
   _16TT0105.Bit[0] := FALSE; 
   _16TT0105.Bit[1] := FALSE; 
   _16TT0105.Bit[2] := FALSE; 
   _16TT0105.Bit[3] := FALSE; 
   _16TT0105.Bit[4] := FALSE; 
   _16TT0105.Bit[5] := FALSE; 
   _16TT0105.Bit[6] := FALSE; 
   _16TT0105.Bit[7] := FALSE; 
   _16TT0105.Bit[8] := FALSE; 
   _16TT0105.Bit[9] := FALSE; 
   _16TT0105.Bit[10] := FALSE; 
   _16TT0105.Bit[11] := FALSE; 
   _16TT0105.Bit[12] := FALSE; 
   _16TT0105.Bit[13] := FALSE; 
   _16TT0105.Bit[14] := FALSE; 
   _16TT0105.Bit[15] := FALSE; 
   _16TT0106.WorkingMode0 := FALSE; 
   _16TT0106.WorkingMode1 := FALSE; 
   _16TT0106.WorkingMode2 := FALSE; 
   _16TT0106.WorkingMode3 := FALSE; 
   _16TT0106.WorkingMode4 := FALSE; 
   _16TT0106.WorkingMode5 := FALSE; 
   _16TT0106.WorkingMode6 := FALSE; 
   _16TT0106.WorkingMode7 := FALSE; 
   _16TT0106.Fault_00 := FALSE; 
   _16TT0106.Fault_01 := FALSE; 
   _16TT0106.Fault_02 := FALSE; 
   _16TT0106.Fault_03 := FALSE; 
   _16TT0106.Fault_04 := FALSE; 
   _16TT0106.Fault_05 := FALSE; 
   _16TT0106.Fault_06 := FALSE; 
   _16TT0106.Fault_07 := FALSE; 
   _16TT0106.Acknowledged := FALSE; 
   _16TT0106.Acknowledgment := FALSE; 
   _16TT0106.Bit_2_2 := FALSE; 
   _16TT0106.Bit_2_3 := FALSE; 
   _16TT0106.Bit_2_4 := FALSE; 
   _16TT0106.Bit_2_5 := FALSE; 
   _16TT0106.Bit_2_6 := FALSE; 
   _16TT0106.Bit_2_7 := FALSE; 
   _16TT0106.Bit_3_1 := FALSE; 
   _16TT0106.Bit_3_0 := FALSE; 
   _16TT0106.Bit_3_2 := FALSE; 
   _16TT0106.Bit_3_3 := FALSE; 
   _16TT0106.Bit_3_4 := FALSE; 
   _16TT0106.Bit_3_5 := FALSE; 
   _16TT0106.Bit_3_6 := FALSE; 
   _16TT0106.Bit_3_7 := FALSE; 
   _16TT0106.Input := 0; 
   _16TT0106.Output := 0.000000e+000; 
   _16TT0106.Value := 0.000000e+000; 
   _16TT0106.SettingInt[0] := 0; 
   _16TT0106.SettingInt[1] := 1; 
   _16TT0106.SettingInt[2] := 0; 
   _16TT0106.SettingInt[3] := 0; 
   _16TT0106.SettingInt[4] := 27648; 
   _16TT0106.SettingReal[5] := 0.000000e+000; 
   _16TT0106.SettingReal[6] := 0.000000e+000; 
   _16TT0106.SettingReal[7] := 0.000000e+000; 
   _16TT0106.SettingReal[8] := 0.000000e+000; 
   _16TT0106.Buffer_00 := 0; 
   _16TT0106.Buffer_01 := 0.000000e+000; 
   _16TT0106.Register[0] := 0; 
   _16TT0106.Register[1] := 0; 
   _16TT0106.Register[2] := 0; 
   _16TT0106.Register[3] := 0; 
   _16TT0106.AccessLevel[0] := 2000; 
   _16TT0106.AccessLevel[1] := 2050; 
   _16TT0106.AccessLevel[2] := 7000; 
   _16TT0106.AccessLevel[3] := 7050; 
   _16TT0106.Bit[0] := FALSE; 
   _16TT0106.Bit[1] := FALSE; 
   _16TT0106.Bit[2] := FALSE; 
   _16TT0106.Bit[3] := FALSE; 
   _16TT0106.Bit[4] := FALSE; 
   _16TT0106.Bit[5] := FALSE; 
   _16TT0106.Bit[6] := FALSE; 
   _16TT0106.Bit[7] := FALSE; 
   _16TT0106.Bit[8] := FALSE; 
   _16TT0106.Bit[9] := FALSE; 
   _16TT0106.Bit[10] := FALSE; 
   _16TT0106.Bit[11] := FALSE; 
   _16TT0106.Bit[12] := FALSE; 
   _16TT0106.Bit[13] := FALSE; 
   _16TT0106.Bit[14] := FALSE; 
   _16TT0106.Bit[15] := FALSE; 
   _16TT0107.WorkingMode0 := FALSE; 
   _16TT0107.WorkingMode1 := FALSE; 
   _16TT0107.WorkingMode2 := FALSE; 
   _16TT0107.WorkingMode3 := FALSE; 
   _16TT0107.WorkingMode4 := FALSE; 
   _16TT0107.WorkingMode5 := FALSE; 
   _16TT0107.WorkingMode6 := FALSE; 
   _16TT0107.WorkingMode7 := FALSE; 
   _16TT0107.Fault_00 := FALSE; 
   _16TT0107.Fault_01 := FALSE; 
   _16TT0107.Fault_02 := FALSE; 
   _16TT0107.Fault_03 := FALSE; 
   _16TT0107.Fault_04 := FALSE; 
   _16TT0107.Fault_05 := FALSE; 
   _16TT0107.Fault_06 := FALSE; 
   _16TT0107.Fault_07 := FALSE; 
   _16TT0107.Acknowledged := FALSE; 
   _16TT0107.Acknowledgment := FALSE; 
   _16TT0107.Bit_2_2 := FALSE; 
   _16TT0107.Bit_2_3 := FALSE; 
   _16TT0107.Bit_2_4 := FALSE; 
   _16TT0107.Bit_2_5 := FALSE; 
   _16TT0107.Bit_2_6 := FALSE; 
   _16TT0107.Bit_2_7 := FALSE; 
   _16TT0107.Bit_3_1 := FALSE; 
   _16TT0107.Bit_3_0 := FALSE; 
   _16TT0107.Bit_3_2 := FALSE; 
   _16TT0107.Bit_3_3 := FALSE; 
   _16TT0107.Bit_3_4 := FALSE; 
   _16TT0107.Bit_3_5 := FALSE; 
   _16TT0107.Bit_3_6 := FALSE; 
   _16TT0107.Bit_3_7 := FALSE; 
   _16TT0107.Input := 0; 
   _16TT0107.Output := 0.000000e+000; 
   _16TT0107.Value := 0.000000e+000; 
   _16TT0107.SettingInt[0] := 0; 
   _16TT0107.SettingInt[1] := 1; 
   _16TT0107.SettingInt[2] := 0; 
   _16TT0107.SettingInt[3] := 0; 
   _16TT0107.SettingInt[4] := 27648; 
   _16TT0107.SettingReal[5] := 0.000000e+000; 
   _16TT0107.SettingReal[6] := 0.000000e+000; 
   _16TT0107.SettingReal[7] := 0.000000e+000; 
   _16TT0107.SettingReal[8] := 0.000000e+000; 
   _16TT0107.Buffer_00 := 0; 
   _16TT0107.Buffer_01 := 0.000000e+000; 
   _16TT0107.Register[0] := 0; 
   _16TT0107.Register[1] := 0; 
   _16TT0107.Register[2] := 0; 
   _16TT0107.Register[3] := 0; 
   _16TT0107.AccessLevel[0] := 2000; 
   _16TT0107.AccessLevel[1] := 2050; 
   _16TT0107.AccessLevel[2] := 7000; 
   _16TT0107.AccessLevel[3] := 7050; 
   _16TT0107.Bit[0] := FALSE; 
   _16TT0107.Bit[1] := FALSE; 
   _16TT0107.Bit[2] := FALSE; 
   _16TT0107.Bit[3] := FALSE; 
   _16TT0107.Bit[4] := FALSE; 
   _16TT0107.Bit[5] := FALSE; 
   _16TT0107.Bit[6] := FALSE; 
   _16TT0107.Bit[7] := FALSE; 
   _16TT0107.Bit[8] := FALSE; 
   _16TT0107.Bit[9] := FALSE; 
   _16TT0107.Bit[10] := FALSE; 
   _16TT0107.Bit[11] := FALSE; 
   _16TT0107.Bit[12] := FALSE; 
   _16TT0107.Bit[13] := FALSE; 
   _16TT0107.Bit[14] := FALSE; 
   _16TT0107.Bit[15] := FALSE; 
   _16TT0111.WorkingMode0 := FALSE; 
   _16TT0111.WorkingMode1 := FALSE; 
   _16TT0111.WorkingMode2 := FALSE; 
   _16TT0111.WorkingMode3 := FALSE; 
   _16TT0111.WorkingMode4 := FALSE; 
   _16TT0111.WorkingMode5 := FALSE; 
   _16TT0111.WorkingMode6 := FALSE; 
   _16TT0111.WorkingMode7 := FALSE; 
   _16TT0111.Fault_00 := FALSE; 
   _16TT0111.Fault_01 := FALSE; 
   _16TT0111.Fault_02 := FALSE; 
   _16TT0111.Fault_03 := FALSE; 
   _16TT0111.Fault_04 := FALSE; 
   _16TT0111.Fault_05 := FALSE; 
   _16TT0111.Fault_06 := FALSE; 
   _16TT0111.Fault_07 := FALSE; 
   _16TT0111.Acknowledged := FALSE; 
   _16TT0111.Acknowledgment := FALSE; 
   _16TT0111.Bit_2_2 := FALSE; 
   _16TT0111.Bit_2_3 := FALSE; 
   _16TT0111.Bit_2_4 := FALSE; 
   _16TT0111.Bit_2_5 := FALSE; 
   _16TT0111.Bit_2_6 := FALSE; 
   _16TT0111.Bit_2_7 := FALSE; 
   _16TT0111.Bit_3_1 := FALSE; 
   _16TT0111.Bit_3_0 := FALSE; 
   _16TT0111.Bit_3_2 := FALSE; 
   _16TT0111.Bit_3_3 := FALSE; 
   _16TT0111.Bit_3_4 := FALSE; 
   _16TT0111.Bit_3_5 := FALSE; 
   _16TT0111.Bit_3_6 := FALSE; 
   _16TT0111.Bit_3_7 := FALSE; 
   _16TT0111.Input := 0; 
   _16TT0111.Output := 0.000000e+000; 
   _16TT0111.Value := 0.000000e+000; 
   _16TT0111.SettingInt[0] := 0; 
   _16TT0111.SettingInt[1] := 1; 
   _16TT0111.SettingInt[2] := 0; 
   _16TT0111.SettingInt[3] := 0; 
   _16TT0111.SettingInt[4] := 27648; 
   _16TT0111.SettingReal[5] := 0.000000e+000; 
   _16TT0111.SettingReal[6] := 0.000000e+000; 
   _16TT0111.SettingReal[7] := 0.000000e+000; 
   _16TT0111.SettingReal[8] := 0.000000e+000; 
   _16TT0111.Buffer_00 := 0; 
   _16TT0111.Buffer_01 := 0.000000e+000; 
   _16TT0111.Register[0] := 0; 
   _16TT0111.Register[1] := 0; 
   _16TT0111.Register[2] := 0; 
   _16TT0111.Register[3] := 0; 
   _16TT0111.AccessLevel[0] := 2000; 
   _16TT0111.AccessLevel[1] := 2050; 
   _16TT0111.AccessLevel[2] := 7000; 
   _16TT0111.AccessLevel[3] := 7050; 
   _16TT0111.Bit[0] := FALSE; 
   _16TT0111.Bit[1] := FALSE; 
   _16TT0111.Bit[2] := FALSE; 
   _16TT0111.Bit[3] := FALSE; 
   _16TT0111.Bit[4] := FALSE; 
   _16TT0111.Bit[5] := FALSE; 
   _16TT0111.Bit[6] := FALSE; 
   _16TT0111.Bit[7] := FALSE; 
   _16TT0111.Bit[8] := FALSE; 
   _16TT0111.Bit[9] := FALSE; 
   _16TT0111.Bit[10] := FALSE; 
   _16TT0111.Bit[11] := FALSE; 
   _16TT0111.Bit[12] := FALSE; 
   _16TT0111.Bit[13] := FALSE; 
   _16TT0111.Bit[14] := FALSE; 
   _16TT0111.Bit[15] := FALSE; 
   _16TT0112.WorkingMode0 := FALSE; 
   _16TT0112.WorkingMode1 := FALSE; 
   _16TT0112.WorkingMode2 := FALSE; 
   _16TT0112.WorkingMode3 := FALSE; 
   _16TT0112.WorkingMode4 := FALSE; 
   _16TT0112.WorkingMode5 := FALSE; 
   _16TT0112.WorkingMode6 := FALSE; 
   _16TT0112.WorkingMode7 := FALSE; 
   _16TT0112.Fault_00 := FALSE; 
   _16TT0112.Fault_01 := FALSE; 
   _16TT0112.Fault_02 := FALSE; 
   _16TT0112.Fault_03 := FALSE; 
   _16TT0112.Fault_04 := FALSE; 
   _16TT0112.Fault_05 := FALSE; 
   _16TT0112.Fault_06 := FALSE; 
   _16TT0112.Fault_07 := FALSE; 
   _16TT0112.Acknowledged := FALSE; 
   _16TT0112.Acknowledgment := FALSE; 
   _16TT0112.Bit_2_2 := FALSE; 
   _16TT0112.Bit_2_3 := FALSE; 
   _16TT0112.Bit_2_4 := FALSE; 
   _16TT0112.Bit_2_5 := FALSE; 
   _16TT0112.Bit_2_6 := FALSE; 
   _16TT0112.Bit_2_7 := FALSE; 
   _16TT0112.Bit_3_1 := FALSE; 
   _16TT0112.Bit_3_0 := FALSE; 
   _16TT0112.Bit_3_2 := FALSE; 
   _16TT0112.Bit_3_3 := FALSE; 
   _16TT0112.Bit_3_4 := FALSE; 
   _16TT0112.Bit_3_5 := FALSE; 
   _16TT0112.Bit_3_6 := FALSE; 
   _16TT0112.Bit_3_7 := FALSE; 
   _16TT0112.Input := 0; 
   _16TT0112.Output := 0.000000e+000; 
   _16TT0112.Value := 0.000000e+000; 
   _16TT0112.SettingInt[0] := 0; 
   _16TT0112.SettingInt[1] := 1; 
   _16TT0112.SettingInt[2] := 0; 
   _16TT0112.SettingInt[3] := 0; 
   _16TT0112.SettingInt[4] := 27648; 
   _16TT0112.SettingReal[5] := 0.000000e+000; 
   _16TT0112.SettingReal[6] := 0.000000e+000; 
   _16TT0112.SettingReal[7] := 0.000000e+000; 
   _16TT0112.SettingReal[8] := 0.000000e+000; 
   _16TT0112.Buffer_00 := 0; 
   _16TT0112.Buffer_01 := 0.000000e+000; 
   _16TT0112.Register[0] := 0; 
   _16TT0112.Register[1] := 0; 
   _16TT0112.Register[2] := 0; 
   _16TT0112.Register[3] := 0; 
   _16TT0112.AccessLevel[0] := 2000; 
   _16TT0112.AccessLevel[1] := 2050; 
   _16TT0112.AccessLevel[2] := 7000; 
   _16TT0112.AccessLevel[3] := 7050; 
   _16TT0112.Bit[0] := FALSE; 
   _16TT0112.Bit[1] := FALSE; 
   _16TT0112.Bit[2] := FALSE; 
   _16TT0112.Bit[3] := FALSE; 
   _16TT0112.Bit[4] := FALSE; 
   _16TT0112.Bit[5] := FALSE; 
   _16TT0112.Bit[6] := FALSE; 
   _16TT0112.Bit[7] := FALSE; 
   _16TT0112.Bit[8] := FALSE; 
   _16TT0112.Bit[9] := FALSE; 
   _16TT0112.Bit[10] := FALSE; 
   _16TT0112.Bit[11] := FALSE; 
   _16TT0112.Bit[12] := FALSE; 
   _16TT0112.Bit[13] := FALSE; 
   _16TT0112.Bit[14] := FALSE; 
   _16TT0112.Bit[15] := FALSE; 
   _16TT0121.WorkingMode0 := FALSE; 
   _16TT0121.WorkingMode1 := FALSE; 
   _16TT0121.WorkingMode2 := FALSE; 
   _16TT0121.WorkingMode3 := FALSE; 
   _16TT0121.WorkingMode4 := FALSE; 
   _16TT0121.WorkingMode5 := FALSE; 
   _16TT0121.WorkingMode6 := FALSE; 
   _16TT0121.WorkingMode7 := FALSE; 
   _16TT0121.Fault_00 := FALSE; 
   _16TT0121.Fault_01 := FALSE; 
   _16TT0121.Fault_02 := FALSE; 
   _16TT0121.Fault_03 := FALSE; 
   _16TT0121.Fault_04 := FALSE; 
   _16TT0121.Fault_05 := FALSE; 
   _16TT0121.Fault_06 := FALSE; 
   _16TT0121.Fault_07 := FALSE; 
   _16TT0121.Acknowledged := FALSE; 
   _16TT0121.Acknowledgment := FALSE; 
   _16TT0121.Bit_2_2 := FALSE; 
   _16TT0121.Bit_2_3 := FALSE; 
   _16TT0121.Bit_2_4 := FALSE; 
   _16TT0121.Bit_2_5 := FALSE; 
   _16TT0121.Bit_2_6 := FALSE; 
   _16TT0121.Bit_2_7 := FALSE; 
   _16TT0121.Bit_3_1 := FALSE; 
   _16TT0121.Bit_3_0 := FALSE; 
   _16TT0121.Bit_3_2 := FALSE; 
   _16TT0121.Bit_3_3 := FALSE; 
   _16TT0121.Bit_3_4 := FALSE; 
   _16TT0121.Bit_3_5 := FALSE; 
   _16TT0121.Bit_3_6 := FALSE; 
   _16TT0121.Bit_3_7 := FALSE; 
   _16TT0121.Input := 0; 
   _16TT0121.Output := 0.000000e+000; 
   _16TT0121.Value := 0.000000e+000; 
   _16TT0121.SettingInt[0] := 0; 
   _16TT0121.SettingInt[1] := 1; 
   _16TT0121.SettingInt[2] := 0; 
   _16TT0121.SettingInt[3] := 0; 
   _16TT0121.SettingInt[4] := 27648; 
   _16TT0121.SettingReal[5] := 0.000000e+000; 
   _16TT0121.SettingReal[6] := 0.000000e+000; 
   _16TT0121.SettingReal[7] := 0.000000e+000; 
   _16TT0121.SettingReal[8] := 0.000000e+000; 
   _16TT0121.Buffer_00 := 0; 
   _16TT0121.Buffer_01 := 0.000000e+000; 
   _16TT0121.Register[0] := 0; 
   _16TT0121.Register[1] := 0; 
   _16TT0121.Register[2] := 0; 
   _16TT0121.Register[3] := 0; 
   _16TT0121.AccessLevel[0] := 2000; 
   _16TT0121.AccessLevel[1] := 2050; 
   _16TT0121.AccessLevel[2] := 7000; 
   _16TT0121.AccessLevel[3] := 7050; 
   _16TT0121.Bit[0] := FALSE; 
   _16TT0121.Bit[1] := FALSE; 
   _16TT0121.Bit[2] := FALSE; 
   _16TT0121.Bit[3] := FALSE; 
   _16TT0121.Bit[4] := FALSE; 
   _16TT0121.Bit[5] := FALSE; 
   _16TT0121.Bit[6] := FALSE; 
   _16TT0121.Bit[7] := FALSE; 
   _16TT0121.Bit[8] := FALSE; 
   _16TT0121.Bit[9] := FALSE; 
   _16TT0121.Bit[10] := FALSE; 
   _16TT0121.Bit[11] := FALSE; 
   _16TT0121.Bit[12] := FALSE; 
   _16TT0121.Bit[13] := FALSE; 
   _16TT0121.Bit[14] := FALSE; 
   _16TT0121.Bit[15] := FALSE; 
   _16TT0131.WorkingMode0 := FALSE; 
   _16TT0131.WorkingMode1 := FALSE; 
   _16TT0131.WorkingMode2 := FALSE; 
   _16TT0131.WorkingMode3 := FALSE; 
   _16TT0131.WorkingMode4 := FALSE; 
   _16TT0131.WorkingMode5 := FALSE; 
   _16TT0131.WorkingMode6 := FALSE; 
   _16TT0131.WorkingMode7 := FALSE; 
   _16TT0131.Fault_00 := FALSE; 
   _16TT0131.Fault_01 := FALSE; 
   _16TT0131.Fault_02 := FALSE; 
   _16TT0131.Fault_03 := FALSE; 
   _16TT0131.Fault_04 := FALSE; 
   _16TT0131.Fault_05 := FALSE; 
   _16TT0131.Fault_06 := FALSE; 
   _16TT0131.Fault_07 := FALSE; 
   _16TT0131.Acknowledged := FALSE; 
   _16TT0131.Acknowledgment := FALSE; 
   _16TT0131.Bit_2_2 := FALSE; 
   _16TT0131.Bit_2_3 := FALSE; 
   _16TT0131.Bit_2_4 := FALSE; 
   _16TT0131.Bit_2_5 := FALSE; 
   _16TT0131.Bit_2_6 := FALSE; 
   _16TT0131.Bit_2_7 := FALSE; 
   _16TT0131.Bit_3_1 := FALSE; 
   _16TT0131.Bit_3_0 := FALSE; 
   _16TT0131.Bit_3_2 := FALSE; 
   _16TT0131.Bit_3_3 := FALSE; 
   _16TT0131.Bit_3_4 := FALSE; 
   _16TT0131.Bit_3_5 := FALSE; 
   _16TT0131.Bit_3_6 := FALSE; 
   _16TT0131.Bit_3_7 := FALSE; 
   _16TT0131.Input := 0; 
   _16TT0131.Output := 0.000000e+000; 
   _16TT0131.Value := 0.000000e+000; 
   _16TT0131.SettingInt[0] := 0; 
   _16TT0131.SettingInt[1] := 1; 
   _16TT0131.SettingInt[2] := 0; 
   _16TT0131.SettingInt[3] := 0; 
   _16TT0131.SettingInt[4] := 27648; 
   _16TT0131.SettingReal[5] := 0.000000e+000; 
   _16TT0131.SettingReal[6] := 0.000000e+000; 
   _16TT0131.SettingReal[7] := 0.000000e+000; 
   _16TT0131.SettingReal[8] := 0.000000e+000; 
   _16TT0131.Buffer_00 := 0; 
   _16TT0131.Buffer_01 := 0.000000e+000; 
   _16TT0131.Register[0] := 0; 
   _16TT0131.Register[1] := 0; 
   _16TT0131.Register[2] := 0; 
   _16TT0131.Register[3] := 0; 
   _16TT0131.AccessLevel[0] := 2000; 
   _16TT0131.AccessLevel[1] := 2050; 
   _16TT0131.AccessLevel[2] := 7000; 
   _16TT0131.AccessLevel[3] := 7050; 
   _16TT0131.Bit[0] := FALSE; 
   _16TT0131.Bit[1] := FALSE; 
   _16TT0131.Bit[2] := FALSE; 
   _16TT0131.Bit[3] := FALSE; 
   _16TT0131.Bit[4] := FALSE; 
   _16TT0131.Bit[5] := FALSE; 
   _16TT0131.Bit[6] := FALSE; 
   _16TT0131.Bit[7] := FALSE; 
   _16TT0131.Bit[8] := FALSE; 
   _16TT0131.Bit[9] := FALSE; 
   _16TT0131.Bit[10] := FALSE; 
   _16TT0131.Bit[11] := FALSE; 
   _16TT0131.Bit[12] := FALSE; 
   _16TT0131.Bit[13] := FALSE; 
   _16TT0131.Bit[14] := FALSE; 
   _16TT0131.Bit[15] := FALSE; 
   _16TT0132.WorkingMode0 := FALSE; 
   _16TT0132.WorkingMode1 := FALSE; 
   _16TT0132.WorkingMode2 := FALSE; 
   _16TT0132.WorkingMode3 := FALSE; 
   _16TT0132.WorkingMode4 := FALSE; 
   _16TT0132.WorkingMode5 := FALSE; 
   _16TT0132.WorkingMode6 := FALSE; 
   _16TT0132.WorkingMode7 := FALSE; 
   _16TT0132.Fault_00 := FALSE; 
   _16TT0132.Fault_01 := FALSE; 
   _16TT0132.Fault_02 := FALSE; 
   _16TT0132.Fault_03 := FALSE; 
   _16TT0132.Fault_04 := FALSE; 
   _16TT0132.Fault_05 := FALSE; 
   _16TT0132.Fault_06 := FALSE; 
   _16TT0132.Fault_07 := FALSE; 
   _16TT0132.Acknowledged := FALSE; 
   _16TT0132.Acknowledgment := FALSE; 
   _16TT0132.Bit_2_2 := FALSE; 
   _16TT0132.Bit_2_3 := FALSE; 
   _16TT0132.Bit_2_4 := FALSE; 
   _16TT0132.Bit_2_5 := FALSE; 
   _16TT0132.Bit_2_6 := FALSE; 
   _16TT0132.Bit_2_7 := FALSE; 
   _16TT0132.Bit_3_1 := FALSE; 
   _16TT0132.Bit_3_0 := FALSE; 
   _16TT0132.Bit_3_2 := FALSE; 
   _16TT0132.Bit_3_3 := FALSE; 
   _16TT0132.Bit_3_4 := FALSE; 
   _16TT0132.Bit_3_5 := FALSE; 
   _16TT0132.Bit_3_6 := FALSE; 
   _16TT0132.Bit_3_7 := FALSE; 
   _16TT0132.Input := 0; 
   _16TT0132.Output := 0.000000e+000; 
   _16TT0132.Value := 0.000000e+000; 
   _16TT0132.SettingInt[0] := 0; 
   _16TT0132.SettingInt[1] := 1; 
   _16TT0132.SettingInt[2] := 0; 
   _16TT0132.SettingInt[3] := 0; 
   _16TT0132.SettingInt[4] := 27648; 
   _16TT0132.SettingReal[5] := 0.000000e+000; 
   _16TT0132.SettingReal[6] := 0.000000e+000; 
   _16TT0132.SettingReal[7] := 0.000000e+000; 
   _16TT0132.SettingReal[8] := 0.000000e+000; 
   _16TT0132.Buffer_00 := 0; 
   _16TT0132.Buffer_01 := 0.000000e+000; 
   _16TT0132.Register[0] := 0; 
   _16TT0132.Register[1] := 0; 
   _16TT0132.Register[2] := 0; 
   _16TT0132.Register[3] := 0; 
   _16TT0132.AccessLevel[0] := 2000; 
   _16TT0132.AccessLevel[1] := 2050; 
   _16TT0132.AccessLevel[2] := 7000; 
   _16TT0132.AccessLevel[3] := 7050; 
   _16TT0132.Bit[0] := FALSE; 
   _16TT0132.Bit[1] := FALSE; 
   _16TT0132.Bit[2] := FALSE; 
   _16TT0132.Bit[3] := FALSE; 
   _16TT0132.Bit[4] := FALSE; 
   _16TT0132.Bit[5] := FALSE; 
   _16TT0132.Bit[6] := FALSE; 
   _16TT0132.Bit[7] := FALSE; 
   _16TT0132.Bit[8] := FALSE; 
   _16TT0132.Bit[9] := FALSE; 
   _16TT0132.Bit[10] := FALSE; 
   _16TT0132.Bit[11] := FALSE; 
   _16TT0132.Bit[12] := FALSE; 
   _16TT0132.Bit[13] := FALSE; 
   _16TT0132.Bit[14] := FALSE; 
   _16TT0132.Bit[15] := FALSE; 
   _16TT0161.WorkingMode0 := FALSE; 
   _16TT0161.WorkingMode1 := FALSE; 
   _16TT0161.WorkingMode2 := FALSE; 
   _16TT0161.WorkingMode3 := FALSE; 
   _16TT0161.WorkingMode4 := FALSE; 
   _16TT0161.WorkingMode5 := FALSE; 
   _16TT0161.WorkingMode6 := FALSE; 
   _16TT0161.WorkingMode7 := FALSE; 
   _16TT0161.Fault_00 := FALSE; 
   _16TT0161.Fault_01 := FALSE; 
   _16TT0161.Fault_02 := FALSE; 
   _16TT0161.Fault_03 := FALSE; 
   _16TT0161.Fault_04 := FALSE; 
   _16TT0161.Fault_05 := FALSE; 
   _16TT0161.Fault_06 := FALSE; 
   _16TT0161.Fault_07 := FALSE; 
   _16TT0161.Acknowledged := FALSE; 
   _16TT0161.Acknowledgment := FALSE; 
   _16TT0161.Bit_2_2 := FALSE; 
   _16TT0161.Bit_2_3 := FALSE; 
   _16TT0161.Bit_2_4 := FALSE; 
   _16TT0161.Bit_2_5 := FALSE; 
   _16TT0161.Bit_2_6 := FALSE; 
   _16TT0161.Bit_2_7 := FALSE; 
   _16TT0161.Bit_3_1 := FALSE; 
   _16TT0161.Bit_3_0 := FALSE; 
   _16TT0161.Bit_3_2 := FALSE; 
   _16TT0161.Bit_3_3 := FALSE; 
   _16TT0161.Bit_3_4 := FALSE; 
   _16TT0161.Bit_3_5 := FALSE; 
   _16TT0161.Bit_3_6 := FALSE; 
   _16TT0161.Bit_3_7 := FALSE; 
   _16TT0161.Input := 0; 
   _16TT0161.Output := 0.000000e+000; 
   _16TT0161.Value := 0.000000e+000; 
   _16TT0161.SettingInt[0] := 0; 
   _16TT0161.SettingInt[1] := 1; 
   _16TT0161.SettingInt[2] := 0; 
   _16TT0161.SettingInt[3] := 0; 
   _16TT0161.SettingInt[4] := 27648; 
   _16TT0161.SettingReal[5] := 0.000000e+000; 
   _16TT0161.SettingReal[6] := 0.000000e+000; 
   _16TT0161.SettingReal[7] := 0.000000e+000; 
   _16TT0161.SettingReal[8] := 0.000000e+000; 
   _16TT0161.Buffer_00 := 0; 
   _16TT0161.Buffer_01 := 0.000000e+000; 
   _16TT0161.Register[0] := 0; 
   _16TT0161.Register[1] := 0; 
   _16TT0161.Register[2] := 0; 
   _16TT0161.Register[3] := 0; 
   _16TT0161.AccessLevel[0] := 2000; 
   _16TT0161.AccessLevel[1] := 2050; 
   _16TT0161.AccessLevel[2] := 7000; 
   _16TT0161.AccessLevel[3] := 7050; 
   _16TT0161.Bit[0] := FALSE; 
   _16TT0161.Bit[1] := FALSE; 
   _16TT0161.Bit[2] := FALSE; 
   _16TT0161.Bit[3] := FALSE; 
   _16TT0161.Bit[4] := FALSE; 
   _16TT0161.Bit[5] := FALSE; 
   _16TT0161.Bit[6] := FALSE; 
   _16TT0161.Bit[7] := FALSE; 
   _16TT0161.Bit[8] := FALSE; 
   _16TT0161.Bit[9] := FALSE; 
   _16TT0161.Bit[10] := FALSE; 
   _16TT0161.Bit[11] := FALSE; 
   _16TT0161.Bit[12] := FALSE; 
   _16TT0161.Bit[13] := FALSE; 
   _16TT0161.Bit[14] := FALSE; 
   _16TT0161.Bit[15] := FALSE; 
   _16TT1021.WorkingMode0 := FALSE; 
   _16TT1021.WorkingMode1 := FALSE; 
   _16TT1021.WorkingMode2 := FALSE; 
   _16TT1021.WorkingMode3 := FALSE; 
   _16TT1021.WorkingMode4 := FALSE; 
   _16TT1021.WorkingMode5 := FALSE; 
   _16TT1021.WorkingMode6 := FALSE; 
   _16TT1021.WorkingMode7 := FALSE; 
   _16TT1021.Fault_00 := FALSE; 
   _16TT1021.Fault_01 := FALSE; 
   _16TT1021.Fault_02 := FALSE; 
   _16TT1021.Fault_03 := FALSE; 
   _16TT1021.Fault_04 := FALSE; 
   _16TT1021.Fault_05 := FALSE; 
   _16TT1021.Fault_06 := FALSE; 
   _16TT1021.Fault_07 := FALSE; 
   _16TT1021.Acknowledged := FALSE; 
   _16TT1021.Acknowledgment := FALSE; 
   _16TT1021.Bit_2_2 := FALSE; 
   _16TT1021.Bit_2_3 := FALSE; 
   _16TT1021.Bit_2_4 := FALSE; 
   _16TT1021.Bit_2_5 := FALSE; 
   _16TT1021.Bit_2_6 := FALSE; 
   _16TT1021.Bit_2_7 := FALSE; 
   _16TT1021.Bit_3_1 := FALSE; 
   _16TT1021.Bit_3_0 := FALSE; 
   _16TT1021.Bit_3_2 := FALSE; 
   _16TT1021.Bit_3_3 := FALSE; 
   _16TT1021.Bit_3_4 := FALSE; 
   _16TT1021.Bit_3_5 := FALSE; 
   _16TT1021.Bit_3_6 := FALSE; 
   _16TT1021.Bit_3_7 := FALSE; 
   _16TT1021.Input := 0; 
   _16TT1021.Output := 0.000000e+000; 
   _16TT1021.Value := 0.000000e+000; 
   _16TT1021.SettingInt[0] := 0; 
   _16TT1021.SettingInt[1] := 1; 
   _16TT1021.SettingInt[2] := 0; 
   _16TT1021.SettingInt[3] := 0; 
   _16TT1021.SettingInt[4] := 27648; 
   _16TT1021.SettingReal[5] := 0.000000e+000; 
   _16TT1021.SettingReal[6] := 0.000000e+000; 
   _16TT1021.SettingReal[7] := 0.000000e+000; 
   _16TT1021.SettingReal[8] := 0.000000e+000; 
   _16TT1021.Buffer_00 := 0; 
   _16TT1021.Buffer_01 := 0.000000e+000; 
   _16TT1021.Register[0] := 0; 
   _16TT1021.Register[1] := 0; 
   _16TT1021.Register[2] := 0; 
   _16TT1021.Register[3] := 0; 
   _16TT1021.AccessLevel[0] := 2000; 
   _16TT1021.AccessLevel[1] := 2050; 
   _16TT1021.AccessLevel[2] := 7000; 
   _16TT1021.AccessLevel[3] := 7050; 
   _16TT1021.Bit[0] := FALSE; 
   _16TT1021.Bit[1] := FALSE; 
   _16TT1021.Bit[2] := FALSE; 
   _16TT1021.Bit[3] := FALSE; 
   _16TT1021.Bit[4] := FALSE; 
   _16TT1021.Bit[5] := FALSE; 
   _16TT1021.Bit[6] := FALSE; 
   _16TT1021.Bit[7] := FALSE; 
   _16TT1021.Bit[8] := FALSE; 
   _16TT1021.Bit[9] := FALSE; 
   _16TT1021.Bit[10] := FALSE; 
   _16TT1021.Bit[11] := FALSE; 
   _16TT1021.Bit[12] := FALSE; 
   _16TT1021.Bit[13] := FALSE; 
   _16TT1021.Bit[14] := FALSE; 
   _16TT1021.Bit[15] := FALSE; 
   _16TT2100.WorkingMode0 := FALSE; 
   _16TT2100.WorkingMode1 := FALSE; 
   _16TT2100.WorkingMode2 := FALSE; 
   _16TT2100.WorkingMode3 := FALSE; 
   _16TT2100.WorkingMode4 := FALSE; 
   _16TT2100.WorkingMode5 := FALSE; 
   _16TT2100.WorkingMode6 := FALSE; 
   _16TT2100.WorkingMode7 := FALSE; 
   _16TT2100.Fault_00 := FALSE; 
   _16TT2100.Fault_01 := FALSE; 
   _16TT2100.Fault_02 := FALSE; 
   _16TT2100.Fault_03 := FALSE; 
   _16TT2100.Fault_04 := FALSE; 
   _16TT2100.Fault_05 := FALSE; 
   _16TT2100.Fault_06 := FALSE; 
   _16TT2100.Fault_07 := FALSE; 
   _16TT2100.Acknowledged := FALSE; 
   _16TT2100.Acknowledgment := FALSE; 
   _16TT2100.Bit_2_2 := FALSE; 
   _16TT2100.Bit_2_3 := FALSE; 
   _16TT2100.Bit_2_4 := FALSE; 
   _16TT2100.Bit_2_5 := FALSE; 
   _16TT2100.Bit_2_6 := FALSE; 
   _16TT2100.Bit_2_7 := FALSE; 
   _16TT2100.Bit_3_1 := FALSE; 
   _16TT2100.Bit_3_0 := FALSE; 
   _16TT2100.Bit_3_2 := FALSE; 
   _16TT2100.Bit_3_3 := FALSE; 
   _16TT2100.Bit_3_4 := FALSE; 
   _16TT2100.Bit_3_5 := FALSE; 
   _16TT2100.Bit_3_6 := FALSE; 
   _16TT2100.Bit_3_7 := FALSE; 
   _16TT2100.Input := 0; 
   _16TT2100.Output := 0.000000e+000; 
   _16TT2100.Value := 0.000000e+000; 
   _16TT2100.SettingInt[0] := 0; 
   _16TT2100.SettingInt[1] := 1; 
   _16TT2100.SettingInt[2] := 0; 
   _16TT2100.SettingInt[3] := 0; 
   _16TT2100.SettingInt[4] := 27648; 
   _16TT2100.SettingReal[5] := 0.000000e+000; 
   _16TT2100.SettingReal[6] := 0.000000e+000; 
   _16TT2100.SettingReal[7] := 0.000000e+000; 
   _16TT2100.SettingReal[8] := 0.000000e+000; 
   _16TT2100.Buffer_00 := 0; 
   _16TT2100.Buffer_01 := 0.000000e+000; 
   _16TT2100.Register[0] := 0; 
   _16TT2100.Register[1] := 0; 
   _16TT2100.Register[2] := 0; 
   _16TT2100.Register[3] := 0; 
   _16TT2100.AccessLevel[0] := 2000; 
   _16TT2100.AccessLevel[1] := 2050; 
   _16TT2100.AccessLevel[2] := 7000; 
   _16TT2100.AccessLevel[3] := 7050; 
   _16TT2100.Bit[0] := FALSE; 
   _16TT2100.Bit[1] := FALSE; 
   _16TT2100.Bit[2] := FALSE; 
   _16TT2100.Bit[3] := FALSE; 
   _16TT2100.Bit[4] := FALSE; 
   _16TT2100.Bit[5] := FALSE; 
   _16TT2100.Bit[6] := FALSE; 
   _16TT2100.Bit[7] := FALSE; 
   _16TT2100.Bit[8] := FALSE; 
   _16TT2100.Bit[9] := FALSE; 
   _16TT2100.Bit[10] := FALSE; 
   _16TT2100.Bit[11] := FALSE; 
   _16TT2100.Bit[12] := FALSE; 
   _16TT2100.Bit[13] := FALSE; 
   _16TT2100.Bit[14] := FALSE; 
   _16TT2100.Bit[15] := FALSE; 
   _16TT2160.WorkingMode0 := FALSE; 
   _16TT2160.WorkingMode1 := FALSE; 
   _16TT2160.WorkingMode2 := FALSE; 
   _16TT2160.WorkingMode3 := FALSE; 
   _16TT2160.WorkingMode4 := FALSE; 
   _16TT2160.WorkingMode5 := FALSE; 
   _16TT2160.WorkingMode6 := FALSE; 
   _16TT2160.WorkingMode7 := FALSE; 
   _16TT2160.Fault_00 := FALSE; 
   _16TT2160.Fault_01 := FALSE; 
   _16TT2160.Fault_02 := FALSE; 
   _16TT2160.Fault_03 := FALSE; 
   _16TT2160.Fault_04 := FALSE; 
   _16TT2160.Fault_05 := FALSE; 
   _16TT2160.Fault_06 := FALSE; 
   _16TT2160.Fault_07 := FALSE; 
   _16TT2160.Acknowledged := FALSE; 
   _16TT2160.Acknowledgment := FALSE; 
   _16TT2160.Bit_2_2 := FALSE; 
   _16TT2160.Bit_2_3 := FALSE; 
   _16TT2160.Bit_2_4 := FALSE; 
   _16TT2160.Bit_2_5 := FALSE; 
   _16TT2160.Bit_2_6 := FALSE; 
   _16TT2160.Bit_2_7 := FALSE; 
   _16TT2160.Bit_3_1 := FALSE; 
   _16TT2160.Bit_3_0 := FALSE; 
   _16TT2160.Bit_3_2 := FALSE; 
   _16TT2160.Bit_3_3 := FALSE; 
   _16TT2160.Bit_3_4 := FALSE; 
   _16TT2160.Bit_3_5 := FALSE; 
   _16TT2160.Bit_3_6 := FALSE; 
   _16TT2160.Bit_3_7 := FALSE; 
   _16TT2160.Input := 0; 
   _16TT2160.Output := 0.000000e+000; 
   _16TT2160.Value := 0.000000e+000; 
   _16TT2160.SettingInt[0] := 0; 
   _16TT2160.SettingInt[1] := 1; 
   _16TT2160.SettingInt[2] := 0; 
   _16TT2160.SettingInt[3] := 0; 
   _16TT2160.SettingInt[4] := 27648; 
   _16TT2160.SettingReal[5] := 0.000000e+000; 
   _16TT2160.SettingReal[6] := 0.000000e+000; 
   _16TT2160.SettingReal[7] := 0.000000e+000; 
   _16TT2160.SettingReal[8] := 0.000000e+000; 
   _16TT2160.Buffer_00 := 0; 
   _16TT2160.Buffer_01 := 0.000000e+000; 
   _16TT2160.Register[0] := 0; 
   _16TT2160.Register[1] := 0; 
   _16TT2160.Register[2] := 0; 
   _16TT2160.Register[3] := 0; 
   _16TT2160.AccessLevel[0] := 2000; 
   _16TT2160.AccessLevel[1] := 2050; 
   _16TT2160.AccessLevel[2] := 7000; 
   _16TT2160.AccessLevel[3] := 7050; 
   _16TT2160.Bit[0] := FALSE; 
   _16TT2160.Bit[1] := FALSE; 
   _16TT2160.Bit[2] := FALSE; 
   _16TT2160.Bit[3] := FALSE; 
   _16TT2160.Bit[4] := FALSE; 
   _16TT2160.Bit[5] := FALSE; 
   _16TT2160.Bit[6] := FALSE; 
   _16TT2160.Bit[7] := FALSE; 
   _16TT2160.Bit[8] := FALSE; 
   _16TT2160.Bit[9] := FALSE; 
   _16TT2160.Bit[10] := FALSE; 
   _16TT2160.Bit[11] := FALSE; 
   _16TT2160.Bit[12] := FALSE; 
   _16TT2160.Bit[13] := FALSE; 
   _16TT2160.Bit[14] := FALSE; 
   _16TT2160.Bit[15] := FALSE; 
   _16TT2200.WorkingMode0 := FALSE; 
   _16TT2200.WorkingMode1 := FALSE; 
   _16TT2200.WorkingMode2 := FALSE; 
   _16TT2200.WorkingMode3 := FALSE; 
   _16TT2200.WorkingMode4 := FALSE; 
   _16TT2200.WorkingMode5 := FALSE; 
   _16TT2200.WorkingMode6 := FALSE; 
   _16TT2200.WorkingMode7 := FALSE; 
   _16TT2200.Fault_00 := FALSE; 
   _16TT2200.Fault_01 := FALSE; 
   _16TT2200.Fault_02 := FALSE; 
   _16TT2200.Fault_03 := FALSE; 
   _16TT2200.Fault_04 := FALSE; 
   _16TT2200.Fault_05 := FALSE; 
   _16TT2200.Fault_06 := FALSE; 
   _16TT2200.Fault_07 := FALSE; 
   _16TT2200.Acknowledged := FALSE; 
   _16TT2200.Acknowledgment := FALSE; 
   _16TT2200.Bit_2_2 := FALSE; 
   _16TT2200.Bit_2_3 := FALSE; 
   _16TT2200.Bit_2_4 := FALSE; 
   _16TT2200.Bit_2_5 := FALSE; 
   _16TT2200.Bit_2_6 := FALSE; 
   _16TT2200.Bit_2_7 := FALSE; 
   _16TT2200.Bit_3_1 := FALSE; 
   _16TT2200.Bit_3_0 := FALSE; 
   _16TT2200.Bit_3_2 := FALSE; 
   _16TT2200.Bit_3_3 := FALSE; 
   _16TT2200.Bit_3_4 := FALSE; 
   _16TT2200.Bit_3_5 := FALSE; 
   _16TT2200.Bit_3_6 := FALSE; 
   _16TT2200.Bit_3_7 := FALSE; 
   _16TT2200.Input := 0; 
   _16TT2200.Output := 0.000000e+000; 
   _16TT2200.Value := 0.000000e+000; 
   _16TT2200.SettingInt[0] := 0; 
   _16TT2200.SettingInt[1] := 1; 
   _16TT2200.SettingInt[2] := 0; 
   _16TT2200.SettingInt[3] := 0; 
   _16TT2200.SettingInt[4] := 27648; 
   _16TT2200.SettingReal[5] := 0.000000e+000; 
   _16TT2200.SettingReal[6] := 0.000000e+000; 
   _16TT2200.SettingReal[7] := 0.000000e+000; 
   _16TT2200.SettingReal[8] := 0.000000e+000; 
   _16TT2200.Buffer_00 := 0; 
   _16TT2200.Buffer_01 := 0.000000e+000; 
   _16TT2200.Register[0] := 0; 
   _16TT2200.Register[1] := 0; 
   _16TT2200.Register[2] := 0; 
   _16TT2200.Register[3] := 0; 
   _16TT2200.AccessLevel[0] := 2000; 
   _16TT2200.AccessLevel[1] := 2050; 
   _16TT2200.AccessLevel[2] := 7000; 
   _16TT2200.AccessLevel[3] := 7050; 
   _16TT2200.Bit[0] := FALSE; 
   _16TT2200.Bit[1] := FALSE; 
   _16TT2200.Bit[2] := FALSE; 
   _16TT2200.Bit[3] := FALSE; 
   _16TT2200.Bit[4] := FALSE; 
   _16TT2200.Bit[5] := FALSE; 
   _16TT2200.Bit[6] := FALSE; 
   _16TT2200.Bit[7] := FALSE; 
   _16TT2200.Bit[8] := FALSE; 
   _16TT2200.Bit[9] := FALSE; 
   _16TT2200.Bit[10] := FALSE; 
   _16TT2200.Bit[11] := FALSE; 
   _16TT2200.Bit[12] := FALSE; 
   _16TT2200.Bit[13] := FALSE; 
   _16TT2200.Bit[14] := FALSE; 
   _16TT2200.Bit[15] := FALSE; 
   _16TT2260.WorkingMode0 := FALSE; 
   _16TT2260.WorkingMode1 := FALSE; 
   _16TT2260.WorkingMode2 := FALSE; 
   _16TT2260.WorkingMode3 := FALSE; 
   _16TT2260.WorkingMode4 := FALSE; 
   _16TT2260.WorkingMode5 := FALSE; 
   _16TT2260.WorkingMode6 := FALSE; 
   _16TT2260.WorkingMode7 := FALSE; 
   _16TT2260.Fault_00 := FALSE; 
   _16TT2260.Fault_01 := FALSE; 
   _16TT2260.Fault_02 := FALSE; 
   _16TT2260.Fault_03 := FALSE; 
   _16TT2260.Fault_04 := FALSE; 
   _16TT2260.Fault_05 := FALSE; 
   _16TT2260.Fault_06 := FALSE; 
   _16TT2260.Fault_07 := FALSE; 
   _16TT2260.Acknowledged := FALSE; 
   _16TT2260.Acknowledgment := FALSE; 
   _16TT2260.Bit_2_2 := FALSE; 
   _16TT2260.Bit_2_3 := FALSE; 
   _16TT2260.Bit_2_4 := FALSE; 
   _16TT2260.Bit_2_5 := FALSE; 
   _16TT2260.Bit_2_6 := FALSE; 
   _16TT2260.Bit_2_7 := FALSE; 
   _16TT2260.Bit_3_1 := FALSE; 
   _16TT2260.Bit_3_0 := FALSE; 
   _16TT2260.Bit_3_2 := FALSE; 
   _16TT2260.Bit_3_3 := FALSE; 
   _16TT2260.Bit_3_4 := FALSE; 
   _16TT2260.Bit_3_5 := FALSE; 
   _16TT2260.Bit_3_6 := FALSE; 
   _16TT2260.Bit_3_7 := FALSE; 
   _16TT2260.Input := 0; 
   _16TT2260.Output := 0.000000e+000; 
   _16TT2260.Value := 0.000000e+000; 
   _16TT2260.SettingInt[0] := 0; 
   _16TT2260.SettingInt[1] := 1; 
   _16TT2260.SettingInt[2] := 0; 
   _16TT2260.SettingInt[3] := 0; 
   _16TT2260.SettingInt[4] := 27648; 
   _16TT2260.SettingReal[5] := 0.000000e+000; 
   _16TT2260.SettingReal[6] := 0.000000e+000; 
   _16TT2260.SettingReal[7] := 0.000000e+000; 
   _16TT2260.SettingReal[8] := 0.000000e+000; 
   _16TT2260.Buffer_00 := 0; 
   _16TT2260.Buffer_01 := 0.000000e+000; 
   _16TT2260.Register[0] := 0; 
   _16TT2260.Register[1] := 0; 
   _16TT2260.Register[2] := 0; 
   _16TT2260.Register[3] := 0; 
   _16TT2260.AccessLevel[0] := 2000; 
   _16TT2260.AccessLevel[1] := 2050; 
   _16TT2260.AccessLevel[2] := 7000; 
   _16TT2260.AccessLevel[3] := 7050; 
   _16TT2260.Bit[0] := FALSE; 
   _16TT2260.Bit[1] := FALSE; 
   _16TT2260.Bit[2] := FALSE; 
   _16TT2260.Bit[3] := FALSE; 
   _16TT2260.Bit[4] := FALSE; 
   _16TT2260.Bit[5] := FALSE; 
   _16TT2260.Bit[6] := FALSE; 
   _16TT2260.Bit[7] := FALSE; 
   _16TT2260.Bit[8] := FALSE; 
   _16TT2260.Bit[9] := FALSE; 
   _16TT2260.Bit[10] := FALSE; 
   _16TT2260.Bit[11] := FALSE; 
   _16TT2260.Bit[12] := FALSE; 
   _16TT2260.Bit[13] := FALSE; 
   _16TT2260.Bit[14] := FALSE; 
   _16TT2260.Bit[15] := FALSE; 
   _16TT8822.WorkingMode0 := FALSE; 
   _16TT8822.WorkingMode1 := FALSE; 
   _16TT8822.WorkingMode2 := FALSE; 
   _16TT8822.WorkingMode3 := FALSE; 
   _16TT8822.WorkingMode4 := FALSE; 
   _16TT8822.WorkingMode5 := FALSE; 
   _16TT8822.WorkingMode6 := FALSE; 
   _16TT8822.WorkingMode7 := FALSE; 
   _16TT8822.Fault_00 := FALSE; 
   _16TT8822.Fault_01 := FALSE; 
   _16TT8822.Fault_02 := FALSE; 
   _16TT8822.Fault_03 := FALSE; 
   _16TT8822.Fault_04 := FALSE; 
   _16TT8822.Fault_05 := FALSE; 
   _16TT8822.Fault_06 := FALSE; 
   _16TT8822.Fault_07 := FALSE; 
   _16TT8822.Acknowledged := FALSE; 
   _16TT8822.Acknowledgment := FALSE; 
   _16TT8822.Bit_2_2 := FALSE; 
   _16TT8822.Bit_2_3 := FALSE; 
   _16TT8822.Bit_2_4 := FALSE; 
   _16TT8822.Bit_2_5 := FALSE; 
   _16TT8822.Bit_2_6 := FALSE; 
   _16TT8822.Bit_2_7 := FALSE; 
   _16TT8822.Bit_3_1 := FALSE; 
   _16TT8822.Bit_3_0 := FALSE; 
   _16TT8822.Bit_3_2 := FALSE; 
   _16TT8822.Bit_3_3 := FALSE; 
   _16TT8822.Bit_3_4 := FALSE; 
   _16TT8822.Bit_3_5 := FALSE; 
   _16TT8822.Bit_3_6 := FALSE; 
   _16TT8822.Bit_3_7 := FALSE; 
   _16TT8822.Input := 0; 
   _16TT8822.Output := 0.000000e+000; 
   _16TT8822.Value := 0.000000e+000; 
   _16TT8822.SettingInt[0] := 0; 
   _16TT8822.SettingInt[1] := 1; 
   _16TT8822.SettingInt[2] := 0; 
   _16TT8822.SettingInt[3] := 0; 
   _16TT8822.SettingInt[4] := 27648; 
   _16TT8822.SettingReal[5] := 0.000000e+000; 
   _16TT8822.SettingReal[6] := 0.000000e+000; 
   _16TT8822.SettingReal[7] := 0.000000e+000; 
   _16TT8822.SettingReal[8] := 0.000000e+000; 
   _16TT8822.Buffer_00 := 0; 
   _16TT8822.Buffer_01 := 0.000000e+000; 
   _16TT8822.Register[0] := 0; 
   _16TT8822.Register[1] := 0; 
   _16TT8822.Register[2] := 0; 
   _16TT8822.Register[3] := 0; 
   _16TT8822.AccessLevel[0] := 2000; 
   _16TT8822.AccessLevel[1] := 2050; 
   _16TT8822.AccessLevel[2] := 7000; 
   _16TT8822.AccessLevel[3] := 7050; 
   _16TT8822.Bit[0] := FALSE; 
   _16TT8822.Bit[1] := FALSE; 
   _16TT8822.Bit[2] := FALSE; 
   _16TT8822.Bit[3] := FALSE; 
   _16TT8822.Bit[4] := FALSE; 
   _16TT8822.Bit[5] := FALSE; 
   _16TT8822.Bit[6] := FALSE; 
   _16TT8822.Bit[7] := FALSE; 
   _16TT8822.Bit[8] := FALSE; 
   _16TT8822.Bit[9] := FALSE; 
   _16TT8822.Bit[10] := FALSE; 
   _16TT8822.Bit[11] := FALSE; 
   _16TT8822.Bit[12] := FALSE; 
   _16TT8822.Bit[13] := FALSE; 
   _16TT8822.Bit[14] := FALSE; 
   _16TT8822.Bit[15] := FALSE; 
   _16PT0102.WorkingMode0 := FALSE; 
   _16PT0102.WorkingMode1 := FALSE; 
   _16PT0102.WorkingMode2 := FALSE; 
   _16PT0102.WorkingMode3 := FALSE; 
   _16PT0102.WorkingMode4 := FALSE; 
   _16PT0102.WorkingMode5 := FALSE; 
   _16PT0102.WorkingMode6 := FALSE; 
   _16PT0102.WorkingMode7 := FALSE; 
   _16PT0102.Fault_00 := FALSE; 
   _16PT0102.Fault_01 := FALSE; 
   _16PT0102.Fault_02 := FALSE; 
   _16PT0102.Fault_03 := FALSE; 
   _16PT0102.Fault_04 := FALSE; 
   _16PT0102.Fault_05 := FALSE; 
   _16PT0102.Fault_06 := FALSE; 
   _16PT0102.Fault_07 := FALSE; 
   _16PT0102.Acknowledged := FALSE; 
   _16PT0102.Acknowledgment := FALSE; 
   _16PT0102.Bit_2_2 := FALSE; 
   _16PT0102.Bit_2_3 := FALSE; 
   _16PT0102.Bit_2_4 := FALSE; 
   _16PT0102.Bit_2_5 := FALSE; 
   _16PT0102.Bit_2_6 := FALSE; 
   _16PT0102.Bit_2_7 := FALSE; 
   _16PT0102.Bit_3_1 := FALSE; 
   _16PT0102.Bit_3_0 := FALSE; 
   _16PT0102.Bit_3_2 := FALSE; 
   _16PT0102.Bit_3_3 := FALSE; 
   _16PT0102.Bit_3_4 := FALSE; 
   _16PT0102.Bit_3_5 := FALSE; 
   _16PT0102.Bit_3_6 := FALSE; 
   _16PT0102.Bit_3_7 := FALSE; 
   _16PT0102.Input := 0; 
   _16PT0102.Output := 0.000000e+000; 
   _16PT0102.Value := 0.000000e+000; 
   _16PT0102.SettingInt[0] := 0; 
   _16PT0102.SettingInt[1] := 1; 
   _16PT0102.SettingInt[2] := 0; 
   _16PT0102.SettingInt[3] := 0; 
   _16PT0102.SettingInt[4] := 27648; 
   _16PT0102.SettingReal[5] := 0.000000e+000; 
   _16PT0102.SettingReal[6] := 0.000000e+000; 
   _16PT0102.SettingReal[7] := 0.000000e+000; 
   _16PT0102.SettingReal[8] := 0.000000e+000; 
   _16PT0102.Buffer_00 := 0; 
   _16PT0102.Buffer_01 := 0.000000e+000; 
   _16PT0102.Register[0] := 0; 
   _16PT0102.Register[1] := 0; 
   _16PT0102.Register[2] := 0; 
   _16PT0102.Register[3] := 0; 
   _16PT0102.AccessLevel[0] := 2000; 
   _16PT0102.AccessLevel[1] := 2050; 
   _16PT0102.AccessLevel[2] := 7000; 
   _16PT0102.AccessLevel[3] := 7050; 
   _16PT0102.Bit[0] := FALSE; 
   _16PT0102.Bit[1] := FALSE; 
   _16PT0102.Bit[2] := FALSE; 
   _16PT0102.Bit[3] := FALSE; 
   _16PT0102.Bit[4] := FALSE; 
   _16PT0102.Bit[5] := FALSE; 
   _16PT0102.Bit[6] := FALSE; 
   _16PT0102.Bit[7] := FALSE; 
   _16PT0102.Bit[8] := FALSE; 
   _16PT0102.Bit[9] := FALSE; 
   _16PT0102.Bit[10] := FALSE; 
   _16PT0102.Bit[11] := FALSE; 
   _16PT0102.Bit[12] := FALSE; 
   _16PT0102.Bit[13] := FALSE; 
   _16PT0102.Bit[14] := FALSE; 
   _16PT0102.Bit[15] := FALSE; 
   _16PT0103.WorkingMode0 := FALSE; 
   _16PT0103.WorkingMode1 := FALSE; 
   _16PT0103.WorkingMode2 := FALSE; 
   _16PT0103.WorkingMode3 := FALSE; 
   _16PT0103.WorkingMode4 := FALSE; 
   _16PT0103.WorkingMode5 := FALSE; 
   _16PT0103.WorkingMode6 := FALSE; 
   _16PT0103.WorkingMode7 := FALSE; 
   _16PT0103.Fault_00 := FALSE; 
   _16PT0103.Fault_01 := FALSE; 
   _16PT0103.Fault_02 := FALSE; 
   _16PT0103.Fault_03 := FALSE; 
   _16PT0103.Fault_04 := FALSE; 
   _16PT0103.Fault_05 := FALSE; 
   _16PT0103.Fault_06 := FALSE; 
   _16PT0103.Fault_07 := FALSE; 
   _16PT0103.Acknowledged := FALSE; 
   _16PT0103.Acknowledgment := FALSE; 
   _16PT0103.Bit_2_2 := FALSE; 
   _16PT0103.Bit_2_3 := FALSE; 
   _16PT0103.Bit_2_4 := FALSE; 
   _16PT0103.Bit_2_5 := FALSE; 
   _16PT0103.Bit_2_6 := FALSE; 
   _16PT0103.Bit_2_7 := FALSE; 
   _16PT0103.Bit_3_1 := FALSE; 
   _16PT0103.Bit_3_0 := FALSE; 
   _16PT0103.Bit_3_2 := FALSE; 
   _16PT0103.Bit_3_3 := FALSE; 
   _16PT0103.Bit_3_4 := FALSE; 
   _16PT0103.Bit_3_5 := FALSE; 
   _16PT0103.Bit_3_6 := FALSE; 
   _16PT0103.Bit_3_7 := FALSE; 
   _16PT0103.Input := 0; 
   _16PT0103.Output := 0.000000e+000; 
   _16PT0103.Value := 0.000000e+000; 
   _16PT0103.SettingInt[0] := 0; 
   _16PT0103.SettingInt[1] := 1; 
   _16PT0103.SettingInt[2] := 0; 
   _16PT0103.SettingInt[3] := 0; 
   _16PT0103.SettingInt[4] := 27648; 
   _16PT0103.SettingReal[5] := 0.000000e+000; 
   _16PT0103.SettingReal[6] := 0.000000e+000; 
   _16PT0103.SettingReal[7] := 0.000000e+000; 
   _16PT0103.SettingReal[8] := 0.000000e+000; 
   _16PT0103.Buffer_00 := 0; 
   _16PT0103.Buffer_01 := 0.000000e+000; 
   _16PT0103.Register[0] := 0; 
   _16PT0103.Register[1] := 0; 
   _16PT0103.Register[2] := 0; 
   _16PT0103.Register[3] := 0; 
   _16PT0103.AccessLevel[0] := 2000; 
   _16PT0103.AccessLevel[1] := 2050; 
   _16PT0103.AccessLevel[2] := 7000; 
   _16PT0103.AccessLevel[3] := 7050; 
   _16PT0103.Bit[0] := FALSE; 
   _16PT0103.Bit[1] := FALSE; 
   _16PT0103.Bit[2] := FALSE; 
   _16PT0103.Bit[3] := FALSE; 
   _16PT0103.Bit[4] := FALSE; 
   _16PT0103.Bit[5] := FALSE; 
   _16PT0103.Bit[6] := FALSE; 
   _16PT0103.Bit[7] := FALSE; 
   _16PT0103.Bit[8] := FALSE; 
   _16PT0103.Bit[9] := FALSE; 
   _16PT0103.Bit[10] := FALSE; 
   _16PT0103.Bit[11] := FALSE; 
   _16PT0103.Bit[12] := FALSE; 
   _16PT0103.Bit[13] := FALSE; 
   _16PT0103.Bit[14] := FALSE; 
   _16PT0103.Bit[15] := FALSE; 
   _16PT0104.WorkingMode0 := FALSE; 
   _16PT0104.WorkingMode1 := FALSE; 
   _16PT0104.WorkingMode2 := FALSE; 
   _16PT0104.WorkingMode3 := FALSE; 
   _16PT0104.WorkingMode4 := FALSE; 
   _16PT0104.WorkingMode5 := FALSE; 
   _16PT0104.WorkingMode6 := FALSE; 
   _16PT0104.WorkingMode7 := FALSE; 
   _16PT0104.Fault_00 := FALSE; 
   _16PT0104.Fault_01 := FALSE; 
   _16PT0104.Fault_02 := FALSE; 
   _16PT0104.Fault_03 := FALSE; 
   _16PT0104.Fault_04 := FALSE; 
   _16PT0104.Fault_05 := FALSE; 
   _16PT0104.Fault_06 := FALSE; 
   _16PT0104.Fault_07 := FALSE; 
   _16PT0104.Acknowledged := FALSE; 
   _16PT0104.Acknowledgment := FALSE; 
   _16PT0104.Bit_2_2 := FALSE; 
   _16PT0104.Bit_2_3 := FALSE; 
   _16PT0104.Bit_2_4 := FALSE; 
   _16PT0104.Bit_2_5 := FALSE; 
   _16PT0104.Bit_2_6 := FALSE; 
   _16PT0104.Bit_2_7 := FALSE; 
   _16PT0104.Bit_3_1 := FALSE; 
   _16PT0104.Bit_3_0 := FALSE; 
   _16PT0104.Bit_3_2 := FALSE; 
   _16PT0104.Bit_3_3 := FALSE; 
   _16PT0104.Bit_3_4 := FALSE; 
   _16PT0104.Bit_3_5 := FALSE; 
   _16PT0104.Bit_3_6 := FALSE; 
   _16PT0104.Bit_3_7 := FALSE; 
   _16PT0104.Input := 0; 
   _16PT0104.Output := 0.000000e+000; 
   _16PT0104.Value := 0.000000e+000; 
   _16PT0104.SettingInt[0] := 0; 
   _16PT0104.SettingInt[1] := 1; 
   _16PT0104.SettingInt[2] := 0; 
   _16PT0104.SettingInt[3] := 0; 
   _16PT0104.SettingInt[4] := 27648; 
   _16PT0104.SettingReal[5] := 0.000000e+000; 
   _16PT0104.SettingReal[6] := 0.000000e+000; 
   _16PT0104.SettingReal[7] := 0.000000e+000; 
   _16PT0104.SettingReal[8] := 0.000000e+000; 
   _16PT0104.Buffer_00 := 0; 
   _16PT0104.Buffer_01 := 0.000000e+000; 
   _16PT0104.Register[0] := 0; 
   _16PT0104.Register[1] := 0; 
   _16PT0104.Register[2] := 0; 
   _16PT0104.Register[3] := 0; 
   _16PT0104.AccessLevel[0] := 2000; 
   _16PT0104.AccessLevel[1] := 2050; 
   _16PT0104.AccessLevel[2] := 7000; 
   _16PT0104.AccessLevel[3] := 7050; 
   _16PT0104.Bit[0] := FALSE; 
   _16PT0104.Bit[1] := FALSE; 
   _16PT0104.Bit[2] := FALSE; 
   _16PT0104.Bit[3] := FALSE; 
   _16PT0104.Bit[4] := FALSE; 
   _16PT0104.Bit[5] := FALSE; 
   _16PT0104.Bit[6] := FALSE; 
   _16PT0104.Bit[7] := FALSE; 
   _16PT0104.Bit[8] := FALSE; 
   _16PT0104.Bit[9] := FALSE; 
   _16PT0104.Bit[10] := FALSE; 
   _16PT0104.Bit[11] := FALSE; 
   _16PT0104.Bit[12] := FALSE; 
   _16PT0104.Bit[13] := FALSE; 
   _16PT0104.Bit[14] := FALSE; 
   _16PT0104.Bit[15] := FALSE; 
   _16PT0107.WorkingMode0 := FALSE; 
   _16PT0107.WorkingMode1 := FALSE; 
   _16PT0107.WorkingMode2 := FALSE; 
   _16PT0107.WorkingMode3 := FALSE; 
   _16PT0107.WorkingMode4 := FALSE; 
   _16PT0107.WorkingMode5 := FALSE; 
   _16PT0107.WorkingMode6 := FALSE; 
   _16PT0107.WorkingMode7 := FALSE; 
   _16PT0107.Fault_00 := FALSE; 
   _16PT0107.Fault_01 := FALSE; 
   _16PT0107.Fault_02 := FALSE; 
   _16PT0107.Fault_03 := FALSE; 
   _16PT0107.Fault_04 := FALSE; 
   _16PT0107.Fault_05 := FALSE; 
   _16PT0107.Fault_06 := FALSE; 
   _16PT0107.Fault_07 := FALSE; 
   _16PT0107.Acknowledged := FALSE; 
   _16PT0107.Acknowledgment := FALSE; 
   _16PT0107.Bit_2_2 := FALSE; 
   _16PT0107.Bit_2_3 := FALSE; 
   _16PT0107.Bit_2_4 := FALSE; 
   _16PT0107.Bit_2_5 := FALSE; 
   _16PT0107.Bit_2_6 := FALSE; 
   _16PT0107.Bit_2_7 := FALSE; 
   _16PT0107.Bit_3_1 := FALSE; 
   _16PT0107.Bit_3_0 := FALSE; 
   _16PT0107.Bit_3_2 := FALSE; 
   _16PT0107.Bit_3_3 := FALSE; 
   _16PT0107.Bit_3_4 := FALSE; 
   _16PT0107.Bit_3_5 := FALSE; 
   _16PT0107.Bit_3_6 := FALSE; 
   _16PT0107.Bit_3_7 := FALSE; 
   _16PT0107.Input := 0; 
   _16PT0107.Output := 0.000000e+000; 
   _16PT0107.Value := 0.000000e+000; 
   _16PT0107.SettingInt[0] := 0; 
   _16PT0107.SettingInt[1] := 1; 
   _16PT0107.SettingInt[2] := 0; 
   _16PT0107.SettingInt[3] := 0; 
   _16PT0107.SettingInt[4] := 27648; 
   _16PT0107.SettingReal[5] := 0.000000e+000; 
   _16PT0107.SettingReal[6] := 0.000000e+000; 
   _16PT0107.SettingReal[7] := 0.000000e+000; 
   _16PT0107.SettingReal[8] := 0.000000e+000; 
   _16PT0107.Buffer_00 := 0; 
   _16PT0107.Buffer_01 := 0.000000e+000; 
   _16PT0107.Register[0] := 0; 
   _16PT0107.Register[1] := 0; 
   _16PT0107.Register[2] := 0; 
   _16PT0107.Register[3] := 0; 
   _16PT0107.AccessLevel[0] := 2000; 
   _16PT0107.AccessLevel[1] := 2050; 
   _16PT0107.AccessLevel[2] := 7000; 
   _16PT0107.AccessLevel[3] := 7050; 
   _16PT0107.Bit[0] := FALSE; 
   _16PT0107.Bit[1] := FALSE; 
   _16PT0107.Bit[2] := FALSE; 
   _16PT0107.Bit[3] := FALSE; 
   _16PT0107.Bit[4] := FALSE; 
   _16PT0107.Bit[5] := FALSE; 
   _16PT0107.Bit[6] := FALSE; 
   _16PT0107.Bit[7] := FALSE; 
   _16PT0107.Bit[8] := FALSE; 
   _16PT0107.Bit[9] := FALSE; 
   _16PT0107.Bit[10] := FALSE; 
   _16PT0107.Bit[11] := FALSE; 
   _16PT0107.Bit[12] := FALSE; 
   _16PT0107.Bit[13] := FALSE; 
   _16PT0107.Bit[14] := FALSE; 
   _16PT0107.Bit[15] := FALSE; 
   _16PT0130.WorkingMode0 := FALSE; 
   _16PT0130.WorkingMode1 := FALSE; 
   _16PT0130.WorkingMode2 := FALSE; 
   _16PT0130.WorkingMode3 := FALSE; 
   _16PT0130.WorkingMode4 := FALSE; 
   _16PT0130.WorkingMode5 := FALSE; 
   _16PT0130.WorkingMode6 := FALSE; 
   _16PT0130.WorkingMode7 := FALSE; 
   _16PT0130.Fault_00 := FALSE; 
   _16PT0130.Fault_01 := FALSE; 
   _16PT0130.Fault_02 := FALSE; 
   _16PT0130.Fault_03 := FALSE; 
   _16PT0130.Fault_04 := FALSE; 
   _16PT0130.Fault_05 := FALSE; 
   _16PT0130.Fault_06 := FALSE; 
   _16PT0130.Fault_07 := FALSE; 
   _16PT0130.Acknowledged := FALSE; 
   _16PT0130.Acknowledgment := FALSE; 
   _16PT0130.Bit_2_2 := FALSE; 
   _16PT0130.Bit_2_3 := FALSE; 
   _16PT0130.Bit_2_4 := FALSE; 
   _16PT0130.Bit_2_5 := FALSE; 
   _16PT0130.Bit_2_6 := FALSE; 
   _16PT0130.Bit_2_7 := FALSE; 
   _16PT0130.Bit_3_1 := FALSE; 
   _16PT0130.Bit_3_0 := FALSE; 
   _16PT0130.Bit_3_2 := FALSE; 
   _16PT0130.Bit_3_3 := FALSE; 
   _16PT0130.Bit_3_4 := FALSE; 
   _16PT0130.Bit_3_5 := FALSE; 
   _16PT0130.Bit_3_6 := FALSE; 
   _16PT0130.Bit_3_7 := FALSE; 
   _16PT0130.Input := 0; 
   _16PT0130.Output := 0.000000e+000; 
   _16PT0130.Value := 0.000000e+000; 
   _16PT0130.SettingInt[0] := 0; 
   _16PT0130.SettingInt[1] := 1; 
   _16PT0130.SettingInt[2] := 0; 
   _16PT0130.SettingInt[3] := 0; 
   _16PT0130.SettingInt[4] := 27648; 
   _16PT0130.SettingReal[5] := 0.000000e+000; 
   _16PT0130.SettingReal[6] := 0.000000e+000; 
   _16PT0130.SettingReal[7] := 0.000000e+000; 
   _16PT0130.SettingReal[8] := 0.000000e+000; 
   _16PT0130.Buffer_00 := 0; 
   _16PT0130.Buffer_01 := 0.000000e+000; 
   _16PT0130.Register[0] := 0; 
   _16PT0130.Register[1] := 0; 
   _16PT0130.Register[2] := 0; 
   _16PT0130.Register[3] := 0; 
   _16PT0130.AccessLevel[0] := 2000; 
   _16PT0130.AccessLevel[1] := 2050; 
   _16PT0130.AccessLevel[2] := 7000; 
   _16PT0130.AccessLevel[3] := 7050; 
   _16PT0130.Bit[0] := FALSE; 
   _16PT0130.Bit[1] := FALSE; 
   _16PT0130.Bit[2] := FALSE; 
   _16PT0130.Bit[3] := FALSE; 
   _16PT0130.Bit[4] := FALSE; 
   _16PT0130.Bit[5] := FALSE; 
   _16PT0130.Bit[6] := FALSE; 
   _16PT0130.Bit[7] := FALSE; 
   _16PT0130.Bit[8] := FALSE; 
   _16PT0130.Bit[9] := FALSE; 
   _16PT0130.Bit[10] := FALSE; 
   _16PT0130.Bit[11] := FALSE; 
   _16PT0130.Bit[12] := FALSE; 
   _16PT0130.Bit[13] := FALSE; 
   _16PT0130.Bit[14] := FALSE; 
   _16PT0130.Bit[15] := FALSE; 
   _16PT2100.WorkingMode0 := FALSE; 
   _16PT2100.WorkingMode1 := FALSE; 
   _16PT2100.WorkingMode2 := FALSE; 
   _16PT2100.WorkingMode3 := FALSE; 
   _16PT2100.WorkingMode4 := FALSE; 
   _16PT2100.WorkingMode5 := FALSE; 
   _16PT2100.WorkingMode6 := FALSE; 
   _16PT2100.WorkingMode7 := FALSE; 
   _16PT2100.Fault_00 := FALSE; 
   _16PT2100.Fault_01 := FALSE; 
   _16PT2100.Fault_02 := FALSE; 
   _16PT2100.Fault_03 := FALSE; 
   _16PT2100.Fault_04 := FALSE; 
   _16PT2100.Fault_05 := FALSE; 
   _16PT2100.Fault_06 := FALSE; 
   _16PT2100.Fault_07 := FALSE; 
   _16PT2100.Acknowledged := FALSE; 
   _16PT2100.Acknowledgment := FALSE; 
   _16PT2100.Bit_2_2 := FALSE; 
   _16PT2100.Bit_2_3 := FALSE; 
   _16PT2100.Bit_2_4 := FALSE; 
   _16PT2100.Bit_2_5 := FALSE; 
   _16PT2100.Bit_2_6 := FALSE; 
   _16PT2100.Bit_2_7 := FALSE; 
   _16PT2100.Bit_3_1 := FALSE; 
   _16PT2100.Bit_3_0 := FALSE; 
   _16PT2100.Bit_3_2 := FALSE; 
   _16PT2100.Bit_3_3 := FALSE; 
   _16PT2100.Bit_3_4 := FALSE; 
   _16PT2100.Bit_3_5 := FALSE; 
   _16PT2100.Bit_3_6 := FALSE; 
   _16PT2100.Bit_3_7 := FALSE; 
   _16PT2100.Input := 0; 
   _16PT2100.Output := 0.000000e+000; 
   _16PT2100.Value := 0.000000e+000; 
   _16PT2100.SettingInt[0] := 0; 
   _16PT2100.SettingInt[1] := 1; 
   _16PT2100.SettingInt[2] := 0; 
   _16PT2100.SettingInt[3] := 0; 
   _16PT2100.SettingInt[4] := 27648; 
   _16PT2100.SettingReal[5] := 0.000000e+000; 
   _16PT2100.SettingReal[6] := 0.000000e+000; 
   _16PT2100.SettingReal[7] := 0.000000e+000; 
   _16PT2100.SettingReal[8] := 0.000000e+000; 
   _16PT2100.Buffer_00 := 0; 
   _16PT2100.Buffer_01 := 0.000000e+000; 
   _16PT2100.Register[0] := 0; 
   _16PT2100.Register[1] := 0; 
   _16PT2100.Register[2] := 0; 
   _16PT2100.Register[3] := 0; 
   _16PT2100.AccessLevel[0] := 2000; 
   _16PT2100.AccessLevel[1] := 2050; 
   _16PT2100.AccessLevel[2] := 7000; 
   _16PT2100.AccessLevel[3] := 7050; 
   _16PT2100.Bit[0] := FALSE; 
   _16PT2100.Bit[1] := FALSE; 
   _16PT2100.Bit[2] := FALSE; 
   _16PT2100.Bit[3] := FALSE; 
   _16PT2100.Bit[4] := FALSE; 
   _16PT2100.Bit[5] := FALSE; 
   _16PT2100.Bit[6] := FALSE; 
   _16PT2100.Bit[7] := FALSE; 
   _16PT2100.Bit[8] := FALSE; 
   _16PT2100.Bit[9] := FALSE; 
   _16PT2100.Bit[10] := FALSE; 
   _16PT2100.Bit[11] := FALSE; 
   _16PT2100.Bit[12] := FALSE; 
   _16PT2100.Bit[13] := FALSE; 
   _16PT2100.Bit[14] := FALSE; 
   _16PT2100.Bit[15] := FALSE; 
   _16PT2200.WorkingMode0 := FALSE; 
   _16PT2200.WorkingMode1 := FALSE; 
   _16PT2200.WorkingMode2 := FALSE; 
   _16PT2200.WorkingMode3 := FALSE; 
   _16PT2200.WorkingMode4 := FALSE; 
   _16PT2200.WorkingMode5 := FALSE; 
   _16PT2200.WorkingMode6 := FALSE; 
   _16PT2200.WorkingMode7 := FALSE; 
   _16PT2200.Fault_00 := FALSE; 
   _16PT2200.Fault_01 := FALSE; 
   _16PT2200.Fault_02 := FALSE; 
   _16PT2200.Fault_03 := FALSE; 
   _16PT2200.Fault_04 := FALSE; 
   _16PT2200.Fault_05 := FALSE; 
   _16PT2200.Fault_06 := FALSE; 
   _16PT2200.Fault_07 := FALSE; 
   _16PT2200.Acknowledged := FALSE; 
   _16PT2200.Acknowledgment := FALSE; 
   _16PT2200.Bit_2_2 := FALSE; 
   _16PT2200.Bit_2_3 := FALSE; 
   _16PT2200.Bit_2_4 := FALSE; 
   _16PT2200.Bit_2_5 := FALSE; 
   _16PT2200.Bit_2_6 := FALSE; 
   _16PT2200.Bit_2_7 := FALSE; 
   _16PT2200.Bit_3_1 := FALSE; 
   _16PT2200.Bit_3_0 := FALSE; 
   _16PT2200.Bit_3_2 := FALSE; 
   _16PT2200.Bit_3_3 := FALSE; 
   _16PT2200.Bit_3_4 := FALSE; 
   _16PT2200.Bit_3_5 := FALSE; 
   _16PT2200.Bit_3_6 := FALSE; 
   _16PT2200.Bit_3_7 := FALSE; 
   _16PT2200.Input := 0; 
   _16PT2200.Output := 0.000000e+000; 
   _16PT2200.Value := 0.000000e+000; 
   _16PT2200.SettingInt[0] := 0; 
   _16PT2200.SettingInt[1] := 1; 
   _16PT2200.SettingInt[2] := 0; 
   _16PT2200.SettingInt[3] := 0; 
   _16PT2200.SettingInt[4] := 27648; 
   _16PT2200.SettingReal[5] := 0.000000e+000; 
   _16PT2200.SettingReal[6] := 0.000000e+000; 
   _16PT2200.SettingReal[7] := 0.000000e+000; 
   _16PT2200.SettingReal[8] := 0.000000e+000; 
   _16PT2200.Buffer_00 := 0; 
   _16PT2200.Buffer_01 := 0.000000e+000; 
   _16PT2200.Register[0] := 0; 
   _16PT2200.Register[1] := 0; 
   _16PT2200.Register[2] := 0; 
   _16PT2200.Register[3] := 0; 
   _16PT2200.AccessLevel[0] := 2000; 
   _16PT2200.AccessLevel[1] := 2050; 
   _16PT2200.AccessLevel[2] := 7000; 
   _16PT2200.AccessLevel[3] := 7050; 
   _16PT2200.Bit[0] := FALSE; 
   _16PT2200.Bit[1] := FALSE; 
   _16PT2200.Bit[2] := FALSE; 
   _16PT2200.Bit[3] := FALSE; 
   _16PT2200.Bit[4] := FALSE; 
   _16PT2200.Bit[5] := FALSE; 
   _16PT2200.Bit[6] := FALSE; 
   _16PT2200.Bit[7] := FALSE; 
   _16PT2200.Bit[8] := FALSE; 
   _16PT2200.Bit[9] := FALSE; 
   _16PT2200.Bit[10] := FALSE; 
   _16PT2200.Bit[11] := FALSE; 
   _16PT2200.Bit[12] := FALSE; 
   _16PT2200.Bit[13] := FALSE; 
   _16PT2200.Bit[14] := FALSE; 
   _16PT2200.Bit[15] := FALSE; 
   _16CT0101.WorkingMode0 := FALSE; 
   _16CT0101.WorkingMode1 := FALSE; 
   _16CT0101.WorkingMode2 := FALSE; 
   _16CT0101.WorkingMode3 := FALSE; 
   _16CT0101.WorkingMode4 := FALSE; 
   _16CT0101.WorkingMode5 := FALSE; 
   _16CT0101.WorkingMode6 := FALSE; 
   _16CT0101.WorkingMode7 := FALSE; 
   _16CT0101.Fault_00 := FALSE; 
   _16CT0101.Fault_01 := FALSE; 
   _16CT0101.Fault_02 := FALSE; 
   _16CT0101.Fault_03 := FALSE; 
   _16CT0101.Fault_04 := FALSE; 
   _16CT0101.Fault_05 := FALSE; 
   _16CT0101.Fault_06 := FALSE; 
   _16CT0101.Fault_07 := FALSE; 
   _16CT0101.Acknowledged := FALSE; 
   _16CT0101.Acknowledgment := FALSE; 
   _16CT0101.Bit_2_2 := FALSE; 
   _16CT0101.Bit_2_3 := FALSE; 
   _16CT0101.Bit_2_4 := FALSE; 
   _16CT0101.Bit_2_5 := FALSE; 
   _16CT0101.Bit_2_6 := FALSE; 
   _16CT0101.Bit_2_7 := FALSE; 
   _16CT0101.Bit_3_1 := FALSE; 
   _16CT0101.Bit_3_0 := FALSE; 
   _16CT0101.Bit_3_2 := FALSE; 
   _16CT0101.Bit_3_3 := FALSE; 
   _16CT0101.Bit_3_4 := FALSE; 
   _16CT0101.Bit_3_5 := FALSE; 
   _16CT0101.Bit_3_6 := FALSE; 
   _16CT0101.Bit_3_7 := FALSE; 
   _16CT0101.Input := 0; 
   _16CT0101.Output := 0.000000e+000; 
   _16CT0101.Value := 0.000000e+000; 
   _16CT0101.SettingInt[0] := 0; 
   _16CT0101.SettingInt[1] := 1; 
   _16CT0101.SettingInt[2] := 0; 
   _16CT0101.SettingInt[3] := 0; 
   _16CT0101.SettingInt[4] := 27648; 
   _16CT0101.SettingReal[5] := 0.000000e+000; 
   _16CT0101.SettingReal[6] := 0.000000e+000; 
   _16CT0101.SettingReal[7] := 0.000000e+000; 
   _16CT0101.SettingReal[8] := 0.000000e+000; 
   _16CT0101.Buffer_00 := 0; 
   _16CT0101.Buffer_01 := 0.000000e+000; 
   _16CT0101.Register[0] := 0; 
   _16CT0101.Register[1] := 0; 
   _16CT0101.Register[2] := 0; 
   _16CT0101.Register[3] := 0; 
   _16CT0101.AccessLevel[0] := 2000; 
   _16CT0101.AccessLevel[1] := 2050; 
   _16CT0101.AccessLevel[2] := 7000; 
   _16CT0101.AccessLevel[3] := 7050; 
   _16CT0101.Bit[0] := FALSE; 
   _16CT0101.Bit[1] := FALSE; 
   _16CT0101.Bit[2] := FALSE; 
   _16CT0101.Bit[3] := FALSE; 
   _16CT0101.Bit[4] := FALSE; 
   _16CT0101.Bit[5] := FALSE; 
   _16CT0101.Bit[6] := FALSE; 
   _16CT0101.Bit[7] := FALSE; 
   _16CT0101.Bit[8] := FALSE; 
   _16CT0101.Bit[9] := FALSE; 
   _16CT0101.Bit[10] := FALSE; 
   _16CT0101.Bit[11] := FALSE; 
   _16CT0101.Bit[12] := FALSE; 
   _16CT0101.Bit[13] := FALSE; 
   _16CT0101.Bit[14] := FALSE; 
   _16CT0101.Bit[15] := FALSE; 
   _16PT0101.WorkingMode0 := FALSE; 
   _16PT0101.WorkingMode1 := FALSE; 
   _16PT0101.WorkingMode2 := FALSE; 
   _16PT0101.WorkingMode3 := FALSE; 
   _16PT0101.WorkingMode4 := FALSE; 
   _16PT0101.WorkingMode5 := FALSE; 
   _16PT0101.WorkingMode6 := FALSE; 
   _16PT0101.WorkingMode7 := FALSE; 
   _16PT0101.Fault_00 := FALSE; 
   _16PT0101.Fault_01 := FALSE; 
   _16PT0101.Fault_02 := FALSE; 
   _16PT0101.Fault_03 := FALSE; 
   _16PT0101.Fault_04 := FALSE; 
   _16PT0101.Fault_05 := FALSE; 
   _16PT0101.Fault_06 := FALSE; 
   _16PT0101.Fault_07 := FALSE; 
   _16PT0101.Acknowledged := FALSE; 
   _16PT0101.Acknowledgment := FALSE; 
   _16PT0101.Bit_2_2 := FALSE; 
   _16PT0101.Bit_2_3 := FALSE; 
   _16PT0101.Bit_2_4 := FALSE; 
   _16PT0101.Bit_2_5 := FALSE; 
   _16PT0101.Bit_2_6 := FALSE; 
   _16PT0101.Bit_2_7 := FALSE; 
   _16PT0101.Bit_3_1 := FALSE; 
   _16PT0101.Bit_3_0 := FALSE; 
   _16PT0101.Bit_3_2 := FALSE; 
   _16PT0101.Bit_3_3 := FALSE; 
   _16PT0101.Bit_3_4 := FALSE; 
   _16PT0101.Bit_3_5 := FALSE; 
   _16PT0101.Bit_3_6 := FALSE; 
   _16PT0101.Bit_3_7 := FALSE; 
   _16PT0101.Input := 0; 
   _16PT0101.Output := 0.000000e+000; 
   _16PT0101.Value := 0.000000e+000; 
   _16PT0101.SettingInt[0] := 0; 
   _16PT0101.SettingInt[1] := 1; 
   _16PT0101.SettingInt[2] := 0; 
   _16PT0101.SettingInt[3] := 0; 
   _16PT0101.SettingInt[4] := 27648; 
   _16PT0101.SettingReal[5] := 0.000000e+000; 
   _16PT0101.SettingReal[6] := 0.000000e+000; 
   _16PT0101.SettingReal[7] := 0.000000e+000; 
   _16PT0101.SettingReal[8] := 0.000000e+000; 
   _16PT0101.Buffer_00 := 0; 
   _16PT0101.Buffer_01 := 0.000000e+000; 
   _16PT0101.Register[0] := 0; 
   _16PT0101.Register[1] := 0; 
   _16PT0101.Register[2] := 0; 
   _16PT0101.Register[3] := 0; 
   _16PT0101.AccessLevel[0] := 2000; 
   _16PT0101.AccessLevel[1] := 2050; 
   _16PT0101.AccessLevel[2] := 7000; 
   _16PT0101.AccessLevel[3] := 7050; 
   _16PT0101.Bit[0] := FALSE; 
   _16PT0101.Bit[1] := FALSE; 
   _16PT0101.Bit[2] := FALSE; 
   _16PT0101.Bit[3] := FALSE; 
   _16PT0101.Bit[4] := FALSE; 
   _16PT0101.Bit[5] := FALSE; 
   _16PT0101.Bit[6] := FALSE; 
   _16PT0101.Bit[7] := FALSE; 
   _16PT0101.Bit[8] := FALSE; 
   _16PT0101.Bit[9] := FALSE; 
   _16PT0101.Bit[10] := FALSE; 
   _16PT0101.Bit[11] := FALSE; 
   _16PT0101.Bit[12] := FALSE; 
   _16PT0101.Bit[13] := FALSE; 
   _16PT0101.Bit[14] := FALSE; 
   _16PT0101.Bit[15] := FALSE; 
   _16PT2101.WorkingMode0 := FALSE; 
   _16PT2101.WorkingMode1 := FALSE; 
   _16PT2101.WorkingMode2 := FALSE; 
   _16PT2101.WorkingMode3 := FALSE; 
   _16PT2101.WorkingMode4 := FALSE; 
   _16PT2101.WorkingMode5 := FALSE; 
   _16PT2101.WorkingMode6 := FALSE; 
   _16PT2101.WorkingMode7 := FALSE; 
   _16PT2101.Fault_00 := FALSE; 
   _16PT2101.Fault_01 := FALSE; 
   _16PT2101.Fault_02 := FALSE; 
   _16PT2101.Fault_03 := FALSE; 
   _16PT2101.Fault_04 := FALSE; 
   _16PT2101.Fault_05 := FALSE; 
   _16PT2101.Fault_06 := FALSE; 
   _16PT2101.Fault_07 := FALSE; 
   _16PT2101.Acknowledged := FALSE; 
   _16PT2101.Acknowledgment := FALSE; 
   _16PT2101.Bit_2_2 := FALSE; 
   _16PT2101.Bit_2_3 := FALSE; 
   _16PT2101.Bit_2_4 := FALSE; 
   _16PT2101.Bit_2_5 := FALSE; 
   _16PT2101.Bit_2_6 := FALSE; 
   _16PT2101.Bit_2_7 := FALSE; 
   _16PT2101.Bit_3_1 := FALSE; 
   _16PT2101.Bit_3_0 := FALSE; 
   _16PT2101.Bit_3_2 := FALSE; 
   _16PT2101.Bit_3_3 := FALSE; 
   _16PT2101.Bit_3_4 := FALSE; 
   _16PT2101.Bit_3_5 := FALSE; 
   _16PT2101.Bit_3_6 := FALSE; 
   _16PT2101.Bit_3_7 := FALSE; 
   _16PT2101.Input := 0; 
   _16PT2101.Output := 0.000000e+000; 
   _16PT2101.Value := 0.000000e+000; 
   _16PT2101.SettingInt[0] := 0; 
   _16PT2101.SettingInt[1] := 1; 
   _16PT2101.SettingInt[2] := 0; 
   _16PT2101.SettingInt[3] := 0; 
   _16PT2101.SettingInt[4] := 27648; 
   _16PT2101.SettingReal[5] := 0.000000e+000; 
   _16PT2101.SettingReal[6] := 0.000000e+000; 
   _16PT2101.SettingReal[7] := 0.000000e+000; 
   _16PT2101.SettingReal[8] := 0.000000e+000; 
   _16PT2101.Buffer_00 := 0; 
   _16PT2101.Buffer_01 := 0.000000e+000; 
   _16PT2101.Register[0] := 0; 
   _16PT2101.Register[1] := 0; 
   _16PT2101.Register[2] := 0; 
   _16PT2101.Register[3] := 0; 
   _16PT2101.AccessLevel[0] := 2000; 
   _16PT2101.AccessLevel[1] := 2050; 
   _16PT2101.AccessLevel[2] := 7000; 
   _16PT2101.AccessLevel[3] := 7050; 
   _16PT2101.Bit[0] := FALSE; 
   _16PT2101.Bit[1] := FALSE; 
   _16PT2101.Bit[2] := FALSE; 
   _16PT2101.Bit[3] := FALSE; 
   _16PT2101.Bit[4] := FALSE; 
   _16PT2101.Bit[5] := FALSE; 
   _16PT2101.Bit[6] := FALSE; 
   _16PT2101.Bit[7] := FALSE; 
   _16PT2101.Bit[8] := FALSE; 
   _16PT2101.Bit[9] := FALSE; 
   _16PT2101.Bit[10] := FALSE; 
   _16PT2101.Bit[11] := FALSE; 
   _16PT2101.Bit[12] := FALSE; 
   _16PT2101.Bit[13] := FALSE; 
   _16PT2101.Bit[14] := FALSE; 
   _16PT2101.Bit[15] := FALSE; 
   _16PT2201.WorkingMode0 := FALSE; 
   _16PT2201.WorkingMode1 := FALSE; 
   _16PT2201.WorkingMode2 := FALSE; 
   _16PT2201.WorkingMode3 := FALSE; 
   _16PT2201.WorkingMode4 := FALSE; 
   _16PT2201.WorkingMode5 := FALSE; 
   _16PT2201.WorkingMode6 := FALSE; 
   _16PT2201.WorkingMode7 := FALSE; 
   _16PT2201.Fault_00 := FALSE; 
   _16PT2201.Fault_01 := FALSE; 
   _16PT2201.Fault_02 := FALSE; 
   _16PT2201.Fault_03 := FALSE; 
   _16PT2201.Fault_04 := FALSE; 
   _16PT2201.Fault_05 := FALSE; 
   _16PT2201.Fault_06 := FALSE; 
   _16PT2201.Fault_07 := FALSE; 
   _16PT2201.Acknowledged := FALSE; 
   _16PT2201.Acknowledgment := FALSE; 
   _16PT2201.Bit_2_2 := FALSE; 
   _16PT2201.Bit_2_3 := FALSE; 
   _16PT2201.Bit_2_4 := FALSE; 
   _16PT2201.Bit_2_5 := FALSE; 
   _16PT2201.Bit_2_6 := FALSE; 
   _16PT2201.Bit_2_7 := FALSE; 
   _16PT2201.Bit_3_1 := FALSE; 
   _16PT2201.Bit_3_0 := FALSE; 
   _16PT2201.Bit_3_2 := FALSE; 
   _16PT2201.Bit_3_3 := FALSE; 
   _16PT2201.Bit_3_4 := FALSE; 
   _16PT2201.Bit_3_5 := FALSE; 
   _16PT2201.Bit_3_6 := FALSE; 
   _16PT2201.Bit_3_7 := FALSE; 
   _16PT2201.Input := 0; 
   _16PT2201.Output := 0.000000e+000; 
   _16PT2201.Value := 0.000000e+000; 
   _16PT2201.SettingInt[0] := 0; 
   _16PT2201.SettingInt[1] := 1; 
   _16PT2201.SettingInt[2] := 0; 
   _16PT2201.SettingInt[3] := 0; 
   _16PT2201.SettingInt[4] := 27648; 
   _16PT2201.SettingReal[5] := 0.000000e+000; 
   _16PT2201.SettingReal[6] := 0.000000e+000; 
   _16PT2201.SettingReal[7] := 0.000000e+000; 
   _16PT2201.SettingReal[8] := 0.000000e+000; 
   _16PT2201.Buffer_00 := 0; 
   _16PT2201.Buffer_01 := 0.000000e+000; 
   _16PT2201.Register[0] := 0; 
   _16PT2201.Register[1] := 0; 
   _16PT2201.Register[2] := 0; 
   _16PT2201.Register[3] := 0; 
   _16PT2201.AccessLevel[0] := 2000; 
   _16PT2201.AccessLevel[1] := 2050; 
   _16PT2201.AccessLevel[2] := 7000; 
   _16PT2201.AccessLevel[3] := 7050; 
   _16PT2201.Bit[0] := FALSE; 
   _16PT2201.Bit[1] := FALSE; 
   _16PT2201.Bit[2] := FALSE; 
   _16PT2201.Bit[3] := FALSE; 
   _16PT2201.Bit[4] := FALSE; 
   _16PT2201.Bit[5] := FALSE; 
   _16PT2201.Bit[6] := FALSE; 
   _16PT2201.Bit[7] := FALSE; 
   _16PT2201.Bit[8] := FALSE; 
   _16PT2201.Bit[9] := FALSE; 
   _16PT2201.Bit[10] := FALSE; 
   _16PT2201.Bit[11] := FALSE; 
   _16PT2201.Bit[12] := FALSE; 
   _16PT2201.Bit[13] := FALSE; 
   _16PT2201.Bit[14] := FALSE; 
   _16PT2201.Bit[15] := FALSE; 
   _16TT0100.WorkingMode0 := FALSE; 
   _16TT0100.WorkingMode1 := FALSE; 
   _16TT0100.WorkingMode2 := FALSE; 
   _16TT0100.WorkingMode3 := FALSE; 
   _16TT0100.WorkingMode4 := FALSE; 
   _16TT0100.WorkingMode5 := FALSE; 
   _16TT0100.WorkingMode6 := FALSE; 
   _16TT0100.WorkingMode7 := FALSE; 
   _16TT0100.Fault_00 := FALSE; 
   _16TT0100.Fault_01 := FALSE; 
   _16TT0100.Fault_02 := FALSE; 
   _16TT0100.Fault_03 := FALSE; 
   _16TT0100.Fault_04 := FALSE; 
   _16TT0100.Fault_05 := FALSE; 
   _16TT0100.Fault_06 := FALSE; 
   _16TT0100.Fault_07 := FALSE; 
   _16TT0100.Acknowledged := FALSE; 
   _16TT0100.Acknowledgment := FALSE; 
   _16TT0100.Bit_2_2 := FALSE; 
   _16TT0100.Bit_2_3 := FALSE; 
   _16TT0100.Bit_2_4 := FALSE; 
   _16TT0100.Bit_2_5 := FALSE; 
   _16TT0100.Bit_2_6 := FALSE; 
   _16TT0100.Bit_2_7 := FALSE; 
   _16TT0100.Bit_3_1 := FALSE; 
   _16TT0100.Bit_3_0 := FALSE; 
   _16TT0100.Bit_3_2 := FALSE; 
   _16TT0100.Bit_3_3 := FALSE; 
   _16TT0100.Bit_3_4 := FALSE; 
   _16TT0100.Bit_3_5 := FALSE; 
   _16TT0100.Bit_3_6 := FALSE; 
   _16TT0100.Bit_3_7 := FALSE; 
   _16TT0100.Input := 0; 
   _16TT0100.Output := 0.000000e+000; 
   _16TT0100.Value := 0.000000e+000; 
   _16TT0100.SettingInt[0] := 0; 
   _16TT0100.SettingInt[1] := 1; 
   _16TT0100.SettingInt[2] := 0; 
   _16TT0100.SettingInt[3] := 0; 
   _16TT0100.SettingInt[4] := 27648; 
   _16TT0100.SettingReal[5] := 0.000000e+000; 
   _16TT0100.SettingReal[6] := 0.000000e+000; 
   _16TT0100.SettingReal[7] := 0.000000e+000; 
   _16TT0100.SettingReal[8] := 0.000000e+000; 
   _16TT0100.Buffer_00 := 0; 
   _16TT0100.Buffer_01 := 0.000000e+000; 
   _16TT0100.Register[0] := 0; 
   _16TT0100.Register[1] := 0; 
   _16TT0100.Register[2] := 0; 
   _16TT0100.Register[3] := 0; 
   _16TT0100.AccessLevel[0] := 2000; 
   _16TT0100.AccessLevel[1] := 2050; 
   _16TT0100.AccessLevel[2] := 7000; 
   _16TT0100.AccessLevel[3] := 7050; 
   _16TT0100.Bit[0] := FALSE; 
   _16TT0100.Bit[1] := FALSE; 
   _16TT0100.Bit[2] := FALSE; 
   _16TT0100.Bit[3] := FALSE; 
   _16TT0100.Bit[4] := FALSE; 
   _16TT0100.Bit[5] := FALSE; 
   _16TT0100.Bit[6] := FALSE; 
   _16TT0100.Bit[7] := FALSE; 
   _16TT0100.Bit[8] := FALSE; 
   _16TT0100.Bit[9] := FALSE; 
   _16TT0100.Bit[10] := FALSE; 
   _16TT0100.Bit[11] := FALSE; 
   _16TT0100.Bit[12] := FALSE; 
   _16TT0100.Bit[13] := FALSE; 
   _16TT0100.Bit[14] := FALSE; 
   _16TT0100.Bit[15] := FALSE; 
   _16TT0162.WorkingMode0 := FALSE; 
   _16TT0162.WorkingMode1 := FALSE; 
   _16TT0162.WorkingMode2 := FALSE; 
   _16TT0162.WorkingMode3 := FALSE; 
   _16TT0162.WorkingMode4 := FALSE; 
   _16TT0162.WorkingMode5 := FALSE; 
   _16TT0162.WorkingMode6 := FALSE; 
   _16TT0162.WorkingMode7 := FALSE; 
   _16TT0162.Fault_00 := FALSE; 
   _16TT0162.Fault_01 := FALSE; 
   _16TT0162.Fault_02 := FALSE; 
   _16TT0162.Fault_03 := FALSE; 
   _16TT0162.Fault_04 := FALSE; 
   _16TT0162.Fault_05 := FALSE; 
   _16TT0162.Fault_06 := FALSE; 
   _16TT0162.Fault_07 := FALSE; 
   _16TT0162.Acknowledged := FALSE; 
   _16TT0162.Acknowledgment := FALSE; 
   _16TT0162.Bit_2_2 := FALSE; 
   _16TT0162.Bit_2_3 := FALSE; 
   _16TT0162.Bit_2_4 := FALSE; 
   _16TT0162.Bit_2_5 := FALSE; 
   _16TT0162.Bit_2_6 := FALSE; 
   _16TT0162.Bit_2_7 := FALSE; 
   _16TT0162.Bit_3_1 := FALSE; 
   _16TT0162.Bit_3_0 := FALSE; 
   _16TT0162.Bit_3_2 := FALSE; 
   _16TT0162.Bit_3_3 := FALSE; 
   _16TT0162.Bit_3_4 := FALSE; 
   _16TT0162.Bit_3_5 := FALSE; 
   _16TT0162.Bit_3_6 := FALSE; 
   _16TT0162.Bit_3_7 := FALSE; 
   _16TT0162.Input := 0; 
   _16TT0162.Output := 0.000000e+000; 
   _16TT0162.Value := 0.000000e+000; 
   _16TT0162.SettingInt[0] := 0; 
   _16TT0162.SettingInt[1] := 1; 
   _16TT0162.SettingInt[2] := 0; 
   _16TT0162.SettingInt[3] := 0; 
   _16TT0162.SettingInt[4] := 27648; 
   _16TT0162.SettingReal[5] := 0.000000e+000; 
   _16TT0162.SettingReal[6] := 0.000000e+000; 
   _16TT0162.SettingReal[7] := 0.000000e+000; 
   _16TT0162.SettingReal[8] := 0.000000e+000; 
   _16TT0162.Buffer_00 := 0; 
   _16TT0162.Buffer_01 := 0.000000e+000; 
   _16TT0162.Register[0] := 0; 
   _16TT0162.Register[1] := 0; 
   _16TT0162.Register[2] := 0; 
   _16TT0162.Register[3] := 0; 
   _16TT0162.AccessLevel[0] := 2000; 
   _16TT0162.AccessLevel[1] := 2050; 
   _16TT0162.AccessLevel[2] := 7000; 
   _16TT0162.AccessLevel[3] := 7050; 
   _16TT0162.Bit[0] := FALSE; 
   _16TT0162.Bit[1] := FALSE; 
   _16TT0162.Bit[2] := FALSE; 
   _16TT0162.Bit[3] := FALSE; 
   _16TT0162.Bit[4] := FALSE; 
   _16TT0162.Bit[5] := FALSE; 
   _16TT0162.Bit[6] := FALSE; 
   _16TT0162.Bit[7] := FALSE; 
   _16TT0162.Bit[8] := FALSE; 
   _16TT0162.Bit[9] := FALSE; 
   _16TT0162.Bit[10] := FALSE; 
   _16TT0162.Bit[11] := FALSE; 
   _16TT0162.Bit[12] := FALSE; 
   _16TT0162.Bit[13] := FALSE; 
   _16TT0162.Bit[14] := FALSE; 
   _16TT0162.Bit[15] := FALSE; 
   _16PT0161.WorkingMode0 := FALSE; 
   _16PT0161.WorkingMode1 := FALSE; 
   _16PT0161.WorkingMode2 := FALSE; 
   _16PT0161.WorkingMode3 := FALSE; 
   _16PT0161.WorkingMode4 := FALSE; 
   _16PT0161.WorkingMode5 := FALSE; 
   _16PT0161.WorkingMode6 := FALSE; 
   _16PT0161.WorkingMode7 := FALSE; 
   _16PT0161.Fault_00 := FALSE; 
   _16PT0161.Fault_01 := FALSE; 
   _16PT0161.Fault_02 := FALSE; 
   _16PT0161.Fault_03 := FALSE; 
   _16PT0161.Fault_04 := FALSE; 
   _16PT0161.Fault_05 := FALSE; 
   _16PT0161.Fault_06 := FALSE; 
   _16PT0161.Fault_07 := FALSE; 
   _16PT0161.Acknowledged := FALSE; 
   _16PT0161.Acknowledgment := FALSE; 
   _16PT0161.Bit_2_2 := FALSE; 
   _16PT0161.Bit_2_3 := FALSE; 
   _16PT0161.Bit_2_4 := FALSE; 
   _16PT0161.Bit_2_5 := FALSE; 
   _16PT0161.Bit_2_6 := FALSE; 
   _16PT0161.Bit_2_7 := FALSE; 
   _16PT0161.Bit_3_1 := FALSE; 
   _16PT0161.Bit_3_0 := FALSE; 
   _16PT0161.Bit_3_2 := FALSE; 
   _16PT0161.Bit_3_3 := FALSE; 
   _16PT0161.Bit_3_4 := FALSE; 
   _16PT0161.Bit_3_5 := FALSE; 
   _16PT0161.Bit_3_6 := FALSE; 
   _16PT0161.Bit_3_7 := FALSE; 
   _16PT0161.Input := 0; 
   _16PT0161.Output := 0.000000e+000; 
   _16PT0161.Value := 0.000000e+000; 
   _16PT0161.SettingInt[0] := 0; 
   _16PT0161.SettingInt[1] := 1; 
   _16PT0161.SettingInt[2] := 0; 
   _16PT0161.SettingInt[3] := 0; 
   _16PT0161.SettingInt[4] := 27648; 
   _16PT0161.SettingReal[5] := 0.000000e+000; 
   _16PT0161.SettingReal[6] := 0.000000e+000; 
   _16PT0161.SettingReal[7] := 0.000000e+000; 
   _16PT0161.SettingReal[8] := 0.000000e+000; 
   _16PT0161.Buffer_00 := 0; 
   _16PT0161.Buffer_01 := 0.000000e+000; 
   _16PT0161.Register[0] := 0; 
   _16PT0161.Register[1] := 0; 
   _16PT0161.Register[2] := 0; 
   _16PT0161.Register[3] := 0; 
   _16PT0161.AccessLevel[0] := 2000; 
   _16PT0161.AccessLevel[1] := 2050; 
   _16PT0161.AccessLevel[2] := 7000; 
   _16PT0161.AccessLevel[3] := 7050; 
   _16PT0161.Bit[0] := FALSE; 
   _16PT0161.Bit[1] := FALSE; 
   _16PT0161.Bit[2] := FALSE; 
   _16PT0161.Bit[3] := FALSE; 
   _16PT0161.Bit[4] := FALSE; 
   _16PT0161.Bit[5] := FALSE; 
   _16PT0161.Bit[6] := FALSE; 
   _16PT0161.Bit[7] := FALSE; 
   _16PT0161.Bit[8] := FALSE; 
   _16PT0161.Bit[9] := FALSE; 
   _16PT0161.Bit[10] := FALSE; 
   _16PT0161.Bit[11] := FALSE; 
   _16PT0161.Bit[12] := FALSE; 
   _16PT0161.Bit[13] := FALSE; 
   _16PT0161.Bit[14] := FALSE; 
   _16PT0161.Bit[15] := FALSE; 
   _16FT0111.WorkingMode0 := FALSE; 
   _16FT0111.WorkingMode1 := FALSE; 
   _16FT0111.WorkingMode2 := FALSE; 
   _16FT0111.WorkingMode3 := FALSE; 
   _16FT0111.WorkingMode4 := FALSE; 
   _16FT0111.WorkingMode5 := FALSE; 
   _16FT0111.WorkingMode6 := FALSE; 
   _16FT0111.WorkingMode7 := FALSE; 
   _16FT0111.Fault_00 := FALSE; 
   _16FT0111.Fault_01 := FALSE; 
   _16FT0111.Fault_02 := FALSE; 
   _16FT0111.Fault_03 := FALSE; 
   _16FT0111.Fault_04 := FALSE; 
   _16FT0111.Fault_05 := FALSE; 
   _16FT0111.Fault_06 := FALSE; 
   _16FT0111.Fault_07 := FALSE; 
   _16FT0111.Acknowledged := FALSE; 
   _16FT0111.Acknowledgment := FALSE; 
   _16FT0111.Bit_2_2 := FALSE; 
   _16FT0111.Bit_2_3 := FALSE; 
   _16FT0111.Bit_2_4 := FALSE; 
   _16FT0111.Bit_2_5 := FALSE; 
   _16FT0111.Bit_2_6 := FALSE; 
   _16FT0111.Bit_2_7 := FALSE; 
   _16FT0111.Bit_3_1 := FALSE; 
   _16FT0111.Bit_3_0 := FALSE; 
   _16FT0111.Bit_3_2 := FALSE; 
   _16FT0111.Bit_3_3 := FALSE; 
   _16FT0111.Bit_3_4 := FALSE; 
   _16FT0111.Bit_3_5 := FALSE; 
   _16FT0111.Bit_3_6 := FALSE; 
   _16FT0111.Bit_3_7 := FALSE; 
   _16FT0111.Input := 0; 
   _16FT0111.Output := 0.000000e+000; 
   _16FT0111.Value := 0.000000e+000; 
   _16FT0111.SettingInt[0] := 0; 
   _16FT0111.SettingInt[1] := 1; 
   _16FT0111.SettingInt[2] := 0; 
   _16FT0111.SettingInt[3] := 0; 
   _16FT0111.SettingInt[4] := 27648; 
   _16FT0111.SettingReal[5] := 0.000000e+000; 
   _16FT0111.SettingReal[6] := 0.000000e+000; 
   _16FT0111.SettingReal[7] := 0.000000e+000; 
   _16FT0111.SettingReal[8] := 0.000000e+000; 
   _16FT0111.Buffer_00 := 0; 
   _16FT0111.Buffer_01 := 0.000000e+000; 
   _16FT0111.Register[0] := 0; 
   _16FT0111.Register[1] := 0; 
   _16FT0111.Register[2] := 0; 
   _16FT0111.Register[3] := 0; 
   _16FT0111.AccessLevel[0] := 2000; 
   _16FT0111.AccessLevel[1] := 2050; 
   _16FT0111.AccessLevel[2] := 7000; 
   _16FT0111.AccessLevel[3] := 7050; 
   _16FT0111.Bit[0] := FALSE; 
   _16FT0111.Bit[1] := FALSE; 
   _16FT0111.Bit[2] := FALSE; 
   _16FT0111.Bit[3] := FALSE; 
   _16FT0111.Bit[4] := FALSE; 
   _16FT0111.Bit[5] := FALSE; 
   _16FT0111.Bit[6] := FALSE; 
   _16FT0111.Bit[7] := FALSE; 
   _16FT0111.Bit[8] := FALSE; 
   _16FT0111.Bit[9] := FALSE; 
   _16FT0111.Bit[10] := FALSE; 
   _16FT0111.Bit[11] := FALSE; 
   _16FT0111.Bit[12] := FALSE; 
   _16FT0111.Bit[13] := FALSE; 
   _16FT0111.Bit[14] := FALSE; 
   _16FT0111.Bit[15] := FALSE; 
   _16FT0131.WorkingMode0 := FALSE; 
   _16FT0131.WorkingMode1 := FALSE; 
   _16FT0131.WorkingMode2 := FALSE; 
   _16FT0131.WorkingMode3 := FALSE; 
   _16FT0131.WorkingMode4 := FALSE; 
   _16FT0131.WorkingMode5 := FALSE; 
   _16FT0131.WorkingMode6 := FALSE; 
   _16FT0131.WorkingMode7 := FALSE; 
   _16FT0131.Fault_00 := FALSE; 
   _16FT0131.Fault_01 := FALSE; 
   _16FT0131.Fault_02 := FALSE; 
   _16FT0131.Fault_03 := FALSE; 
   _16FT0131.Fault_04 := FALSE; 
   _16FT0131.Fault_05 := FALSE; 
   _16FT0131.Fault_06 := FALSE; 
   _16FT0131.Fault_07 := FALSE; 
   _16FT0131.Acknowledged := FALSE; 
   _16FT0131.Acknowledgment := FALSE; 
   _16FT0131.Bit_2_2 := FALSE; 
   _16FT0131.Bit_2_3 := FALSE; 
   _16FT0131.Bit_2_4 := FALSE; 
   _16FT0131.Bit_2_5 := FALSE; 
   _16FT0131.Bit_2_6 := FALSE; 
   _16FT0131.Bit_2_7 := FALSE; 
   _16FT0131.Bit_3_1 := FALSE; 
   _16FT0131.Bit_3_0 := FALSE; 
   _16FT0131.Bit_3_2 := FALSE; 
   _16FT0131.Bit_3_3 := FALSE; 
   _16FT0131.Bit_3_4 := FALSE; 
   _16FT0131.Bit_3_5 := FALSE; 
   _16FT0131.Bit_3_6 := FALSE; 
   _16FT0131.Bit_3_7 := FALSE; 
   _16FT0131.Input := 0; 
   _16FT0131.Output := 0.000000e+000; 
   _16FT0131.Value := 0.000000e+000; 
   _16FT0131.SettingInt[0] := 0; 
   _16FT0131.SettingInt[1] := 1; 
   _16FT0131.SettingInt[2] := 0; 
   _16FT0131.SettingInt[3] := 0; 
   _16FT0131.SettingInt[4] := 27648; 
   _16FT0131.SettingReal[5] := 0.000000e+000; 
   _16FT0131.SettingReal[6] := 0.000000e+000; 
   _16FT0131.SettingReal[7] := 0.000000e+000; 
   _16FT0131.SettingReal[8] := 0.000000e+000; 
   _16FT0131.Buffer_00 := 0; 
   _16FT0131.Buffer_01 := 0.000000e+000; 
   _16FT0131.Register[0] := 0; 
   _16FT0131.Register[1] := 0; 
   _16FT0131.Register[2] := 0; 
   _16FT0131.Register[3] := 0; 
   _16FT0131.AccessLevel[0] := 2000; 
   _16FT0131.AccessLevel[1] := 2050; 
   _16FT0131.AccessLevel[2] := 7000; 
   _16FT0131.AccessLevel[3] := 7050; 
   _16FT0131.Bit[0] := FALSE; 
   _16FT0131.Bit[1] := FALSE; 
   _16FT0131.Bit[2] := FALSE; 
   _16FT0131.Bit[3] := FALSE; 
   _16FT0131.Bit[4] := FALSE; 
   _16FT0131.Bit[5] := FALSE; 
   _16FT0131.Bit[6] := FALSE; 
   _16FT0131.Bit[7] := FALSE; 
   _16FT0131.Bit[8] := FALSE; 
   _16FT0131.Bit[9] := FALSE; 
   _16FT0131.Bit[10] := FALSE; 
   _16FT0131.Bit[11] := FALSE; 
   _16FT0131.Bit[12] := FALSE; 
   _16FT0131.Bit[13] := FALSE; 
   _16FT0131.Bit[14] := FALSE; 
   _16FT0131.Bit[15] := FALSE; 
   _16FT0141.WorkingMode0 := FALSE; 
   _16FT0141.WorkingMode1 := FALSE; 
   _16FT0141.WorkingMode2 := FALSE; 
   _16FT0141.WorkingMode3 := FALSE; 
   _16FT0141.WorkingMode4 := FALSE; 
   _16FT0141.WorkingMode5 := FALSE; 
   _16FT0141.WorkingMode6 := FALSE; 
   _16FT0141.WorkingMode7 := FALSE; 
   _16FT0141.Fault_00 := FALSE; 
   _16FT0141.Fault_01 := FALSE; 
   _16FT0141.Fault_02 := FALSE; 
   _16FT0141.Fault_03 := FALSE; 
   _16FT0141.Fault_04 := FALSE; 
   _16FT0141.Fault_05 := FALSE; 
   _16FT0141.Fault_06 := FALSE; 
   _16FT0141.Fault_07 := FALSE; 
   _16FT0141.Acknowledged := FALSE; 
   _16FT0141.Acknowledgment := FALSE; 
   _16FT0141.Bit_2_2 := FALSE; 
   _16FT0141.Bit_2_3 := FALSE; 
   _16FT0141.Bit_2_4 := FALSE; 
   _16FT0141.Bit_2_5 := FALSE; 
   _16FT0141.Bit_2_6 := FALSE; 
   _16FT0141.Bit_2_7 := FALSE; 
   _16FT0141.Bit_3_1 := FALSE; 
   _16FT0141.Bit_3_0 := FALSE; 
   _16FT0141.Bit_3_2 := FALSE; 
   _16FT0141.Bit_3_3 := FALSE; 
   _16FT0141.Bit_3_4 := FALSE; 
   _16FT0141.Bit_3_5 := FALSE; 
   _16FT0141.Bit_3_6 := FALSE; 
   _16FT0141.Bit_3_7 := FALSE; 
   _16FT0141.Input := 0; 
   _16FT0141.Output := 0.000000e+000; 
   _16FT0141.Value := 0.000000e+000; 
   _16FT0141.SettingInt[0] := 0; 
   _16FT0141.SettingInt[1] := 1; 
   _16FT0141.SettingInt[2] := 0; 
   _16FT0141.SettingInt[3] := 0; 
   _16FT0141.SettingInt[4] := 27648; 
   _16FT0141.SettingReal[5] := 0.000000e+000; 
   _16FT0141.SettingReal[6] := 0.000000e+000; 
   _16FT0141.SettingReal[7] := 0.000000e+000; 
   _16FT0141.SettingReal[8] := 0.000000e+000; 
   _16FT0141.Buffer_00 := 0; 
   _16FT0141.Buffer_01 := 0.000000e+000; 
   _16FT0141.Register[0] := 0; 
   _16FT0141.Register[1] := 0; 
   _16FT0141.Register[2] := 0; 
   _16FT0141.Register[3] := 0; 
   _16FT0141.AccessLevel[0] := 2000; 
   _16FT0141.AccessLevel[1] := 2050; 
   _16FT0141.AccessLevel[2] := 7000; 
   _16FT0141.AccessLevel[3] := 7050; 
   _16FT0141.Bit[0] := FALSE; 
   _16FT0141.Bit[1] := FALSE; 
   _16FT0141.Bit[2] := FALSE; 
   _16FT0141.Bit[3] := FALSE; 
   _16FT0141.Bit[4] := FALSE; 
   _16FT0141.Bit[5] := FALSE; 
   _16FT0141.Bit[6] := FALSE; 
   _16FT0141.Bit[7] := FALSE; 
   _16FT0141.Bit[8] := FALSE; 
   _16FT0141.Bit[9] := FALSE; 
   _16FT0141.Bit[10] := FALSE; 
   _16FT0141.Bit[11] := FALSE; 
   _16FT0141.Bit[12] := FALSE; 
   _16FT0141.Bit[13] := FALSE; 
   _16FT0141.Bit[14] := FALSE; 
   _16FT0141.Bit[15] := FALSE; 
   _16FT8822.WorkingMode0 := FALSE; 
   _16FT8822.WorkingMode1 := FALSE; 
   _16FT8822.WorkingMode2 := FALSE; 
   _16FT8822.WorkingMode3 := FALSE; 
   _16FT8822.WorkingMode4 := FALSE; 
   _16FT8822.WorkingMode5 := FALSE; 
   _16FT8822.WorkingMode6 := FALSE; 
   _16FT8822.WorkingMode7 := FALSE; 
   _16FT8822.Fault_00 := FALSE; 
   _16FT8822.Fault_01 := FALSE; 
   _16FT8822.Fault_02 := FALSE; 
   _16FT8822.Fault_03 := FALSE; 
   _16FT8822.Fault_04 := FALSE; 
   _16FT8822.Fault_05 := FALSE; 
   _16FT8822.Fault_06 := FALSE; 
   _16FT8822.Fault_07 := FALSE; 
   _16FT8822.Acknowledged := FALSE; 
   _16FT8822.Acknowledgment := FALSE; 
   _16FT8822.Bit_2_2 := FALSE; 
   _16FT8822.Bit_2_3 := FALSE; 
   _16FT8822.Bit_2_4 := FALSE; 
   _16FT8822.Bit_2_5 := FALSE; 
   _16FT8822.Bit_2_6 := FALSE; 
   _16FT8822.Bit_2_7 := FALSE; 
   _16FT8822.Bit_3_1 := FALSE; 
   _16FT8822.Bit_3_0 := FALSE; 
   _16FT8822.Bit_3_2 := FALSE; 
   _16FT8822.Bit_3_3 := FALSE; 
   _16FT8822.Bit_3_4 := FALSE; 
   _16FT8822.Bit_3_5 := FALSE; 
   _16FT8822.Bit_3_6 := FALSE; 
   _16FT8822.Bit_3_7 := FALSE; 
   _16FT8822.Input := 0; 
   _16FT8822.Output := 0.000000e+000; 
   _16FT8822.Value := 0.000000e+000; 
   _16FT8822.SettingInt[0] := 0; 
   _16FT8822.SettingInt[1] := 1; 
   _16FT8822.SettingInt[2] := 0; 
   _16FT8822.SettingInt[3] := 0; 
   _16FT8822.SettingInt[4] := 27648; 
   _16FT8822.SettingReal[5] := 0.000000e+000; 
   _16FT8822.SettingReal[6] := 0.000000e+000; 
   _16FT8822.SettingReal[7] := 0.000000e+000; 
   _16FT8822.SettingReal[8] := 0.000000e+000; 
   _16FT8822.Buffer_00 := 0; 
   _16FT8822.Buffer_01 := 0.000000e+000; 
   _16FT8822.Register[0] := 0; 
   _16FT8822.Register[1] := 0; 
   _16FT8822.Register[2] := 0; 
   _16FT8822.Register[3] := 0; 
   _16FT8822.AccessLevel[0] := 2000; 
   _16FT8822.AccessLevel[1] := 2050; 
   _16FT8822.AccessLevel[2] := 7000; 
   _16FT8822.AccessLevel[3] := 7050; 
   _16FT8822.Bit[0] := FALSE; 
   _16FT8822.Bit[1] := FALSE; 
   _16FT8822.Bit[2] := FALSE; 
   _16FT8822.Bit[3] := FALSE; 
   _16FT8822.Bit[4] := FALSE; 
   _16FT8822.Bit[5] := FALSE; 
   _16FT8822.Bit[6] := FALSE; 
   _16FT8822.Bit[7] := FALSE; 
   _16FT8822.Bit[8] := FALSE; 
   _16FT8822.Bit[9] := FALSE; 
   _16FT8822.Bit[10] := FALSE; 
   _16FT8822.Bit[11] := FALSE; 
   _16FT8822.Bit[12] := FALSE; 
   _16FT8822.Bit[13] := FALSE; 
   _16FT8822.Bit[14] := FALSE; 
   _16FT8822.Bit[15] := FALSE; 
   _16FT0101.WorkingMode0 := FALSE; 
   _16FT0101.WorkingMode1 := FALSE; 
   _16FT0101.WorkingMode2 := FALSE; 
   _16FT0101.WorkingMode3 := FALSE; 
   _16FT0101.WorkingMode4 := FALSE; 
   _16FT0101.WorkingMode5 := FALSE; 
   _16FT0101.WorkingMode6 := FALSE; 
   _16FT0101.WorkingMode7 := FALSE; 
   _16FT0101.Fault_00 := FALSE; 
   _16FT0101.Fault_01 := FALSE; 
   _16FT0101.Fault_02 := FALSE; 
   _16FT0101.Fault_03 := FALSE; 
   _16FT0101.Fault_04 := FALSE; 
   _16FT0101.Fault_05 := FALSE; 
   _16FT0101.Fault_06 := FALSE; 
   _16FT0101.Fault_07 := FALSE; 
   _16FT0101.Acknowledged := FALSE; 
   _16FT0101.Acknowledgment := FALSE; 
   _16FT0101.Bit_2_2 := FALSE; 
   _16FT0101.Bit_2_3 := FALSE; 
   _16FT0101.Bit_2_4 := FALSE; 
   _16FT0101.Bit_2_5 := FALSE; 
   _16FT0101.Bit_2_6 := FALSE; 
   _16FT0101.Bit_2_7 := FALSE; 
   _16FT0101.Bit_3_1 := FALSE; 
   _16FT0101.Bit_3_0 := FALSE; 
   _16FT0101.Bit_3_2 := FALSE; 
   _16FT0101.Bit_3_3 := FALSE; 
   _16FT0101.Bit_3_4 := FALSE; 
   _16FT0101.Bit_3_5 := FALSE; 
   _16FT0101.Bit_3_6 := FALSE; 
   _16FT0101.Bit_3_7 := FALSE; 
   _16FT0101.Input := 0; 
   _16FT0101.Output := 0.000000e+000; 
   _16FT0101.Value := 0.000000e+000; 
   _16FT0101.SettingInt[0] := 0; 
   _16FT0101.SettingInt[1] := 1; 
   _16FT0101.SettingInt[2] := 0; 
   _16FT0101.SettingInt[3] := 0; 
   _16FT0101.SettingInt[4] := 27648; 
   _16FT0101.SettingReal[5] := 0.000000e+000; 
   _16FT0101.SettingReal[6] := 0.000000e+000; 
   _16FT0101.SettingReal[7] := 0.000000e+000; 
   _16FT0101.SettingReal[8] := 0.000000e+000; 
   _16FT0101.Buffer_00 := 0; 
   _16FT0101.Buffer_01 := 0.000000e+000; 
   _16FT0101.Register[0] := 0; 
   _16FT0101.Register[1] := 0; 
   _16FT0101.Register[2] := 0; 
   _16FT0101.Register[3] := 0; 
   _16FT0101.AccessLevel[0] := 2000; 
   _16FT0101.AccessLevel[1] := 2050; 
   _16FT0101.AccessLevel[2] := 7000; 
   _16FT0101.AccessLevel[3] := 7050; 
   _16FT0101.Bit[0] := FALSE; 
   _16FT0101.Bit[1] := FALSE; 
   _16FT0101.Bit[2] := FALSE; 
   _16FT0101.Bit[3] := FALSE; 
   _16FT0101.Bit[4] := FALSE; 
   _16FT0101.Bit[5] := FALSE; 
   _16FT0101.Bit[6] := FALSE; 
   _16FT0101.Bit[7] := FALSE; 
   _16FT0101.Bit[8] := FALSE; 
   _16FT0101.Bit[9] := FALSE; 
   _16FT0101.Bit[10] := FALSE; 
   _16FT0101.Bit[11] := FALSE; 
   _16FT0101.Bit[12] := FALSE; 
   _16FT0101.Bit[13] := FALSE; 
   _16FT0101.Bit[14] := FALSE; 
   _16FT0101.Bit[15] := FALSE; 
   _16TT1200.WorkingMode0 := FALSE; 
   _16TT1200.WorkingMode1 := FALSE; 
   _16TT1200.WorkingMode2 := FALSE; 
   _16TT1200.WorkingMode3 := FALSE; 
   _16TT1200.WorkingMode4 := FALSE; 
   _16TT1200.WorkingMode5 := FALSE; 
   _16TT1200.WorkingMode6 := FALSE; 
   _16TT1200.WorkingMode7 := FALSE; 
   _16TT1200.Fault_00 := FALSE; 
   _16TT1200.Fault_01 := FALSE; 
   _16TT1200.Fault_02 := FALSE; 
   _16TT1200.Fault_03 := FALSE; 
   _16TT1200.Fault_04 := FALSE; 
   _16TT1200.Fault_05 := FALSE; 
   _16TT1200.Fault_06 := FALSE; 
   _16TT1200.Fault_07 := FALSE; 
   _16TT1200.Acknowledged := FALSE; 
   _16TT1200.Acknowledgment := FALSE; 
   _16TT1200.Bit_2_2 := FALSE; 
   _16TT1200.Bit_2_3 := FALSE; 
   _16TT1200.Bit_2_4 := FALSE; 
   _16TT1200.Bit_2_5 := FALSE; 
   _16TT1200.Bit_2_6 := FALSE; 
   _16TT1200.Bit_2_7 := FALSE; 
   _16TT1200.Bit_3_1 := FALSE; 
   _16TT1200.Bit_3_0 := FALSE; 
   _16TT1200.Bit_3_2 := FALSE; 
   _16TT1200.Bit_3_3 := FALSE; 
   _16TT1200.Bit_3_4 := FALSE; 
   _16TT1200.Bit_3_5 := FALSE; 
   _16TT1200.Bit_3_6 := FALSE; 
   _16TT1200.Bit_3_7 := FALSE; 
   _16TT1200.Input := 0; 
   _16TT1200.Output := 0.000000e+000; 
   _16TT1200.Value := 0.000000e+000; 
   _16TT1200.SettingInt[0] := 0; 
   _16TT1200.SettingInt[1] := 1; 
   _16TT1200.SettingInt[2] := 0; 
   _16TT1200.SettingInt[3] := 0; 
   _16TT1200.SettingInt[4] := 27648; 
   _16TT1200.SettingReal[5] := 0.000000e+000; 
   _16TT1200.SettingReal[6] := 0.000000e+000; 
   _16TT1200.SettingReal[7] := 0.000000e+000; 
   _16TT1200.SettingReal[8] := 0.000000e+000; 
   _16TT1200.Buffer_00 := 0; 
   _16TT1200.Buffer_01 := 0.000000e+000; 
   _16TT1200.Register[0] := 0; 
   _16TT1200.Register[1] := 0; 
   _16TT1200.Register[2] := 0; 
   _16TT1200.Register[3] := 0; 
   _16TT1200.AccessLevel[0] := 2000; 
   _16TT1200.AccessLevel[1] := 2050; 
   _16TT1200.AccessLevel[2] := 7000; 
   _16TT1200.AccessLevel[3] := 7050; 
   _16TT1200.Bit[0] := FALSE; 
   _16TT1200.Bit[1] := FALSE; 
   _16TT1200.Bit[2] := FALSE; 
   _16TT1200.Bit[3] := FALSE; 
   _16TT1200.Bit[4] := FALSE; 
   _16TT1200.Bit[5] := FALSE; 
   _16TT1200.Bit[6] := FALSE; 
   _16TT1200.Bit[7] := FALSE; 
   _16TT1200.Bit[8] := FALSE; 
   _16TT1200.Bit[9] := FALSE; 
   _16TT1200.Bit[10] := FALSE; 
   _16TT1200.Bit[11] := FALSE; 
   _16TT1200.Bit[12] := FALSE; 
   _16TT1200.Bit[13] := FALSE; 
   _16TT1200.Bit[14] := FALSE; 
   _16TT1200.Bit[15] := FALSE; 
   _16TT1260.WorkingMode0 := FALSE; 
   _16TT1260.WorkingMode1 := FALSE; 
   _16TT1260.WorkingMode2 := FALSE; 
   _16TT1260.WorkingMode3 := FALSE; 
   _16TT1260.WorkingMode4 := FALSE; 
   _16TT1260.WorkingMode5 := FALSE; 
   _16TT1260.WorkingMode6 := FALSE; 
   _16TT1260.WorkingMode7 := FALSE; 
   _16TT1260.Fault_00 := FALSE; 
   _16TT1260.Fault_01 := FALSE; 
   _16TT1260.Fault_02 := FALSE; 
   _16TT1260.Fault_03 := FALSE; 
   _16TT1260.Fault_04 := FALSE; 
   _16TT1260.Fault_05 := FALSE; 
   _16TT1260.Fault_06 := FALSE; 
   _16TT1260.Fault_07 := FALSE; 
   _16TT1260.Acknowledged := FALSE; 
   _16TT1260.Acknowledgment := FALSE; 
   _16TT1260.Bit_2_2 := FALSE; 
   _16TT1260.Bit_2_3 := FALSE; 
   _16TT1260.Bit_2_4 := FALSE; 
   _16TT1260.Bit_2_5 := FALSE; 
   _16TT1260.Bit_2_6 := FALSE; 
   _16TT1260.Bit_2_7 := FALSE; 
   _16TT1260.Bit_3_1 := FALSE; 
   _16TT1260.Bit_3_0 := FALSE; 
   _16TT1260.Bit_3_2 := FALSE; 
   _16TT1260.Bit_3_3 := FALSE; 
   _16TT1260.Bit_3_4 := FALSE; 
   _16TT1260.Bit_3_5 := FALSE; 
   _16TT1260.Bit_3_6 := FALSE; 
   _16TT1260.Bit_3_7 := FALSE; 
   _16TT1260.Input := 0; 
   _16TT1260.Output := 0.000000e+000; 
   _16TT1260.Value := 0.000000e+000; 
   _16TT1260.SettingInt[0] := 0; 
   _16TT1260.SettingInt[1] := 1; 
   _16TT1260.SettingInt[2] := 0; 
   _16TT1260.SettingInt[3] := 0; 
   _16TT1260.SettingInt[4] := 27648; 
   _16TT1260.SettingReal[5] := 0.000000e+000; 
   _16TT1260.SettingReal[6] := 0.000000e+000; 
   _16TT1260.SettingReal[7] := 0.000000e+000; 
   _16TT1260.SettingReal[8] := 0.000000e+000; 
   _16TT1260.Buffer_00 := 0; 
   _16TT1260.Buffer_01 := 0.000000e+000; 
   _16TT1260.Register[0] := 0; 
   _16TT1260.Register[1] := 0; 
   _16TT1260.Register[2] := 0; 
   _16TT1260.Register[3] := 0; 
   _16TT1260.AccessLevel[0] := 2000; 
   _16TT1260.AccessLevel[1] := 2050; 
   _16TT1260.AccessLevel[2] := 7000; 
   _16TT1260.AccessLevel[3] := 7050; 
   _16TT1260.Bit[0] := FALSE; 
   _16TT1260.Bit[1] := FALSE; 
   _16TT1260.Bit[2] := FALSE; 
   _16TT1260.Bit[3] := FALSE; 
   _16TT1260.Bit[4] := FALSE; 
   _16TT1260.Bit[5] := FALSE; 
   _16TT1260.Bit[6] := FALSE; 
   _16TT1260.Bit[7] := FALSE; 
   _16TT1260.Bit[8] := FALSE; 
   _16TT1260.Bit[9] := FALSE; 
   _16TT1260.Bit[10] := FALSE; 
   _16TT1260.Bit[11] := FALSE; 
   _16TT1260.Bit[12] := FALSE; 
   _16TT1260.Bit[13] := FALSE; 
   _16TT1260.Bit[14] := FALSE; 
   _16TT1260.Bit[15] := FALSE; 
   _16PT1100.WorkingMode0 := FALSE; 
   _16PT1100.WorkingMode1 := FALSE; 
   _16PT1100.WorkingMode2 := FALSE; 
   _16PT1100.WorkingMode3 := FALSE; 
   _16PT1100.WorkingMode4 := FALSE; 
   _16PT1100.WorkingMode5 := FALSE; 
   _16PT1100.WorkingMode6 := FALSE; 
   _16PT1100.WorkingMode7 := FALSE; 
   _16PT1100.Fault_00 := FALSE; 
   _16PT1100.Fault_01 := FALSE; 
   _16PT1100.Fault_02 := FALSE; 
   _16PT1100.Fault_03 := FALSE; 
   _16PT1100.Fault_04 := FALSE; 
   _16PT1100.Fault_05 := FALSE; 
   _16PT1100.Fault_06 := FALSE; 
   _16PT1100.Fault_07 := FALSE; 
   _16PT1100.Acknowledged := FALSE; 
   _16PT1100.Acknowledgment := FALSE; 
   _16PT1100.Bit_2_2 := FALSE; 
   _16PT1100.Bit_2_3 := FALSE; 
   _16PT1100.Bit_2_4 := FALSE; 
   _16PT1100.Bit_2_5 := FALSE; 
   _16PT1100.Bit_2_6 := FALSE; 
   _16PT1100.Bit_2_7 := FALSE; 
   _16PT1100.Bit_3_1 := FALSE; 
   _16PT1100.Bit_3_0 := FALSE; 
   _16PT1100.Bit_3_2 := FALSE; 
   _16PT1100.Bit_3_3 := FALSE; 
   _16PT1100.Bit_3_4 := FALSE; 
   _16PT1100.Bit_3_5 := FALSE; 
   _16PT1100.Bit_3_6 := FALSE; 
   _16PT1100.Bit_3_7 := FALSE; 
   _16PT1100.Input := 0; 
   _16PT1100.Output := 0.000000e+000; 
   _16PT1100.Value := 0.000000e+000; 
   _16PT1100.SettingInt[0] := 0; 
   _16PT1100.SettingInt[1] := 1; 
   _16PT1100.SettingInt[2] := 0; 
   _16PT1100.SettingInt[3] := 0; 
   _16PT1100.SettingInt[4] := 27648; 
   _16PT1100.SettingReal[5] := 0.000000e+000; 
   _16PT1100.SettingReal[6] := 0.000000e+000; 
   _16PT1100.SettingReal[7] := 0.000000e+000; 
   _16PT1100.SettingReal[8] := 0.000000e+000; 
   _16PT1100.Buffer_00 := 0; 
   _16PT1100.Buffer_01 := 0.000000e+000; 
   _16PT1100.Register[0] := 0; 
   _16PT1100.Register[1] := 0; 
   _16PT1100.Register[2] := 0; 
   _16PT1100.Register[3] := 0; 
   _16PT1100.AccessLevel[0] := 2000; 
   _16PT1100.AccessLevel[1] := 2050; 
   _16PT1100.AccessLevel[2] := 7000; 
   _16PT1100.AccessLevel[3] := 7050; 
   _16PT1100.Bit[0] := FALSE; 
   _16PT1100.Bit[1] := FALSE; 
   _16PT1100.Bit[2] := FALSE; 
   _16PT1100.Bit[3] := FALSE; 
   _16PT1100.Bit[4] := FALSE; 
   _16PT1100.Bit[5] := FALSE; 
   _16PT1100.Bit[6] := FALSE; 
   _16PT1100.Bit[7] := FALSE; 
   _16PT1100.Bit[8] := FALSE; 
   _16PT1100.Bit[9] := FALSE; 
   _16PT1100.Bit[10] := FALSE; 
   _16PT1100.Bit[11] := FALSE; 
   _16PT1100.Bit[12] := FALSE; 
   _16PT1100.Bit[13] := FALSE; 
   _16PT1100.Bit[14] := FALSE; 
   _16PT1100.Bit[15] := FALSE; 
   _16PT1201.WorkingMode0 := FALSE; 
   _16PT1201.WorkingMode1 := FALSE; 
   _16PT1201.WorkingMode2 := FALSE; 
   _16PT1201.WorkingMode3 := FALSE; 
   _16PT1201.WorkingMode4 := FALSE; 
   _16PT1201.WorkingMode5 := FALSE; 
   _16PT1201.WorkingMode6 := FALSE; 
   _16PT1201.WorkingMode7 := FALSE; 
   _16PT1201.Fault_00 := FALSE; 
   _16PT1201.Fault_01 := FALSE; 
   _16PT1201.Fault_02 := FALSE; 
   _16PT1201.Fault_03 := FALSE; 
   _16PT1201.Fault_04 := FALSE; 
   _16PT1201.Fault_05 := FALSE; 
   _16PT1201.Fault_06 := FALSE; 
   _16PT1201.Fault_07 := FALSE; 
   _16PT1201.Acknowledged := FALSE; 
   _16PT1201.Acknowledgment := FALSE; 
   _16PT1201.Bit_2_2 := FALSE; 
   _16PT1201.Bit_2_3 := FALSE; 
   _16PT1201.Bit_2_4 := FALSE; 
   _16PT1201.Bit_2_5 := FALSE; 
   _16PT1201.Bit_2_6 := FALSE; 
   _16PT1201.Bit_2_7 := FALSE; 
   _16PT1201.Bit_3_1 := FALSE; 
   _16PT1201.Bit_3_0 := FALSE; 
   _16PT1201.Bit_3_2 := FALSE; 
   _16PT1201.Bit_3_3 := FALSE; 
   _16PT1201.Bit_3_4 := FALSE; 
   _16PT1201.Bit_3_5 := FALSE; 
   _16PT1201.Bit_3_6 := FALSE; 
   _16PT1201.Bit_3_7 := FALSE; 
   _16PT1201.Input := 0; 
   _16PT1201.Output := 0.000000e+000; 
   _16PT1201.Value := 0.000000e+000; 
   _16PT1201.SettingInt[0] := 0; 
   _16PT1201.SettingInt[1] := 1; 
   _16PT1201.SettingInt[2] := 0; 
   _16PT1201.SettingInt[3] := 0; 
   _16PT1201.SettingInt[4] := 27648; 
   _16PT1201.SettingReal[5] := 0.000000e+000; 
   _16PT1201.SettingReal[6] := 0.000000e+000; 
   _16PT1201.SettingReal[7] := 0.000000e+000; 
   _16PT1201.SettingReal[8] := 0.000000e+000; 
   _16PT1201.Buffer_00 := 0; 
   _16PT1201.Buffer_01 := 0.000000e+000; 
   _16PT1201.Register[0] := 0; 
   _16PT1201.Register[1] := 0; 
   _16PT1201.Register[2] := 0; 
   _16PT1201.Register[3] := 0; 
   _16PT1201.AccessLevel[0] := 2000; 
   _16PT1201.AccessLevel[1] := 2050; 
   _16PT1201.AccessLevel[2] := 7000; 
   _16PT1201.AccessLevel[3] := 7050; 
   _16PT1201.Bit[0] := FALSE; 
   _16PT1201.Bit[1] := FALSE; 
   _16PT1201.Bit[2] := FALSE; 
   _16PT1201.Bit[3] := FALSE; 
   _16PT1201.Bit[4] := FALSE; 
   _16PT1201.Bit[5] := FALSE; 
   _16PT1201.Bit[6] := FALSE; 
   _16PT1201.Bit[7] := FALSE; 
   _16PT1201.Bit[8] := FALSE; 
   _16PT1201.Bit[9] := FALSE; 
   _16PT1201.Bit[10] := FALSE; 
   _16PT1201.Bit[11] := FALSE; 
   _16PT1201.Bit[12] := FALSE; 
   _16PT1201.Bit[13] := FALSE; 
   _16PT1201.Bit[14] := FALSE; 
   _16PT1201.Bit[15] := FALSE; 
   _16PT1200.WorkingMode0 := FALSE; 
   _16PT1200.WorkingMode1 := FALSE; 
   _16PT1200.WorkingMode2 := FALSE; 
   _16PT1200.WorkingMode3 := FALSE; 
   _16PT1200.WorkingMode4 := FALSE; 
   _16PT1200.WorkingMode5 := FALSE; 
   _16PT1200.WorkingMode6 := FALSE; 
   _16PT1200.WorkingMode7 := FALSE; 
   _16PT1200.Fault_00 := FALSE; 
   _16PT1200.Fault_01 := FALSE; 
   _16PT1200.Fault_02 := FALSE; 
   _16PT1200.Fault_03 := FALSE; 
   _16PT1200.Fault_04 := FALSE; 
   _16PT1200.Fault_05 := FALSE; 
   _16PT1200.Fault_06 := FALSE; 
   _16PT1200.Fault_07 := FALSE; 
   _16PT1200.Acknowledged := FALSE; 
   _16PT1200.Acknowledgment := FALSE; 
   _16PT1200.Bit_2_2 := FALSE; 
   _16PT1200.Bit_2_3 := FALSE; 
   _16PT1200.Bit_2_4 := FALSE; 
   _16PT1200.Bit_2_5 := FALSE; 
   _16PT1200.Bit_2_6 := FALSE; 
   _16PT1200.Bit_2_7 := FALSE; 
   _16PT1200.Bit_3_1 := FALSE; 
   _16PT1200.Bit_3_0 := FALSE; 
   _16PT1200.Bit_3_2 := FALSE; 
   _16PT1200.Bit_3_3 := FALSE; 
   _16PT1200.Bit_3_4 := FALSE; 
   _16PT1200.Bit_3_5 := FALSE; 
   _16PT1200.Bit_3_6 := FALSE; 
   _16PT1200.Bit_3_7 := FALSE; 
   _16PT1200.Input := 0; 
   _16PT1200.Output := 0.000000e+000; 
   _16PT1200.Value := 0.000000e+000; 
   _16PT1200.SettingInt[0] := 0; 
   _16PT1200.SettingInt[1] := 1; 
   _16PT1200.SettingInt[2] := 0; 
   _16PT1200.SettingInt[3] := 0; 
   _16PT1200.SettingInt[4] := 27648; 
   _16PT1200.SettingReal[5] := 0.000000e+000; 
   _16PT1200.SettingReal[6] := 0.000000e+000; 
   _16PT1200.SettingReal[7] := 0.000000e+000; 
   _16PT1200.SettingReal[8] := 0.000000e+000; 
   _16PT1200.Buffer_00 := 0; 
   _16PT1200.Buffer_01 := 0.000000e+000; 
   _16PT1200.Register[0] := 0; 
   _16PT1200.Register[1] := 0; 
   _16PT1200.Register[2] := 0; 
   _16PT1200.Register[3] := 0; 
   _16PT1200.AccessLevel[0] := 2000; 
   _16PT1200.AccessLevel[1] := 2050; 
   _16PT1200.AccessLevel[2] := 7000; 
   _16PT1200.AccessLevel[3] := 7050; 
   _16PT1200.Bit[0] := FALSE; 
   _16PT1200.Bit[1] := FALSE; 
   _16PT1200.Bit[2] := FALSE; 
   _16PT1200.Bit[3] := FALSE; 
   _16PT1200.Bit[4] := FALSE; 
   _16PT1200.Bit[5] := FALSE; 
   _16PT1200.Bit[6] := FALSE; 
   _16PT1200.Bit[7] := FALSE; 
   _16PT1200.Bit[8] := FALSE; 
   _16PT1200.Bit[9] := FALSE; 
   _16PT1200.Bit[10] := FALSE; 
   _16PT1200.Bit[11] := FALSE; 
   _16PT1200.Bit[12] := FALSE; 
   _16PT1200.Bit[13] := FALSE; 
   _16PT1200.Bit[14] := FALSE; 
   _16PT1200.Bit[15] := FALSE; 
   _16PT1101.WorkingMode0 := FALSE; 
   _16PT1101.WorkingMode1 := FALSE; 
   _16PT1101.WorkingMode2 := FALSE; 
   _16PT1101.WorkingMode3 := FALSE; 
   _16PT1101.WorkingMode4 := FALSE; 
   _16PT1101.WorkingMode5 := FALSE; 
   _16PT1101.WorkingMode6 := FALSE; 
   _16PT1101.WorkingMode7 := FALSE; 
   _16PT1101.Fault_00 := FALSE; 
   _16PT1101.Fault_01 := FALSE; 
   _16PT1101.Fault_02 := FALSE; 
   _16PT1101.Fault_03 := FALSE; 
   _16PT1101.Fault_04 := FALSE; 
   _16PT1101.Fault_05 := FALSE; 
   _16PT1101.Fault_06 := FALSE; 
   _16PT1101.Fault_07 := FALSE; 
   _16PT1101.Acknowledged := FALSE; 
   _16PT1101.Acknowledgment := FALSE; 
   _16PT1101.Bit_2_2 := FALSE; 
   _16PT1101.Bit_2_3 := FALSE; 
   _16PT1101.Bit_2_4 := FALSE; 
   _16PT1101.Bit_2_5 := FALSE; 
   _16PT1101.Bit_2_6 := FALSE; 
   _16PT1101.Bit_2_7 := FALSE; 
   _16PT1101.Bit_3_1 := FALSE; 
   _16PT1101.Bit_3_0 := FALSE; 
   _16PT1101.Bit_3_2 := FALSE; 
   _16PT1101.Bit_3_3 := FALSE; 
   _16PT1101.Bit_3_4 := FALSE; 
   _16PT1101.Bit_3_5 := FALSE; 
   _16PT1101.Bit_3_6 := FALSE; 
   _16PT1101.Bit_3_7 := FALSE; 
   _16PT1101.Input := 0; 
   _16PT1101.Output := 0.000000e+000; 
   _16PT1101.Value := 0.000000e+000; 
   _16PT1101.SettingInt[0] := 0; 
   _16PT1101.SettingInt[1] := 1; 
   _16PT1101.SettingInt[2] := 0; 
   _16PT1101.SettingInt[3] := 0; 
   _16PT1101.SettingInt[4] := 27648; 
   _16PT1101.SettingReal[5] := 0.000000e+000; 
   _16PT1101.SettingReal[6] := 0.000000e+000; 
   _16PT1101.SettingReal[7] := 0.000000e+000; 
   _16PT1101.SettingReal[8] := 0.000000e+000; 
   _16PT1101.Buffer_00 := 0; 
   _16PT1101.Buffer_01 := 0.000000e+000; 
   _16PT1101.Register[0] := 0; 
   _16PT1101.Register[1] := 0; 
   _16PT1101.Register[2] := 0; 
   _16PT1101.Register[3] := 0; 
   _16PT1101.AccessLevel[0] := 2000; 
   _16PT1101.AccessLevel[1] := 2050; 
   _16PT1101.AccessLevel[2] := 7000; 
   _16PT1101.AccessLevel[3] := 7050; 
   _16PT1101.Bit[0] := FALSE; 
   _16PT1101.Bit[1] := FALSE; 
   _16PT1101.Bit[2] := FALSE; 
   _16PT1101.Bit[3] := FALSE; 
   _16PT1101.Bit[4] := FALSE; 
   _16PT1101.Bit[5] := FALSE; 
   _16PT1101.Bit[6] := FALSE; 
   _16PT1101.Bit[7] := FALSE; 
   _16PT1101.Bit[8] := FALSE; 
   _16PT1101.Bit[9] := FALSE; 
   _16PT1101.Bit[10] := FALSE; 
   _16PT1101.Bit[11] := FALSE; 
   _16PT1101.Bit[12] := FALSE; 
   _16PT1101.Bit[13] := FALSE; 
   _16PT1101.Bit[14] := FALSE; 
   _16PT1101.Bit[15] := FALSE; 
   _16TT1400.WorkingMode0 := FALSE; 
   _16TT1400.WorkingMode1 := FALSE; 
   _16TT1400.WorkingMode2 := FALSE; 
   _16TT1400.WorkingMode3 := FALSE; 
   _16TT1400.WorkingMode4 := FALSE; 
   _16TT1400.WorkingMode5 := FALSE; 
   _16TT1400.WorkingMode6 := FALSE; 
   _16TT1400.WorkingMode7 := FALSE; 
   _16TT1400.Fault_00 := FALSE; 
   _16TT1400.Fault_01 := FALSE; 
   _16TT1400.Fault_02 := FALSE; 
   _16TT1400.Fault_03 := FALSE; 
   _16TT1400.Fault_04 := FALSE; 
   _16TT1400.Fault_05 := FALSE; 
   _16TT1400.Fault_06 := FALSE; 
   _16TT1400.Fault_07 := FALSE; 
   _16TT1400.Acknowledged := FALSE; 
   _16TT1400.Acknowledgment := FALSE; 
   _16TT1400.Bit_2_2 := FALSE; 
   _16TT1400.Bit_2_3 := FALSE; 
   _16TT1400.Bit_2_4 := FALSE; 
   _16TT1400.Bit_2_5 := FALSE; 
   _16TT1400.Bit_2_6 := FALSE; 
   _16TT1400.Bit_2_7 := FALSE; 
   _16TT1400.Bit_3_1 := FALSE; 
   _16TT1400.Bit_3_0 := FALSE; 
   _16TT1400.Bit_3_2 := FALSE; 
   _16TT1400.Bit_3_3 := FALSE; 
   _16TT1400.Bit_3_4 := FALSE; 
   _16TT1400.Bit_3_5 := FALSE; 
   _16TT1400.Bit_3_6 := FALSE; 
   _16TT1400.Bit_3_7 := FALSE; 
   _16TT1400.Input := 0; 
   _16TT1400.Output := 0.000000e+000; 
   _16TT1400.Value := 0.000000e+000; 
   _16TT1400.SettingInt[0] := 0; 
   _16TT1400.SettingInt[1] := 1; 
   _16TT1400.SettingInt[2] := 0; 
   _16TT1400.SettingInt[3] := 0; 
   _16TT1400.SettingInt[4] := 27648; 
   _16TT1400.SettingReal[5] := 0.000000e+000; 
   _16TT1400.SettingReal[6] := 0.000000e+000; 
   _16TT1400.SettingReal[7] := 0.000000e+000; 
   _16TT1400.SettingReal[8] := 0.000000e+000; 
   _16TT1400.Buffer_00 := 0; 
   _16TT1400.Buffer_01 := 0.000000e+000; 
   _16TT1400.Register[0] := 0; 
   _16TT1400.Register[1] := 0; 
   _16TT1400.Register[2] := 0; 
   _16TT1400.Register[3] := 0; 
   _16TT1400.AccessLevel[0] := 2000; 
   _16TT1400.AccessLevel[1] := 2050; 
   _16TT1400.AccessLevel[2] := 7000; 
   _16TT1400.AccessLevel[3] := 7050; 
   _16TT1400.Bit[0] := FALSE; 
   _16TT1400.Bit[1] := FALSE; 
   _16TT1400.Bit[2] := FALSE; 
   _16TT1400.Bit[3] := FALSE; 
   _16TT1400.Bit[4] := FALSE; 
   _16TT1400.Bit[5] := FALSE; 
   _16TT1400.Bit[6] := FALSE; 
   _16TT1400.Bit[7] := FALSE; 
   _16TT1400.Bit[8] := FALSE; 
   _16TT1400.Bit[9] := FALSE; 
   _16TT1400.Bit[10] := FALSE; 
   _16TT1400.Bit[11] := FALSE; 
   _16TT1400.Bit[12] := FALSE; 
   _16TT1400.Bit[13] := FALSE; 
   _16TT1400.Bit[14] := FALSE; 
   _16TT1400.Bit[15] := FALSE; 
   _16TT1460.WorkingMode0 := FALSE; 
   _16TT1460.WorkingMode1 := FALSE; 
   _16TT1460.WorkingMode2 := FALSE; 
   _16TT1460.WorkingMode3 := FALSE; 
   _16TT1460.WorkingMode4 := FALSE; 
   _16TT1460.WorkingMode5 := FALSE; 
   _16TT1460.WorkingMode6 := FALSE; 
   _16TT1460.WorkingMode7 := FALSE; 
   _16TT1460.Fault_00 := FALSE; 
   _16TT1460.Fault_01 := FALSE; 
   _16TT1460.Fault_02 := FALSE; 
   _16TT1460.Fault_03 := FALSE; 
   _16TT1460.Fault_04 := FALSE; 
   _16TT1460.Fault_05 := FALSE; 
   _16TT1460.Fault_06 := FALSE; 
   _16TT1460.Fault_07 := FALSE; 
   _16TT1460.Acknowledged := FALSE; 
   _16TT1460.Acknowledgment := FALSE; 
   _16TT1460.Bit_2_2 := FALSE; 
   _16TT1460.Bit_2_3 := FALSE; 
   _16TT1460.Bit_2_4 := FALSE; 
   _16TT1460.Bit_2_5 := FALSE; 
   _16TT1460.Bit_2_6 := FALSE; 
   _16TT1460.Bit_2_7 := FALSE; 
   _16TT1460.Bit_3_1 := FALSE; 
   _16TT1460.Bit_3_0 := FALSE; 
   _16TT1460.Bit_3_2 := FALSE; 
   _16TT1460.Bit_3_3 := FALSE; 
   _16TT1460.Bit_3_4 := FALSE; 
   _16TT1460.Bit_3_5 := FALSE; 
   _16TT1460.Bit_3_6 := FALSE; 
   _16TT1460.Bit_3_7 := FALSE; 
   _16TT1460.Input := 0; 
   _16TT1460.Output := 0.000000e+000; 
   _16TT1460.Value := 0.000000e+000; 
   _16TT1460.SettingInt[0] := 0; 
   _16TT1460.SettingInt[1] := 1; 
   _16TT1460.SettingInt[2] := 0; 
   _16TT1460.SettingInt[3] := 0; 
   _16TT1460.SettingInt[4] := 27648; 
   _16TT1460.SettingReal[5] := 0.000000e+000; 
   _16TT1460.SettingReal[6] := 0.000000e+000; 
   _16TT1460.SettingReal[7] := 0.000000e+000; 
   _16TT1460.SettingReal[8] := 0.000000e+000; 
   _16TT1460.Buffer_00 := 0; 
   _16TT1460.Buffer_01 := 0.000000e+000; 
   _16TT1460.Register[0] := 0; 
   _16TT1460.Register[1] := 0; 
   _16TT1460.Register[2] := 0; 
   _16TT1460.Register[3] := 0; 
   _16TT1460.AccessLevel[0] := 2000; 
   _16TT1460.AccessLevel[1] := 2050; 
   _16TT1460.AccessLevel[2] := 7000; 
   _16TT1460.AccessLevel[3] := 7050; 
   _16TT1460.Bit[0] := FALSE; 
   _16TT1460.Bit[1] := FALSE; 
   _16TT1460.Bit[2] := FALSE; 
   _16TT1460.Bit[3] := FALSE; 
   _16TT1460.Bit[4] := FALSE; 
   _16TT1460.Bit[5] := FALSE; 
   _16TT1460.Bit[6] := FALSE; 
   _16TT1460.Bit[7] := FALSE; 
   _16TT1460.Bit[8] := FALSE; 
   _16TT1460.Bit[9] := FALSE; 
   _16TT1460.Bit[10] := FALSE; 
   _16TT1460.Bit[11] := FALSE; 
   _16TT1460.Bit[12] := FALSE; 
   _16TT1460.Bit[13] := FALSE; 
   _16TT1460.Bit[14] := FALSE; 
   _16TT1460.Bit[15] := FALSE; 
   _16PT1400.WorkingMode0 := FALSE; 
   _16PT1400.WorkingMode1 := FALSE; 
   _16PT1400.WorkingMode2 := FALSE; 
   _16PT1400.WorkingMode3 := FALSE; 
   _16PT1400.WorkingMode4 := FALSE; 
   _16PT1400.WorkingMode5 := FALSE; 
   _16PT1400.WorkingMode6 := FALSE; 
   _16PT1400.WorkingMode7 := FALSE; 
   _16PT1400.Fault_00 := FALSE; 
   _16PT1400.Fault_01 := FALSE; 
   _16PT1400.Fault_02 := FALSE; 
   _16PT1400.Fault_03 := FALSE; 
   _16PT1400.Fault_04 := FALSE; 
   _16PT1400.Fault_05 := FALSE; 
   _16PT1400.Fault_06 := FALSE; 
   _16PT1400.Fault_07 := FALSE; 
   _16PT1400.Acknowledged := FALSE; 
   _16PT1400.Acknowledgment := FALSE; 
   _16PT1400.Bit_2_2 := FALSE; 
   _16PT1400.Bit_2_3 := FALSE; 
   _16PT1400.Bit_2_4 := FALSE; 
   _16PT1400.Bit_2_5 := FALSE; 
   _16PT1400.Bit_2_6 := FALSE; 
   _16PT1400.Bit_2_7 := FALSE; 
   _16PT1400.Bit_3_1 := FALSE; 
   _16PT1400.Bit_3_0 := FALSE; 
   _16PT1400.Bit_3_2 := FALSE; 
   _16PT1400.Bit_3_3 := FALSE; 
   _16PT1400.Bit_3_4 := FALSE; 
   _16PT1400.Bit_3_5 := FALSE; 
   _16PT1400.Bit_3_6 := FALSE; 
   _16PT1400.Bit_3_7 := FALSE; 
   _16PT1400.Input := 0; 
   _16PT1400.Output := 0.000000e+000; 
   _16PT1400.Value := 0.000000e+000; 
   _16PT1400.SettingInt[0] := 0; 
   _16PT1400.SettingInt[1] := 1; 
   _16PT1400.SettingInt[2] := 0; 
   _16PT1400.SettingInt[3] := 0; 
   _16PT1400.SettingInt[4] := 27648; 
   _16PT1400.SettingReal[5] := 0.000000e+000; 
   _16PT1400.SettingReal[6] := 0.000000e+000; 
   _16PT1400.SettingReal[7] := 0.000000e+000; 
   _16PT1400.SettingReal[8] := 0.000000e+000; 
   _16PT1400.Buffer_00 := 0; 
   _16PT1400.Buffer_01 := 0.000000e+000; 
   _16PT1400.Register[0] := 0; 
   _16PT1400.Register[1] := 0; 
   _16PT1400.Register[2] := 0; 
   _16PT1400.Register[3] := 0; 
   _16PT1400.AccessLevel[0] := 2000; 
   _16PT1400.AccessLevel[1] := 2050; 
   _16PT1400.AccessLevel[2] := 7000; 
   _16PT1400.AccessLevel[3] := 7050; 
   _16PT1400.Bit[0] := FALSE; 
   _16PT1400.Bit[1] := FALSE; 
   _16PT1400.Bit[2] := FALSE; 
   _16PT1400.Bit[3] := FALSE; 
   _16PT1400.Bit[4] := FALSE; 
   _16PT1400.Bit[5] := FALSE; 
   _16PT1400.Bit[6] := FALSE; 
   _16PT1400.Bit[7] := FALSE; 
   _16PT1400.Bit[8] := FALSE; 
   _16PT1400.Bit[9] := FALSE; 
   _16PT1400.Bit[10] := FALSE; 
   _16PT1400.Bit[11] := FALSE; 
   _16PT1400.Bit[12] := FALSE; 
   _16PT1400.Bit[13] := FALSE; 
   _16PT1400.Bit[14] := FALSE; 
   _16PT1400.Bit[15] := FALSE; 
   _16PT1401.WorkingMode0 := FALSE; 
   _16PT1401.WorkingMode1 := FALSE; 
   _16PT1401.WorkingMode2 := FALSE; 
   _16PT1401.WorkingMode3 := FALSE; 
   _16PT1401.WorkingMode4 := FALSE; 
   _16PT1401.WorkingMode5 := FALSE; 
   _16PT1401.WorkingMode6 := FALSE; 
   _16PT1401.WorkingMode7 := FALSE; 
   _16PT1401.Fault_00 := FALSE; 
   _16PT1401.Fault_01 := FALSE; 
   _16PT1401.Fault_02 := FALSE; 
   _16PT1401.Fault_03 := FALSE; 
   _16PT1401.Fault_04 := FALSE; 
   _16PT1401.Fault_05 := FALSE; 
   _16PT1401.Fault_06 := FALSE; 
   _16PT1401.Fault_07 := FALSE; 
   _16PT1401.Acknowledged := FALSE; 
   _16PT1401.Acknowledgment := FALSE; 
   _16PT1401.Bit_2_2 := FALSE; 
   _16PT1401.Bit_2_3 := FALSE; 
   _16PT1401.Bit_2_4 := FALSE; 
   _16PT1401.Bit_2_5 := FALSE; 
   _16PT1401.Bit_2_6 := FALSE; 
   _16PT1401.Bit_2_7 := FALSE; 
   _16PT1401.Bit_3_1 := FALSE; 
   _16PT1401.Bit_3_0 := FALSE; 
   _16PT1401.Bit_3_2 := FALSE; 
   _16PT1401.Bit_3_3 := FALSE; 
   _16PT1401.Bit_3_4 := FALSE; 
   _16PT1401.Bit_3_5 := FALSE; 
   _16PT1401.Bit_3_6 := FALSE; 
   _16PT1401.Bit_3_7 := FALSE; 
   _16PT1401.Input := 0; 
   _16PT1401.Output := 0.000000e+000; 
   _16PT1401.Value := 0.000000e+000; 
   _16PT1401.SettingInt[0] := 0; 
   _16PT1401.SettingInt[1] := 1; 
   _16PT1401.SettingInt[2] := 0; 
   _16PT1401.SettingInt[3] := 0; 
   _16PT1401.SettingInt[4] := 27648; 
   _16PT1401.SettingReal[5] := 0.000000e+000; 
   _16PT1401.SettingReal[6] := 0.000000e+000; 
   _16PT1401.SettingReal[7] := 0.000000e+000; 
   _16PT1401.SettingReal[8] := 0.000000e+000; 
   _16PT1401.Buffer_00 := 0; 
   _16PT1401.Buffer_01 := 0.000000e+000; 
   _16PT1401.Register[0] := 0; 
   _16PT1401.Register[1] := 0; 
   _16PT1401.Register[2] := 0; 
   _16PT1401.Register[3] := 0; 
   _16PT1401.AccessLevel[0] := 2000; 
   _16PT1401.AccessLevel[1] := 2050; 
   _16PT1401.AccessLevel[2] := 7000; 
   _16PT1401.AccessLevel[3] := 7050; 
   _16PT1401.Bit[0] := FALSE; 
   _16PT1401.Bit[1] := FALSE; 
   _16PT1401.Bit[2] := FALSE; 
   _16PT1401.Bit[3] := FALSE; 
   _16PT1401.Bit[4] := FALSE; 
   _16PT1401.Bit[5] := FALSE; 
   _16PT1401.Bit[6] := FALSE; 
   _16PT1401.Bit[7] := FALSE; 
   _16PT1401.Bit[8] := FALSE; 
   _16PT1401.Bit[9] := FALSE; 
   _16PT1401.Bit[10] := FALSE; 
   _16PT1401.Bit[11] := FALSE; 
   _16PT1401.Bit[12] := FALSE; 
   _16PT1401.Bit[13] := FALSE; 
   _16PT1401.Bit[14] := FALSE; 
   _16PT1401.Bit[15] := FALSE; 
   _16TT1100.WorkingMode0 := FALSE; 
   _16TT1100.WorkingMode1 := FALSE; 
   _16TT1100.WorkingMode2 := FALSE; 
   _16TT1100.WorkingMode3 := FALSE; 
   _16TT1100.WorkingMode4 := FALSE; 
   _16TT1100.WorkingMode5 := FALSE; 
   _16TT1100.WorkingMode6 := FALSE; 
   _16TT1100.WorkingMode7 := FALSE; 
   _16TT1100.Fault_00 := FALSE; 
   _16TT1100.Fault_01 := FALSE; 
   _16TT1100.Fault_02 := FALSE; 
   _16TT1100.Fault_03 := FALSE; 
   _16TT1100.Fault_04 := FALSE; 
   _16TT1100.Fault_05 := FALSE; 
   _16TT1100.Fault_06 := FALSE; 
   _16TT1100.Fault_07 := FALSE; 
   _16TT1100.Acknowledged := FALSE; 
   _16TT1100.Acknowledgment := FALSE; 
   _16TT1100.Bit_2_2 := FALSE; 
   _16TT1100.Bit_2_3 := FALSE; 
   _16TT1100.Bit_2_4 := FALSE; 
   _16TT1100.Bit_2_5 := FALSE; 
   _16TT1100.Bit_2_6 := FALSE; 
   _16TT1100.Bit_2_7 := FALSE; 
   _16TT1100.Bit_3_1 := FALSE; 
   _16TT1100.Bit_3_0 := FALSE; 
   _16TT1100.Bit_3_2 := FALSE; 
   _16TT1100.Bit_3_3 := FALSE; 
   _16TT1100.Bit_3_4 := FALSE; 
   _16TT1100.Bit_3_5 := FALSE; 
   _16TT1100.Bit_3_6 := FALSE; 
   _16TT1100.Bit_3_7 := FALSE; 
   _16TT1100.Input := 0; 
   _16TT1100.Output := 0.000000e+000; 
   _16TT1100.Value := 0.000000e+000; 
   _16TT1100.SettingInt[0] := 0; 
   _16TT1100.SettingInt[1] := 1; 
   _16TT1100.SettingInt[2] := 0; 
   _16TT1100.SettingInt[3] := 0; 
   _16TT1100.SettingInt[4] := 27648; 
   _16TT1100.SettingReal[5] := 0.000000e+000; 
   _16TT1100.SettingReal[6] := 0.000000e+000; 
   _16TT1100.SettingReal[7] := 0.000000e+000; 
   _16TT1100.SettingReal[8] := 0.000000e+000; 
   _16TT1100.Buffer_00 := 0; 
   _16TT1100.Buffer_01 := 0.000000e+000; 
   _16TT1100.Register[0] := 0; 
   _16TT1100.Register[1] := 0; 
   _16TT1100.Register[2] := 0; 
   _16TT1100.Register[3] := 0; 
   _16TT1100.AccessLevel[0] := 2000; 
   _16TT1100.AccessLevel[1] := 2050; 
   _16TT1100.AccessLevel[2] := 7000; 
   _16TT1100.AccessLevel[3] := 7050; 
   _16TT1100.Bit[0] := FALSE; 
   _16TT1100.Bit[1] := FALSE; 
   _16TT1100.Bit[2] := FALSE; 
   _16TT1100.Bit[3] := FALSE; 
   _16TT1100.Bit[4] := FALSE; 
   _16TT1100.Bit[5] := FALSE; 
   _16TT1100.Bit[6] := FALSE; 
   _16TT1100.Bit[7] := FALSE; 
   _16TT1100.Bit[8] := FALSE; 
   _16TT1100.Bit[9] := FALSE; 
   _16TT1100.Bit[10] := FALSE; 
   _16TT1100.Bit[11] := FALSE; 
   _16TT1100.Bit[12] := FALSE; 
   _16TT1100.Bit[13] := FALSE; 
   _16TT1100.Bit[14] := FALSE; 
   _16TT1100.Bit[15] := FALSE; 
   _16TT1160.WorkingMode0 := FALSE; 
   _16TT1160.WorkingMode1 := FALSE; 
   _16TT1160.WorkingMode2 := FALSE; 
   _16TT1160.WorkingMode3 := FALSE; 
   _16TT1160.WorkingMode4 := FALSE; 
   _16TT1160.WorkingMode5 := FALSE; 
   _16TT1160.WorkingMode6 := FALSE; 
   _16TT1160.WorkingMode7 := FALSE; 
   _16TT1160.Fault_00 := FALSE; 
   _16TT1160.Fault_01 := FALSE; 
   _16TT1160.Fault_02 := FALSE; 
   _16TT1160.Fault_03 := FALSE; 
   _16TT1160.Fault_04 := FALSE; 
   _16TT1160.Fault_05 := FALSE; 
   _16TT1160.Fault_06 := FALSE; 
   _16TT1160.Fault_07 := FALSE; 
   _16TT1160.Acknowledged := FALSE; 
   _16TT1160.Acknowledgment := FALSE; 
   _16TT1160.Bit_2_2 := FALSE; 
   _16TT1160.Bit_2_3 := FALSE; 
   _16TT1160.Bit_2_4 := FALSE; 
   _16TT1160.Bit_2_5 := FALSE; 
   _16TT1160.Bit_2_6 := FALSE; 
   _16TT1160.Bit_2_7 := FALSE; 
   _16TT1160.Bit_3_1 := FALSE; 
   _16TT1160.Bit_3_0 := FALSE; 
   _16TT1160.Bit_3_2 := FALSE; 
   _16TT1160.Bit_3_3 := FALSE; 
   _16TT1160.Bit_3_4 := FALSE; 
   _16TT1160.Bit_3_5 := FALSE; 
   _16TT1160.Bit_3_6 := FALSE; 
   _16TT1160.Bit_3_7 := FALSE; 
   _16TT1160.Input := 0; 
   _16TT1160.Output := 0.000000e+000; 
   _16TT1160.Value := 0.000000e+000; 
   _16TT1160.SettingInt[0] := 0; 
   _16TT1160.SettingInt[1] := 1; 
   _16TT1160.SettingInt[2] := 0; 
   _16TT1160.SettingInt[3] := 0; 
   _16TT1160.SettingInt[4] := 27648; 
   _16TT1160.SettingReal[5] := 0.000000e+000; 
   _16TT1160.SettingReal[6] := 0.000000e+000; 
   _16TT1160.SettingReal[7] := 0.000000e+000; 
   _16TT1160.SettingReal[8] := 0.000000e+000; 
   _16TT1160.Buffer_00 := 0; 
   _16TT1160.Buffer_01 := 0.000000e+000; 
   _16TT1160.Register[0] := 0; 
   _16TT1160.Register[1] := 0; 
   _16TT1160.Register[2] := 0; 
   _16TT1160.Register[3] := 0; 
   _16TT1160.AccessLevel[0] := 2000; 
   _16TT1160.AccessLevel[1] := 2050; 
   _16TT1160.AccessLevel[2] := 7000; 
   _16TT1160.AccessLevel[3] := 7050; 
   _16TT1160.Bit[0] := FALSE; 
   _16TT1160.Bit[1] := FALSE; 
   _16TT1160.Bit[2] := FALSE; 
   _16TT1160.Bit[3] := FALSE; 
   _16TT1160.Bit[4] := FALSE; 
   _16TT1160.Bit[5] := FALSE; 
   _16TT1160.Bit[6] := FALSE; 
   _16TT1160.Bit[7] := FALSE; 
   _16TT1160.Bit[8] := FALSE; 
   _16TT1160.Bit[9] := FALSE; 
   _16TT1160.Bit[10] := FALSE; 
   _16TT1160.Bit[11] := FALSE; 
   _16TT1160.Bit[12] := FALSE; 
   _16TT1160.Bit[13] := FALSE; 
   _16TT1160.Bit[14] := FALSE; 
   _16TT1160.Bit[15] := FALSE; 
   _16TT1300.WorkingMode0 := FALSE; 
   _16TT1300.WorkingMode1 := FALSE; 
   _16TT1300.WorkingMode2 := FALSE; 
   _16TT1300.WorkingMode3 := FALSE; 
   _16TT1300.WorkingMode4 := FALSE; 
   _16TT1300.WorkingMode5 := FALSE; 
   _16TT1300.WorkingMode6 := FALSE; 
   _16TT1300.WorkingMode7 := FALSE; 
   _16TT1300.Fault_00 := FALSE; 
   _16TT1300.Fault_01 := FALSE; 
   _16TT1300.Fault_02 := FALSE; 
   _16TT1300.Fault_03 := FALSE; 
   _16TT1300.Fault_04 := FALSE; 
   _16TT1300.Fault_05 := FALSE; 
   _16TT1300.Fault_06 := FALSE; 
   _16TT1300.Fault_07 := FALSE; 
   _16TT1300.Acknowledged := FALSE; 
   _16TT1300.Acknowledgment := FALSE; 
   _16TT1300.Bit_2_2 := FALSE; 
   _16TT1300.Bit_2_3 := FALSE; 
   _16TT1300.Bit_2_4 := FALSE; 
   _16TT1300.Bit_2_5 := FALSE; 
   _16TT1300.Bit_2_6 := FALSE; 
   _16TT1300.Bit_2_7 := FALSE; 
   _16TT1300.Bit_3_1 := FALSE; 
   _16TT1300.Bit_3_0 := FALSE; 
   _16TT1300.Bit_3_2 := FALSE; 
   _16TT1300.Bit_3_3 := FALSE; 
   _16TT1300.Bit_3_4 := FALSE; 
   _16TT1300.Bit_3_5 := FALSE; 
   _16TT1300.Bit_3_6 := FALSE; 
   _16TT1300.Bit_3_7 := FALSE; 
   _16TT1300.Input := 0; 
   _16TT1300.Output := 0.000000e+000; 
   _16TT1300.Value := 0.000000e+000; 
   _16TT1300.SettingInt[0] := 0; 
   _16TT1300.SettingInt[1] := 1; 
   _16TT1300.SettingInt[2] := 0; 
   _16TT1300.SettingInt[3] := 0; 
   _16TT1300.SettingInt[4] := 27648; 
   _16TT1300.SettingReal[5] := 0.000000e+000; 
   _16TT1300.SettingReal[6] := 0.000000e+000; 
   _16TT1300.SettingReal[7] := 0.000000e+000; 
   _16TT1300.SettingReal[8] := 0.000000e+000; 
   _16TT1300.Buffer_00 := 0; 
   _16TT1300.Buffer_01 := 0.000000e+000; 
   _16TT1300.Register[0] := 0; 
   _16TT1300.Register[1] := 0; 
   _16TT1300.Register[2] := 0; 
   _16TT1300.Register[3] := 0; 
   _16TT1300.AccessLevel[0] := 2000; 
   _16TT1300.AccessLevel[1] := 2050; 
   _16TT1300.AccessLevel[2] := 7000; 
   _16TT1300.AccessLevel[3] := 7050; 
   _16TT1300.Bit[0] := FALSE; 
   _16TT1300.Bit[1] := FALSE; 
   _16TT1300.Bit[2] := FALSE; 
   _16TT1300.Bit[3] := FALSE; 
   _16TT1300.Bit[4] := FALSE; 
   _16TT1300.Bit[5] := FALSE; 
   _16TT1300.Bit[6] := FALSE; 
   _16TT1300.Bit[7] := FALSE; 
   _16TT1300.Bit[8] := FALSE; 
   _16TT1300.Bit[9] := FALSE; 
   _16TT1300.Bit[10] := FALSE; 
   _16TT1300.Bit[11] := FALSE; 
   _16TT1300.Bit[12] := FALSE; 
   _16TT1300.Bit[13] := FALSE; 
   _16TT1300.Bit[14] := FALSE; 
   _16TT1300.Bit[15] := FALSE; 
   _16TT1360.WorkingMode0 := FALSE; 
   _16TT1360.WorkingMode1 := FALSE; 
   _16TT1360.WorkingMode2 := FALSE; 
   _16TT1360.WorkingMode3 := FALSE; 
   _16TT1360.WorkingMode4 := FALSE; 
   _16TT1360.WorkingMode5 := FALSE; 
   _16TT1360.WorkingMode6 := FALSE; 
   _16TT1360.WorkingMode7 := FALSE; 
   _16TT1360.Fault_00 := FALSE; 
   _16TT1360.Fault_01 := FALSE; 
   _16TT1360.Fault_02 := FALSE; 
   _16TT1360.Fault_03 := FALSE; 
   _16TT1360.Fault_04 := FALSE; 
   _16TT1360.Fault_05 := FALSE; 
   _16TT1360.Fault_06 := FALSE; 
   _16TT1360.Fault_07 := FALSE; 
   _16TT1360.Acknowledged := FALSE; 
   _16TT1360.Acknowledgment := FALSE; 
   _16TT1360.Bit_2_2 := FALSE; 
   _16TT1360.Bit_2_3 := FALSE; 
   _16TT1360.Bit_2_4 := FALSE; 
   _16TT1360.Bit_2_5 := FALSE; 
   _16TT1360.Bit_2_6 := FALSE; 
   _16TT1360.Bit_2_7 := FALSE; 
   _16TT1360.Bit_3_1 := FALSE; 
   _16TT1360.Bit_3_0 := FALSE; 
   _16TT1360.Bit_3_2 := FALSE; 
   _16TT1360.Bit_3_3 := FALSE; 
   _16TT1360.Bit_3_4 := FALSE; 
   _16TT1360.Bit_3_5 := FALSE; 
   _16TT1360.Bit_3_6 := FALSE; 
   _16TT1360.Bit_3_7 := FALSE; 
   _16TT1360.Input := 0; 
   _16TT1360.Output := 0.000000e+000; 
   _16TT1360.Value := 0.000000e+000; 
   _16TT1360.SettingInt[0] := 0; 
   _16TT1360.SettingInt[1] := 1; 
   _16TT1360.SettingInt[2] := 0; 
   _16TT1360.SettingInt[3] := 0; 
   _16TT1360.SettingInt[4] := 27648; 
   _16TT1360.SettingReal[5] := 0.000000e+000; 
   _16TT1360.SettingReal[6] := 0.000000e+000; 
   _16TT1360.SettingReal[7] := 0.000000e+000; 
   _16TT1360.SettingReal[8] := 0.000000e+000; 
   _16TT1360.Buffer_00 := 0; 
   _16TT1360.Buffer_01 := 0.000000e+000; 
   _16TT1360.Register[0] := 0; 
   _16TT1360.Register[1] := 0; 
   _16TT1360.Register[2] := 0; 
   _16TT1360.Register[3] := 0; 
   _16TT1360.AccessLevel[0] := 2000; 
   _16TT1360.AccessLevel[1] := 2050; 
   _16TT1360.AccessLevel[2] := 7000; 
   _16TT1360.AccessLevel[3] := 7050; 
   _16TT1360.Bit[0] := FALSE; 
   _16TT1360.Bit[1] := FALSE; 
   _16TT1360.Bit[2] := FALSE; 
   _16TT1360.Bit[3] := FALSE; 
   _16TT1360.Bit[4] := FALSE; 
   _16TT1360.Bit[5] := FALSE; 
   _16TT1360.Bit[6] := FALSE; 
   _16TT1360.Bit[7] := FALSE; 
   _16TT1360.Bit[8] := FALSE; 
   _16TT1360.Bit[9] := FALSE; 
   _16TT1360.Bit[10] := FALSE; 
   _16TT1360.Bit[11] := FALSE; 
   _16TT1360.Bit[12] := FALSE; 
   _16TT1360.Bit[13] := FALSE; 
   _16TT1360.Bit[14] := FALSE; 
   _16TT1360.Bit[15] := FALSE; 
   _16PT1300.WorkingMode0 := FALSE; 
   _16PT1300.WorkingMode1 := FALSE; 
   _16PT1300.WorkingMode2 := FALSE; 
   _16PT1300.WorkingMode3 := FALSE; 
   _16PT1300.WorkingMode4 := FALSE; 
   _16PT1300.WorkingMode5 := FALSE; 
   _16PT1300.WorkingMode6 := FALSE; 
   _16PT1300.WorkingMode7 := FALSE; 
   _16PT1300.Fault_00 := FALSE; 
   _16PT1300.Fault_01 := FALSE; 
   _16PT1300.Fault_02 := FALSE; 
   _16PT1300.Fault_03 := FALSE; 
   _16PT1300.Fault_04 := FALSE; 
   _16PT1300.Fault_05 := FALSE; 
   _16PT1300.Fault_06 := FALSE; 
   _16PT1300.Fault_07 := FALSE; 
   _16PT1300.Acknowledged := FALSE; 
   _16PT1300.Acknowledgment := FALSE; 
   _16PT1300.Bit_2_2 := FALSE; 
   _16PT1300.Bit_2_3 := FALSE; 
   _16PT1300.Bit_2_4 := FALSE; 
   _16PT1300.Bit_2_5 := FALSE; 
   _16PT1300.Bit_2_6 := FALSE; 
   _16PT1300.Bit_2_7 := FALSE; 
   _16PT1300.Bit_3_1 := FALSE; 
   _16PT1300.Bit_3_0 := FALSE; 
   _16PT1300.Bit_3_2 := FALSE; 
   _16PT1300.Bit_3_3 := FALSE; 
   _16PT1300.Bit_3_4 := FALSE; 
   _16PT1300.Bit_3_5 := FALSE; 
   _16PT1300.Bit_3_6 := FALSE; 
   _16PT1300.Bit_3_7 := FALSE; 
   _16PT1300.Input := 0; 
   _16PT1300.Output := 0.000000e+000; 
   _16PT1300.Value := 0.000000e+000; 
   _16PT1300.SettingInt[0] := 0; 
   _16PT1300.SettingInt[1] := 1; 
   _16PT1300.SettingInt[2] := 0; 
   _16PT1300.SettingInt[3] := 0; 
   _16PT1300.SettingInt[4] := 27648; 
   _16PT1300.SettingReal[5] := 0.000000e+000; 
   _16PT1300.SettingReal[6] := 0.000000e+000; 
   _16PT1300.SettingReal[7] := 0.000000e+000; 
   _16PT1300.SettingReal[8] := 0.000000e+000; 
   _16PT1300.Buffer_00 := 0; 
   _16PT1300.Buffer_01 := 0.000000e+000; 
   _16PT1300.Register[0] := 0; 
   _16PT1300.Register[1] := 0; 
   _16PT1300.Register[2] := 0; 
   _16PT1300.Register[3] := 0; 
   _16PT1300.AccessLevel[0] := 2000; 
   _16PT1300.AccessLevel[1] := 2050; 
   _16PT1300.AccessLevel[2] := 7000; 
   _16PT1300.AccessLevel[3] := 7050; 
   _16PT1300.Bit[0] := FALSE; 
   _16PT1300.Bit[1] := FALSE; 
   _16PT1300.Bit[2] := FALSE; 
   _16PT1300.Bit[3] := FALSE; 
   _16PT1300.Bit[4] := FALSE; 
   _16PT1300.Bit[5] := FALSE; 
   _16PT1300.Bit[6] := FALSE; 
   _16PT1300.Bit[7] := FALSE; 
   _16PT1300.Bit[8] := FALSE; 
   _16PT1300.Bit[9] := FALSE; 
   _16PT1300.Bit[10] := FALSE; 
   _16PT1300.Bit[11] := FALSE; 
   _16PT1300.Bit[12] := FALSE; 
   _16PT1300.Bit[13] := FALSE; 
   _16PT1300.Bit[14] := FALSE; 
   _16PT1300.Bit[15] := FALSE; 
   _16PT1301.WorkingMode0 := FALSE; 
   _16PT1301.WorkingMode1 := FALSE; 
   _16PT1301.WorkingMode2 := FALSE; 
   _16PT1301.WorkingMode3 := FALSE; 
   _16PT1301.WorkingMode4 := FALSE; 
   _16PT1301.WorkingMode5 := FALSE; 
   _16PT1301.WorkingMode6 := FALSE; 
   _16PT1301.WorkingMode7 := FALSE; 
   _16PT1301.Fault_00 := FALSE; 
   _16PT1301.Fault_01 := FALSE; 
   _16PT1301.Fault_02 := FALSE; 
   _16PT1301.Fault_03 := FALSE; 
   _16PT1301.Fault_04 := FALSE; 
   _16PT1301.Fault_05 := FALSE; 
   _16PT1301.Fault_06 := FALSE; 
   _16PT1301.Fault_07 := FALSE; 
   _16PT1301.Acknowledged := FALSE; 
   _16PT1301.Acknowledgment := FALSE; 
   _16PT1301.Bit_2_2 := FALSE; 
   _16PT1301.Bit_2_3 := FALSE; 
   _16PT1301.Bit_2_4 := FALSE; 
   _16PT1301.Bit_2_5 := FALSE; 
   _16PT1301.Bit_2_6 := FALSE; 
   _16PT1301.Bit_2_7 := FALSE; 
   _16PT1301.Bit_3_1 := FALSE; 
   _16PT1301.Bit_3_0 := FALSE; 
   _16PT1301.Bit_3_2 := FALSE; 
   _16PT1301.Bit_3_3 := FALSE; 
   _16PT1301.Bit_3_4 := FALSE; 
   _16PT1301.Bit_3_5 := FALSE; 
   _16PT1301.Bit_3_6 := FALSE; 
   _16PT1301.Bit_3_7 := FALSE; 
   _16PT1301.Input := 0; 
   _16PT1301.Output := 0.000000e+000; 
   _16PT1301.Value := 0.000000e+000; 
   _16PT1301.SettingInt[0] := 0; 
   _16PT1301.SettingInt[1] := 1; 
   _16PT1301.SettingInt[2] := 0; 
   _16PT1301.SettingInt[3] := 0; 
   _16PT1301.SettingInt[4] := 27648; 
   _16PT1301.SettingReal[5] := 0.000000e+000; 
   _16PT1301.SettingReal[6] := 0.000000e+000; 
   _16PT1301.SettingReal[7] := 0.000000e+000; 
   _16PT1301.SettingReal[8] := 0.000000e+000; 
   _16PT1301.Buffer_00 := 0; 
   _16PT1301.Buffer_01 := 0.000000e+000; 
   _16PT1301.Register[0] := 0; 
   _16PT1301.Register[1] := 0; 
   _16PT1301.Register[2] := 0; 
   _16PT1301.Register[3] := 0; 
   _16PT1301.AccessLevel[0] := 2000; 
   _16PT1301.AccessLevel[1] := 2050; 
   _16PT1301.AccessLevel[2] := 7000; 
   _16PT1301.AccessLevel[3] := 7050; 
   _16PT1301.Bit[0] := FALSE; 
   _16PT1301.Bit[1] := FALSE; 
   _16PT1301.Bit[2] := FALSE; 
   _16PT1301.Bit[3] := FALSE; 
   _16PT1301.Bit[4] := FALSE; 
   _16PT1301.Bit[5] := FALSE; 
   _16PT1301.Bit[6] := FALSE; 
   _16PT1301.Bit[7] := FALSE; 
   _16PT1301.Bit[8] := FALSE; 
   _16PT1301.Bit[9] := FALSE; 
   _16PT1301.Bit[10] := FALSE; 
   _16PT1301.Bit[11] := FALSE; 
   _16PT1301.Bit[12] := FALSE; 
   _16PT1301.Bit[13] := FALSE; 
   _16PT1301.Bit[14] := FALSE; 
   _16PT1301.Bit[15] := FALSE; 
   _16FT8817.WorkingMode0 := FALSE; 
   _16FT8817.WorkingMode1 := FALSE; 
   _16FT8817.WorkingMode2 := FALSE; 
   _16FT8817.WorkingMode3 := FALSE; 
   _16FT8817.WorkingMode4 := FALSE; 
   _16FT8817.WorkingMode5 := FALSE; 
   _16FT8817.WorkingMode6 := FALSE; 
   _16FT8817.WorkingMode7 := FALSE; 
   _16FT8817.Fault_00 := FALSE; 
   _16FT8817.Fault_01 := FALSE; 
   _16FT8817.Fault_02 := FALSE; 
   _16FT8817.Fault_03 := FALSE; 
   _16FT8817.Fault_04 := FALSE; 
   _16FT8817.Fault_05 := FALSE; 
   _16FT8817.Fault_06 := FALSE; 
   _16FT8817.Fault_07 := FALSE; 
   _16FT8817.Acknowledged := FALSE; 
   _16FT8817.Acknowledgment := FALSE; 
   _16FT8817.Bit_2_2 := FALSE; 
   _16FT8817.Bit_2_3 := FALSE; 
   _16FT8817.Bit_2_4 := FALSE; 
   _16FT8817.Bit_2_5 := FALSE; 
   _16FT8817.Bit_2_6 := FALSE; 
   _16FT8817.Bit_2_7 := FALSE; 
   _16FT8817.Bit_3_1 := FALSE; 
   _16FT8817.Bit_3_0 := FALSE; 
   _16FT8817.Bit_3_2 := FALSE; 
   _16FT8817.Bit_3_3 := FALSE; 
   _16FT8817.Bit_3_4 := FALSE; 
   _16FT8817.Bit_3_5 := FALSE; 
   _16FT8817.Bit_3_6 := FALSE; 
   _16FT8817.Bit_3_7 := FALSE; 
   _16FT8817.Input := 0; 
   _16FT8817.Output := 0.000000e+000; 
   _16FT8817.Value := 0.000000e+000; 
   _16FT8817.SettingInt[0] := 0; 
   _16FT8817.SettingInt[1] := 1; 
   _16FT8817.SettingInt[2] := 0; 
   _16FT8817.SettingInt[3] := 0; 
   _16FT8817.SettingInt[4] := 27648; 
   _16FT8817.SettingReal[5] := 0.000000e+000; 
   _16FT8817.SettingReal[6] := 0.000000e+000; 
   _16FT8817.SettingReal[7] := 0.000000e+000; 
   _16FT8817.SettingReal[8] := 0.000000e+000; 
   _16FT8817.Buffer_00 := 0; 
   _16FT8817.Buffer_01 := 0.000000e+000; 
   _16FT8817.Register[0] := 0; 
   _16FT8817.Register[1] := 0; 
   _16FT8817.Register[2] := 0; 
   _16FT8817.Register[3] := 0; 
   _16FT8817.AccessLevel[0] := 2000; 
   _16FT8817.AccessLevel[1] := 2050; 
   _16FT8817.AccessLevel[2] := 7000; 
   _16FT8817.AccessLevel[3] := 7050; 
   _16FT8817.Bit[0] := FALSE; 
   _16FT8817.Bit[1] := FALSE; 
   _16FT8817.Bit[2] := FALSE; 
   _16FT8817.Bit[3] := FALSE; 
   _16FT8817.Bit[4] := FALSE; 
   _16FT8817.Bit[5] := FALSE; 
   _16FT8817.Bit[6] := FALSE; 
   _16FT8817.Bit[7] := FALSE; 
   _16FT8817.Bit[8] := FALSE; 
   _16FT8817.Bit[9] := FALSE; 
   _16FT8817.Bit[10] := FALSE; 
   _16FT8817.Bit[11] := FALSE; 
   _16FT8817.Bit[12] := FALSE; 
   _16FT8817.Bit[13] := FALSE; 
   _16FT8817.Bit[14] := FALSE; 
   _16FT8817.Bit[15] := FALSE; 
   _16FT8812.WorkingMode0 := FALSE; 
   _16FT8812.WorkingMode1 := FALSE; 
   _16FT8812.WorkingMode2 := FALSE; 
   _16FT8812.WorkingMode3 := FALSE; 
   _16FT8812.WorkingMode4 := FALSE; 
   _16FT8812.WorkingMode5 := FALSE; 
   _16FT8812.WorkingMode6 := FALSE; 
   _16FT8812.WorkingMode7 := FALSE; 
   _16FT8812.Fault_00 := FALSE; 
   _16FT8812.Fault_01 := FALSE; 
   _16FT8812.Fault_02 := FALSE; 
   _16FT8812.Fault_03 := FALSE; 
   _16FT8812.Fault_04 := FALSE; 
   _16FT8812.Fault_05 := FALSE; 
   _16FT8812.Fault_06 := FALSE; 
   _16FT8812.Fault_07 := FALSE; 
   _16FT8812.Acknowledged := FALSE; 
   _16FT8812.Acknowledgment := FALSE; 
   _16FT8812.Bit_2_2 := FALSE; 
   _16FT8812.Bit_2_3 := FALSE; 
   _16FT8812.Bit_2_4 := FALSE; 
   _16FT8812.Bit_2_5 := FALSE; 
   _16FT8812.Bit_2_6 := FALSE; 
   _16FT8812.Bit_2_7 := FALSE; 
   _16FT8812.Bit_3_1 := FALSE; 
   _16FT8812.Bit_3_0 := FALSE; 
   _16FT8812.Bit_3_2 := FALSE; 
   _16FT8812.Bit_3_3 := FALSE; 
   _16FT8812.Bit_3_4 := FALSE; 
   _16FT8812.Bit_3_5 := FALSE; 
   _16FT8812.Bit_3_6 := FALSE; 
   _16FT8812.Bit_3_7 := FALSE; 
   _16FT8812.Input := 0; 
   _16FT8812.Output := 0.000000e+000; 
   _16FT8812.Value := 0.000000e+000; 
   _16FT8812.SettingInt[0] := 0; 
   _16FT8812.SettingInt[1] := 1; 
   _16FT8812.SettingInt[2] := 0; 
   _16FT8812.SettingInt[3] := 0; 
   _16FT8812.SettingInt[4] := 27648; 
   _16FT8812.SettingReal[5] := 0.000000e+000; 
   _16FT8812.SettingReal[6] := 0.000000e+000; 
   _16FT8812.SettingReal[7] := 0.000000e+000; 
   _16FT8812.SettingReal[8] := 0.000000e+000; 
   _16FT8812.Buffer_00 := 0; 
   _16FT8812.Buffer_01 := 0.000000e+000; 
   _16FT8812.Register[0] := 0; 
   _16FT8812.Register[1] := 0; 
   _16FT8812.Register[2] := 0; 
   _16FT8812.Register[3] := 0; 
   _16FT8812.AccessLevel[0] := 2000; 
   _16FT8812.AccessLevel[1] := 2050; 
   _16FT8812.AccessLevel[2] := 7000; 
   _16FT8812.AccessLevel[3] := 7050; 
   _16FT8812.Bit[0] := FALSE; 
   _16FT8812.Bit[1] := FALSE; 
   _16FT8812.Bit[2] := FALSE; 
   _16FT8812.Bit[3] := FALSE; 
   _16FT8812.Bit[4] := FALSE; 
   _16FT8812.Bit[5] := FALSE; 
   _16FT8812.Bit[6] := FALSE; 
   _16FT8812.Bit[7] := FALSE; 
   _16FT8812.Bit[8] := FALSE; 
   _16FT8812.Bit[9] := FALSE; 
   _16FT8812.Bit[10] := FALSE; 
   _16FT8812.Bit[11] := FALSE; 
   _16FT8812.Bit[12] := FALSE; 
   _16FT8812.Bit[13] := FALSE; 
   _16FT8812.Bit[14] := FALSE; 
   _16FT8812.Bit[15] := FALSE; 
   _16LT8816.WorkingMode0 := FALSE; 
   _16LT8816.WorkingMode1 := FALSE; 
   _16LT8816.WorkingMode2 := FALSE; 
   _16LT8816.WorkingMode3 := FALSE; 
   _16LT8816.WorkingMode4 := FALSE; 
   _16LT8816.WorkingMode5 := FALSE; 
   _16LT8816.WorkingMode6 := FALSE; 
   _16LT8816.WorkingMode7 := FALSE; 
   _16LT8816.Fault_00 := FALSE; 
   _16LT8816.Fault_01 := FALSE; 
   _16LT8816.Fault_02 := FALSE; 
   _16LT8816.Fault_03 := FALSE; 
   _16LT8816.Fault_04 := FALSE; 
   _16LT8816.Fault_05 := FALSE; 
   _16LT8816.Fault_06 := FALSE; 
   _16LT8816.Fault_07 := FALSE; 
   _16LT8816.Acknowledged := FALSE; 
   _16LT8816.Acknowledgment := FALSE; 
   _16LT8816.Bit_2_2 := FALSE; 
   _16LT8816.Bit_2_3 := FALSE; 
   _16LT8816.Bit_2_4 := FALSE; 
   _16LT8816.Bit_2_5 := FALSE; 
   _16LT8816.Bit_2_6 := FALSE; 
   _16LT8816.Bit_2_7 := FALSE; 
   _16LT8816.Bit_3_1 := FALSE; 
   _16LT8816.Bit_3_0 := FALSE; 
   _16LT8816.Bit_3_2 := FALSE; 
   _16LT8816.Bit_3_3 := FALSE; 
   _16LT8816.Bit_3_4 := FALSE; 
   _16LT8816.Bit_3_5 := FALSE; 
   _16LT8816.Bit_3_6 := FALSE; 
   _16LT8816.Bit_3_7 := FALSE; 
   _16LT8816.Input := 0; 
   _16LT8816.Output := 0.000000e+000; 
   _16LT8816.Value := 0.000000e+000; 
   _16LT8816.SettingInt[0] := 0; 
   _16LT8816.SettingInt[1] := 1; 
   _16LT8816.SettingInt[2] := 0; 
   _16LT8816.SettingInt[3] := 0; 
   _16LT8816.SettingInt[4] := 27648; 
   _16LT8816.SettingReal[5] := 0.000000e+000; 
   _16LT8816.SettingReal[6] := 0.000000e+000; 
   _16LT8816.SettingReal[7] := 0.000000e+000; 
   _16LT8816.SettingReal[8] := 0.000000e+000; 
   _16LT8816.Buffer_00 := 0; 
   _16LT8816.Buffer_01 := 0.000000e+000; 
   _16LT8816.Register[0] := 0; 
   _16LT8816.Register[1] := 0; 
   _16LT8816.Register[2] := 0; 
   _16LT8816.Register[3] := 0; 
   _16LT8816.AccessLevel[0] := 2000; 
   _16LT8816.AccessLevel[1] := 2050; 
   _16LT8816.AccessLevel[2] := 7000; 
   _16LT8816.AccessLevel[3] := 7050; 
   _16LT8816.Bit[0] := FALSE; 
   _16LT8816.Bit[1] := FALSE; 
   _16LT8816.Bit[2] := FALSE; 
   _16LT8816.Bit[3] := FALSE; 
   _16LT8816.Bit[4] := FALSE; 
   _16LT8816.Bit[5] := FALSE; 
   _16LT8816.Bit[6] := FALSE; 
   _16LT8816.Bit[7] := FALSE; 
   _16LT8816.Bit[8] := FALSE; 
   _16LT8816.Bit[9] := FALSE; 
   _16LT8816.Bit[10] := FALSE; 
   _16LT8816.Bit[11] := FALSE; 
   _16LT8816.Bit[12] := FALSE; 
   _16LT8816.Bit[13] := FALSE; 
   _16LT8816.Bit[14] := FALSE; 
   _16LT8816.Bit[15] := FALSE; 
   _16LT0101.WorkingMode0 := FALSE; 
   _16LT0101.WorkingMode1 := FALSE; 
   _16LT0101.WorkingMode2 := FALSE; 
   _16LT0101.WorkingMode3 := FALSE; 
   _16LT0101.WorkingMode4 := FALSE; 
   _16LT0101.WorkingMode5 := FALSE; 
   _16LT0101.WorkingMode6 := FALSE; 
   _16LT0101.WorkingMode7 := FALSE; 
   _16LT0101.Fault_00 := FALSE; 
   _16LT0101.Fault_01 := FALSE; 
   _16LT0101.Fault_02 := FALSE; 
   _16LT0101.Fault_03 := FALSE; 
   _16LT0101.Fault_04 := FALSE; 
   _16LT0101.Fault_05 := FALSE; 
   _16LT0101.Fault_06 := FALSE; 
   _16LT0101.Fault_07 := FALSE; 
   _16LT0101.Acknowledged := FALSE; 
   _16LT0101.Acknowledgment := FALSE; 
   _16LT0101.Bit_2_2 := FALSE; 
   _16LT0101.Bit_2_3 := FALSE; 
   _16LT0101.Bit_2_4 := FALSE; 
   _16LT0101.Bit_2_5 := FALSE; 
   _16LT0101.Bit_2_6 := FALSE; 
   _16LT0101.Bit_2_7 := FALSE; 
   _16LT0101.Bit_3_1 := FALSE; 
   _16LT0101.Bit_3_0 := FALSE; 
   _16LT0101.Bit_3_2 := FALSE; 
   _16LT0101.Bit_3_3 := FALSE; 
   _16LT0101.Bit_3_4 := FALSE; 
   _16LT0101.Bit_3_5 := FALSE; 
   _16LT0101.Bit_3_6 := FALSE; 
   _16LT0101.Bit_3_7 := FALSE; 
   _16LT0101.Input := 0; 
   _16LT0101.Output := 0.000000e+000; 
   _16LT0101.Value := 0.000000e+000; 
   _16LT0101.SettingInt[0] := 0; 
   _16LT0101.SettingInt[1] := 1; 
   _16LT0101.SettingInt[2] := 0; 
   _16LT0101.SettingInt[3] := 0; 
   _16LT0101.SettingInt[4] := 27648; 
   _16LT0101.SettingReal[5] := 0.000000e+000; 
   _16LT0101.SettingReal[6] := 0.000000e+000; 
   _16LT0101.SettingReal[7] := 0.000000e+000; 
   _16LT0101.SettingReal[8] := 0.000000e+000; 
   _16LT0101.Buffer_00 := 0; 
   _16LT0101.Buffer_01 := 0.000000e+000; 
   _16LT0101.Register[0] := 0; 
   _16LT0101.Register[1] := 0; 
   _16LT0101.Register[2] := 0; 
   _16LT0101.Register[3] := 0; 
   _16LT0101.AccessLevel[0] := 2000; 
   _16LT0101.AccessLevel[1] := 2050; 
   _16LT0101.AccessLevel[2] := 7000; 
   _16LT0101.AccessLevel[3] := 7050; 
   _16LT0101.Bit[0] := FALSE; 
   _16LT0101.Bit[1] := FALSE; 
   _16LT0101.Bit[2] := FALSE; 
   _16LT0101.Bit[3] := FALSE; 
   _16LT0101.Bit[4] := FALSE; 
   _16LT0101.Bit[5] := FALSE; 
   _16LT0101.Bit[6] := FALSE; 
   _16LT0101.Bit[7] := FALSE; 
   _16LT0101.Bit[8] := FALSE; 
   _16LT0101.Bit[9] := FALSE; 
   _16LT0101.Bit[10] := FALSE; 
   _16LT0101.Bit[11] := FALSE; 
   _16LT0101.Bit[12] := FALSE; 
   _16LT0101.Bit[13] := FALSE; 
   _16LT0101.Bit[14] := FALSE; 
   _16LT0101.Bit[15] := FALSE; 
   _16LT0102.WorkingMode0 := FALSE; 
   _16LT0102.WorkingMode1 := FALSE; 
   _16LT0102.WorkingMode2 := FALSE; 
   _16LT0102.WorkingMode3 := FALSE; 
   _16LT0102.WorkingMode4 := FALSE; 
   _16LT0102.WorkingMode5 := FALSE; 
   _16LT0102.WorkingMode6 := FALSE; 
   _16LT0102.WorkingMode7 := FALSE; 
   _16LT0102.Fault_00 := FALSE; 
   _16LT0102.Fault_01 := FALSE; 
   _16LT0102.Fault_02 := FALSE; 
   _16LT0102.Fault_03 := FALSE; 
   _16LT0102.Fault_04 := FALSE; 
   _16LT0102.Fault_05 := FALSE; 
   _16LT0102.Fault_06 := FALSE; 
   _16LT0102.Fault_07 := FALSE; 
   _16LT0102.Acknowledged := FALSE; 
   _16LT0102.Acknowledgment := FALSE; 
   _16LT0102.Bit_2_2 := FALSE; 
   _16LT0102.Bit_2_3 := FALSE; 
   _16LT0102.Bit_2_4 := FALSE; 
   _16LT0102.Bit_2_5 := FALSE; 
   _16LT0102.Bit_2_6 := FALSE; 
   _16LT0102.Bit_2_7 := FALSE; 
   _16LT0102.Bit_3_1 := FALSE; 
   _16LT0102.Bit_3_0 := FALSE; 
   _16LT0102.Bit_3_2 := FALSE; 
   _16LT0102.Bit_3_3 := FALSE; 
   _16LT0102.Bit_3_4 := FALSE; 
   _16LT0102.Bit_3_5 := FALSE; 
   _16LT0102.Bit_3_6 := FALSE; 
   _16LT0102.Bit_3_7 := FALSE; 
   _16LT0102.Input := 0; 
   _16LT0102.Output := 0.000000e+000; 
   _16LT0102.Value := 0.000000e+000; 
   _16LT0102.SettingInt[0] := 0; 
   _16LT0102.SettingInt[1] := 1; 
   _16LT0102.SettingInt[2] := 0; 
   _16LT0102.SettingInt[3] := 0; 
   _16LT0102.SettingInt[4] := 27648; 
   _16LT0102.SettingReal[5] := 0.000000e+000; 
   _16LT0102.SettingReal[6] := 0.000000e+000; 
   _16LT0102.SettingReal[7] := 0.000000e+000; 
   _16LT0102.SettingReal[8] := 0.000000e+000; 
   _16LT0102.Buffer_00 := 0; 
   _16LT0102.Buffer_01 := 0.000000e+000; 
   _16LT0102.Register[0] := 0; 
   _16LT0102.Register[1] := 0; 
   _16LT0102.Register[2] := 0; 
   _16LT0102.Register[3] := 0; 
   _16LT0102.AccessLevel[0] := 2000; 
   _16LT0102.AccessLevel[1] := 2050; 
   _16LT0102.AccessLevel[2] := 7000; 
   _16LT0102.AccessLevel[3] := 7050; 
   _16LT0102.Bit[0] := FALSE; 
   _16LT0102.Bit[1] := FALSE; 
   _16LT0102.Bit[2] := FALSE; 
   _16LT0102.Bit[3] := FALSE; 
   _16LT0102.Bit[4] := FALSE; 
   _16LT0102.Bit[5] := FALSE; 
   _16LT0102.Bit[6] := FALSE; 
   _16LT0102.Bit[7] := FALSE; 
   _16LT0102.Bit[8] := FALSE; 
   _16LT0102.Bit[9] := FALSE; 
   _16LT0102.Bit[10] := FALSE; 
   _16LT0102.Bit[11] := FALSE; 
   _16LT0102.Bit[12] := FALSE; 
   _16LT0102.Bit[13] := FALSE; 
   _16LT0102.Bit[14] := FALSE; 
   _16LT0102.Bit[15] := FALSE; 
   _16LT0161.WorkingMode0 := FALSE; 
   _16LT0161.WorkingMode1 := FALSE; 
   _16LT0161.WorkingMode2 := FALSE; 
   _16LT0161.WorkingMode3 := FALSE; 
   _16LT0161.WorkingMode4 := FALSE; 
   _16LT0161.WorkingMode5 := FALSE; 
   _16LT0161.WorkingMode6 := FALSE; 
   _16LT0161.WorkingMode7 := FALSE; 
   _16LT0161.Fault_00 := FALSE; 
   _16LT0161.Fault_01 := FALSE; 
   _16LT0161.Fault_02 := FALSE; 
   _16LT0161.Fault_03 := FALSE; 
   _16LT0161.Fault_04 := FALSE; 
   _16LT0161.Fault_05 := FALSE; 
   _16LT0161.Fault_06 := FALSE; 
   _16LT0161.Fault_07 := FALSE; 
   _16LT0161.Acknowledged := FALSE; 
   _16LT0161.Acknowledgment := FALSE; 
   _16LT0161.Bit_2_2 := FALSE; 
   _16LT0161.Bit_2_3 := FALSE; 
   _16LT0161.Bit_2_4 := FALSE; 
   _16LT0161.Bit_2_5 := FALSE; 
   _16LT0161.Bit_2_6 := FALSE; 
   _16LT0161.Bit_2_7 := FALSE; 
   _16LT0161.Bit_3_1 := FALSE; 
   _16LT0161.Bit_3_0 := FALSE; 
   _16LT0161.Bit_3_2 := FALSE; 
   _16LT0161.Bit_3_3 := FALSE; 
   _16LT0161.Bit_3_4 := FALSE; 
   _16LT0161.Bit_3_5 := FALSE; 
   _16LT0161.Bit_3_6 := FALSE; 
   _16LT0161.Bit_3_7 := FALSE; 
   _16LT0161.Input := 0; 
   _16LT0161.Output := 0.000000e+000; 
   _16LT0161.Value := 0.000000e+000; 
   _16LT0161.SettingInt[0] := 0; 
   _16LT0161.SettingInt[1] := 1; 
   _16LT0161.SettingInt[2] := 0; 
   _16LT0161.SettingInt[3] := 0; 
   _16LT0161.SettingInt[4] := 27648; 
   _16LT0161.SettingReal[5] := 0.000000e+000; 
   _16LT0161.SettingReal[6] := 0.000000e+000; 
   _16LT0161.SettingReal[7] := 0.000000e+000; 
   _16LT0161.SettingReal[8] := 0.000000e+000; 
   _16LT0161.Buffer_00 := 0; 
   _16LT0161.Buffer_01 := 0.000000e+000; 
   _16LT0161.Register[0] := 0; 
   _16LT0161.Register[1] := 0; 
   _16LT0161.Register[2] := 0; 
   _16LT0161.Register[3] := 0; 
   _16LT0161.AccessLevel[0] := 2000; 
   _16LT0161.AccessLevel[1] := 2050; 
   _16LT0161.AccessLevel[2] := 7000; 
   _16LT0161.AccessLevel[3] := 7050; 
   _16LT0161.Bit[0] := FALSE; 
   _16LT0161.Bit[1] := FALSE; 
   _16LT0161.Bit[2] := FALSE; 
   _16LT0161.Bit[3] := FALSE; 
   _16LT0161.Bit[4] := FALSE; 
   _16LT0161.Bit[5] := FALSE; 
   _16LT0161.Bit[6] := FALSE; 
   _16LT0161.Bit[7] := FALSE; 
   _16LT0161.Bit[8] := FALSE; 
   _16LT0161.Bit[9] := FALSE; 
   _16LT0161.Bit[10] := FALSE; 
   _16LT0161.Bit[11] := FALSE; 
   _16LT0161.Bit[12] := FALSE; 
   _16LT0161.Bit[13] := FALSE; 
   _16LT0161.Bit[14] := FALSE; 
   _16LT0161.Bit[15] := FALSE; 
   _16LT1100.WorkingMode0 := FALSE; 
   _16LT1100.WorkingMode1 := FALSE; 
   _16LT1100.WorkingMode2 := FALSE; 
   _16LT1100.WorkingMode3 := FALSE; 
   _16LT1100.WorkingMode4 := FALSE; 
   _16LT1100.WorkingMode5 := FALSE; 
   _16LT1100.WorkingMode6 := FALSE; 
   _16LT1100.WorkingMode7 := FALSE; 
   _16LT1100.Fault_00 := FALSE; 
   _16LT1100.Fault_01 := FALSE; 
   _16LT1100.Fault_02 := FALSE; 
   _16LT1100.Fault_03 := FALSE; 
   _16LT1100.Fault_04 := FALSE; 
   _16LT1100.Fault_05 := FALSE; 
   _16LT1100.Fault_06 := FALSE; 
   _16LT1100.Fault_07 := FALSE; 
   _16LT1100.Acknowledged := FALSE; 
   _16LT1100.Acknowledgment := FALSE; 
   _16LT1100.Bit_2_2 := FALSE; 
   _16LT1100.Bit_2_3 := FALSE; 
   _16LT1100.Bit_2_4 := FALSE; 
   _16LT1100.Bit_2_5 := FALSE; 
   _16LT1100.Bit_2_6 := FALSE; 
   _16LT1100.Bit_2_7 := FALSE; 
   _16LT1100.Bit_3_1 := FALSE; 
   _16LT1100.Bit_3_0 := FALSE; 
   _16LT1100.Bit_3_2 := FALSE; 
   _16LT1100.Bit_3_3 := FALSE; 
   _16LT1100.Bit_3_4 := FALSE; 
   _16LT1100.Bit_3_5 := FALSE; 
   _16LT1100.Bit_3_6 := FALSE; 
   _16LT1100.Bit_3_7 := FALSE; 
   _16LT1100.Input := 0; 
   _16LT1100.Output := 0.000000e+000; 
   _16LT1100.Value := 0.000000e+000; 
   _16LT1100.SettingInt[0] := 0; 
   _16LT1100.SettingInt[1] := 1; 
   _16LT1100.SettingInt[2] := 0; 
   _16LT1100.SettingInt[3] := 0; 
   _16LT1100.SettingInt[4] := 27648; 
   _16LT1100.SettingReal[5] := 0.000000e+000; 
   _16LT1100.SettingReal[6] := 0.000000e+000; 
   _16LT1100.SettingReal[7] := 0.000000e+000; 
   _16LT1100.SettingReal[8] := 0.000000e+000; 
   _16LT1100.Buffer_00 := 0; 
   _16LT1100.Buffer_01 := 0.000000e+000; 
   _16LT1100.Register[0] := 0; 
   _16LT1100.Register[1] := 0; 
   _16LT1100.Register[2] := 0; 
   _16LT1100.Register[3] := 0; 
   _16LT1100.AccessLevel[0] := 2000; 
   _16LT1100.AccessLevel[1] := 2050; 
   _16LT1100.AccessLevel[2] := 7000; 
   _16LT1100.AccessLevel[3] := 7050; 
   _16LT1100.Bit[0] := FALSE; 
   _16LT1100.Bit[1] := FALSE; 
   _16LT1100.Bit[2] := FALSE; 
   _16LT1100.Bit[3] := FALSE; 
   _16LT1100.Bit[4] := FALSE; 
   _16LT1100.Bit[5] := FALSE; 
   _16LT1100.Bit[6] := FALSE; 
   _16LT1100.Bit[7] := FALSE; 
   _16LT1100.Bit[8] := FALSE; 
   _16LT1100.Bit[9] := FALSE; 
   _16LT1100.Bit[10] := FALSE; 
   _16LT1100.Bit[11] := FALSE; 
   _16LT1100.Bit[12] := FALSE; 
   _16LT1100.Bit[13] := FALSE; 
   _16LT1100.Bit[14] := FALSE; 
   _16LT1100.Bit[15] := FALSE; 
   _16LT1200.WorkingMode0 := FALSE; 
   _16LT1200.WorkingMode1 := FALSE; 
   _16LT1200.WorkingMode2 := FALSE; 
   _16LT1200.WorkingMode3 := FALSE; 
   _16LT1200.WorkingMode4 := FALSE; 
   _16LT1200.WorkingMode5 := FALSE; 
   _16LT1200.WorkingMode6 := FALSE; 
   _16LT1200.WorkingMode7 := FALSE; 
   _16LT1200.Fault_00 := FALSE; 
   _16LT1200.Fault_01 := FALSE; 
   _16LT1200.Fault_02 := FALSE; 
   _16LT1200.Fault_03 := FALSE; 
   _16LT1200.Fault_04 := FALSE; 
   _16LT1200.Fault_05 := FALSE; 
   _16LT1200.Fault_06 := FALSE; 
   _16LT1200.Fault_07 := FALSE; 
   _16LT1200.Acknowledged := FALSE; 
   _16LT1200.Acknowledgment := FALSE; 
   _16LT1200.Bit_2_2 := FALSE; 
   _16LT1200.Bit_2_3 := FALSE; 
   _16LT1200.Bit_2_4 := FALSE; 
   _16LT1200.Bit_2_5 := FALSE; 
   _16LT1200.Bit_2_6 := FALSE; 
   _16LT1200.Bit_2_7 := FALSE; 
   _16LT1200.Bit_3_1 := FALSE; 
   _16LT1200.Bit_3_0 := FALSE; 
   _16LT1200.Bit_3_2 := FALSE; 
   _16LT1200.Bit_3_3 := FALSE; 
   _16LT1200.Bit_3_4 := FALSE; 
   _16LT1200.Bit_3_5 := FALSE; 
   _16LT1200.Bit_3_6 := FALSE; 
   _16LT1200.Bit_3_7 := FALSE; 
   _16LT1200.Input := 0; 
   _16LT1200.Output := 0.000000e+000; 
   _16LT1200.Value := 0.000000e+000; 
   _16LT1200.SettingInt[0] := 0; 
   _16LT1200.SettingInt[1] := 1; 
   _16LT1200.SettingInt[2] := 0; 
   _16LT1200.SettingInt[3] := 0; 
   _16LT1200.SettingInt[4] := 27648; 
   _16LT1200.SettingReal[5] := 0.000000e+000; 
   _16LT1200.SettingReal[6] := 0.000000e+000; 
   _16LT1200.SettingReal[7] := 0.000000e+000; 
   _16LT1200.SettingReal[8] := 0.000000e+000; 
   _16LT1200.Buffer_00 := 0; 
   _16LT1200.Buffer_01 := 0.000000e+000; 
   _16LT1200.Register[0] := 0; 
   _16LT1200.Register[1] := 0; 
   _16LT1200.Register[2] := 0; 
   _16LT1200.Register[3] := 0; 
   _16LT1200.AccessLevel[0] := 2000; 
   _16LT1200.AccessLevel[1] := 2050; 
   _16LT1200.AccessLevel[2] := 7000; 
   _16LT1200.AccessLevel[3] := 7050; 
   _16LT1200.Bit[0] := FALSE; 
   _16LT1200.Bit[1] := FALSE; 
   _16LT1200.Bit[2] := FALSE; 
   _16LT1200.Bit[3] := FALSE; 
   _16LT1200.Bit[4] := FALSE; 
   _16LT1200.Bit[5] := FALSE; 
   _16LT1200.Bit[6] := FALSE; 
   _16LT1200.Bit[7] := FALSE; 
   _16LT1200.Bit[8] := FALSE; 
   _16LT1200.Bit[9] := FALSE; 
   _16LT1200.Bit[10] := FALSE; 
   _16LT1200.Bit[11] := FALSE; 
   _16LT1200.Bit[12] := FALSE; 
   _16LT1200.Bit[13] := FALSE; 
   _16LT1200.Bit[14] := FALSE; 
   _16LT1200.Bit[15] := FALSE; 
   _16LT1300.WorkingMode0 := FALSE; 
   _16LT1300.WorkingMode1 := FALSE; 
   _16LT1300.WorkingMode2 := FALSE; 
   _16LT1300.WorkingMode3 := FALSE; 
   _16LT1300.WorkingMode4 := FALSE; 
   _16LT1300.WorkingMode5 := FALSE; 
   _16LT1300.WorkingMode6 := FALSE; 
   _16LT1300.WorkingMode7 := FALSE; 
   _16LT1300.Fault_00 := FALSE; 
   _16LT1300.Fault_01 := FALSE; 
   _16LT1300.Fault_02 := FALSE; 
   _16LT1300.Fault_03 := FALSE; 
   _16LT1300.Fault_04 := FALSE; 
   _16LT1300.Fault_05 := FALSE; 
   _16LT1300.Fault_06 := FALSE; 
   _16LT1300.Fault_07 := FALSE; 
   _16LT1300.Acknowledged := FALSE; 
   _16LT1300.Acknowledgment := FALSE; 
   _16LT1300.Bit_2_2 := FALSE; 
   _16LT1300.Bit_2_3 := FALSE; 
   _16LT1300.Bit_2_4 := FALSE; 
   _16LT1300.Bit_2_5 := FALSE; 
   _16LT1300.Bit_2_6 := FALSE; 
   _16LT1300.Bit_2_7 := FALSE; 
   _16LT1300.Bit_3_1 := FALSE; 
   _16LT1300.Bit_3_0 := FALSE; 
   _16LT1300.Bit_3_2 := FALSE; 
   _16LT1300.Bit_3_3 := FALSE; 
   _16LT1300.Bit_3_4 := FALSE; 
   _16LT1300.Bit_3_5 := FALSE; 
   _16LT1300.Bit_3_6 := FALSE; 
   _16LT1300.Bit_3_7 := FALSE; 
   _16LT1300.Input := 0; 
   _16LT1300.Output := 0.000000e+000; 
   _16LT1300.Value := 0.000000e+000; 
   _16LT1300.SettingInt[0] := 0; 
   _16LT1300.SettingInt[1] := 1; 
   _16LT1300.SettingInt[2] := 0; 
   _16LT1300.SettingInt[3] := 0; 
   _16LT1300.SettingInt[4] := 27648; 
   _16LT1300.SettingReal[5] := 0.000000e+000; 
   _16LT1300.SettingReal[6] := 0.000000e+000; 
   _16LT1300.SettingReal[7] := 0.000000e+000; 
   _16LT1300.SettingReal[8] := 0.000000e+000; 
   _16LT1300.Buffer_00 := 0; 
   _16LT1300.Buffer_01 := 0.000000e+000; 
   _16LT1300.Register[0] := 0; 
   _16LT1300.Register[1] := 0; 
   _16LT1300.Register[2] := 0; 
   _16LT1300.Register[3] := 0; 
   _16LT1300.AccessLevel[0] := 2000; 
   _16LT1300.AccessLevel[1] := 2050; 
   _16LT1300.AccessLevel[2] := 7000; 
   _16LT1300.AccessLevel[3] := 7050; 
   _16LT1300.Bit[0] := FALSE; 
   _16LT1300.Bit[1] := FALSE; 
   _16LT1300.Bit[2] := FALSE; 
   _16LT1300.Bit[3] := FALSE; 
   _16LT1300.Bit[4] := FALSE; 
   _16LT1300.Bit[5] := FALSE; 
   _16LT1300.Bit[6] := FALSE; 
   _16LT1300.Bit[7] := FALSE; 
   _16LT1300.Bit[8] := FALSE; 
   _16LT1300.Bit[9] := FALSE; 
   _16LT1300.Bit[10] := FALSE; 
   _16LT1300.Bit[11] := FALSE; 
   _16LT1300.Bit[12] := FALSE; 
   _16LT1300.Bit[13] := FALSE; 
   _16LT1300.Bit[14] := FALSE; 
   _16LT1300.Bit[15] := FALSE; 
   _16LT1400.WorkingMode0 := FALSE; 
   _16LT1400.WorkingMode1 := FALSE; 
   _16LT1400.WorkingMode2 := FALSE; 
   _16LT1400.WorkingMode3 := FALSE; 
   _16LT1400.WorkingMode4 := FALSE; 
   _16LT1400.WorkingMode5 := FALSE; 
   _16LT1400.WorkingMode6 := FALSE; 
   _16LT1400.WorkingMode7 := FALSE; 
   _16LT1400.Fault_00 := FALSE; 
   _16LT1400.Fault_01 := FALSE; 
   _16LT1400.Fault_02 := FALSE; 
   _16LT1400.Fault_03 := FALSE; 
   _16LT1400.Fault_04 := FALSE; 
   _16LT1400.Fault_05 := FALSE; 
   _16LT1400.Fault_06 := FALSE; 
   _16LT1400.Fault_07 := FALSE; 
   _16LT1400.Acknowledged := FALSE; 
   _16LT1400.Acknowledgment := FALSE; 
   _16LT1400.Bit_2_2 := FALSE; 
   _16LT1400.Bit_2_3 := FALSE; 
   _16LT1400.Bit_2_4 := FALSE; 
   _16LT1400.Bit_2_5 := FALSE; 
   _16LT1400.Bit_2_6 := FALSE; 
   _16LT1400.Bit_2_7 := FALSE; 
   _16LT1400.Bit_3_1 := FALSE; 
   _16LT1400.Bit_3_0 := FALSE; 
   _16LT1400.Bit_3_2 := FALSE; 
   _16LT1400.Bit_3_3 := FALSE; 
   _16LT1400.Bit_3_4 := FALSE; 
   _16LT1400.Bit_3_5 := FALSE; 
   _16LT1400.Bit_3_6 := FALSE; 
   _16LT1400.Bit_3_7 := FALSE; 
   _16LT1400.Input := 0; 
   _16LT1400.Output := 0.000000e+000; 
   _16LT1400.Value := 0.000000e+000; 
   _16LT1400.SettingInt[0] := 0; 
   _16LT1400.SettingInt[1] := 1; 
   _16LT1400.SettingInt[2] := 0; 
   _16LT1400.SettingInt[3] := 0; 
   _16LT1400.SettingInt[4] := 27648; 
   _16LT1400.SettingReal[5] := 0.000000e+000; 
   _16LT1400.SettingReal[6] := 0.000000e+000; 
   _16LT1400.SettingReal[7] := 0.000000e+000; 
   _16LT1400.SettingReal[8] := 0.000000e+000; 
   _16LT1400.Buffer_00 := 0; 
   _16LT1400.Buffer_01 := 0.000000e+000; 
   _16LT1400.Register[0] := 0; 
   _16LT1400.Register[1] := 0; 
   _16LT1400.Register[2] := 0; 
   _16LT1400.Register[3] := 0; 
   _16LT1400.AccessLevel[0] := 2000; 
   _16LT1400.AccessLevel[1] := 2050; 
   _16LT1400.AccessLevel[2] := 7000; 
   _16LT1400.AccessLevel[3] := 7050; 
   _16LT1400.Bit[0] := FALSE; 
   _16LT1400.Bit[1] := FALSE; 
   _16LT1400.Bit[2] := FALSE; 
   _16LT1400.Bit[3] := FALSE; 
   _16LT1400.Bit[4] := FALSE; 
   _16LT1400.Bit[5] := FALSE; 
   _16LT1400.Bit[6] := FALSE; 
   _16LT1400.Bit[7] := FALSE; 
   _16LT1400.Bit[8] := FALSE; 
   _16LT1400.Bit[9] := FALSE; 
   _16LT1400.Bit[10] := FALSE; 
   _16LT1400.Bit[11] := FALSE; 
   _16LT1400.Bit[12] := FALSE; 
   _16LT1400.Bit[13] := FALSE; 
   _16LT1400.Bit[14] := FALSE; 
   _16LT1400.Bit[15] := FALSE; 
   _16LT2100.WorkingMode0 := FALSE; 
   _16LT2100.WorkingMode1 := FALSE; 
   _16LT2100.WorkingMode2 := FALSE; 
   _16LT2100.WorkingMode3 := FALSE; 
   _16LT2100.WorkingMode4 := FALSE; 
   _16LT2100.WorkingMode5 := FALSE; 
   _16LT2100.WorkingMode6 := FALSE; 
   _16LT2100.WorkingMode7 := FALSE; 
   _16LT2100.Fault_00 := FALSE; 
   _16LT2100.Fault_01 := FALSE; 
   _16LT2100.Fault_02 := FALSE; 
   _16LT2100.Fault_03 := FALSE; 
   _16LT2100.Fault_04 := FALSE; 
   _16LT2100.Fault_05 := FALSE; 
   _16LT2100.Fault_06 := FALSE; 
   _16LT2100.Fault_07 := FALSE; 
   _16LT2100.Acknowledged := FALSE; 
   _16LT2100.Acknowledgment := FALSE; 
   _16LT2100.Bit_2_2 := FALSE; 
   _16LT2100.Bit_2_3 := FALSE; 
   _16LT2100.Bit_2_4 := FALSE; 
   _16LT2100.Bit_2_5 := FALSE; 
   _16LT2100.Bit_2_6 := FALSE; 
   _16LT2100.Bit_2_7 := FALSE; 
   _16LT2100.Bit_3_1 := FALSE; 
   _16LT2100.Bit_3_0 := FALSE; 
   _16LT2100.Bit_3_2 := FALSE; 
   _16LT2100.Bit_3_3 := FALSE; 
   _16LT2100.Bit_3_4 := FALSE; 
   _16LT2100.Bit_3_5 := FALSE; 
   _16LT2100.Bit_3_6 := FALSE; 
   _16LT2100.Bit_3_7 := FALSE; 
   _16LT2100.Input := 0; 
   _16LT2100.Output := 0.000000e+000; 
   _16LT2100.Value := 0.000000e+000; 
   _16LT2100.SettingInt[0] := 0; 
   _16LT2100.SettingInt[1] := 1; 
   _16LT2100.SettingInt[2] := 0; 
   _16LT2100.SettingInt[3] := 0; 
   _16LT2100.SettingInt[4] := 27648; 
   _16LT2100.SettingReal[5] := 0.000000e+000; 
   _16LT2100.SettingReal[6] := 0.000000e+000; 
   _16LT2100.SettingReal[7] := 0.000000e+000; 
   _16LT2100.SettingReal[8] := 0.000000e+000; 
   _16LT2100.Buffer_00 := 0; 
   _16LT2100.Buffer_01 := 0.000000e+000; 
   _16LT2100.Register[0] := 0; 
   _16LT2100.Register[1] := 0; 
   _16LT2100.Register[2] := 0; 
   _16LT2100.Register[3] := 0; 
   _16LT2100.AccessLevel[0] := 2000; 
   _16LT2100.AccessLevel[1] := 2050; 
   _16LT2100.AccessLevel[2] := 7000; 
   _16LT2100.AccessLevel[3] := 7050; 
   _16LT2100.Bit[0] := FALSE; 
   _16LT2100.Bit[1] := FALSE; 
   _16LT2100.Bit[2] := FALSE; 
   _16LT2100.Bit[3] := FALSE; 
   _16LT2100.Bit[4] := FALSE; 
   _16LT2100.Bit[5] := FALSE; 
   _16LT2100.Bit[6] := FALSE; 
   _16LT2100.Bit[7] := FALSE; 
   _16LT2100.Bit[8] := FALSE; 
   _16LT2100.Bit[9] := FALSE; 
   _16LT2100.Bit[10] := FALSE; 
   _16LT2100.Bit[11] := FALSE; 
   _16LT2100.Bit[12] := FALSE; 
   _16LT2100.Bit[13] := FALSE; 
   _16LT2100.Bit[14] := FALSE; 
   _16LT2100.Bit[15] := FALSE; 
   _16LT2200.WorkingMode0 := FALSE; 
   _16LT2200.WorkingMode1 := FALSE; 
   _16LT2200.WorkingMode2 := FALSE; 
   _16LT2200.WorkingMode3 := FALSE; 
   _16LT2200.WorkingMode4 := FALSE; 
   _16LT2200.WorkingMode5 := FALSE; 
   _16LT2200.WorkingMode6 := FALSE; 
   _16LT2200.WorkingMode7 := FALSE; 
   _16LT2200.Fault_00 := FALSE; 
   _16LT2200.Fault_01 := FALSE; 
   _16LT2200.Fault_02 := FALSE; 
   _16LT2200.Fault_03 := FALSE; 
   _16LT2200.Fault_04 := FALSE; 
   _16LT2200.Fault_05 := FALSE; 
   _16LT2200.Fault_06 := FALSE; 
   _16LT2200.Fault_07 := FALSE; 
   _16LT2200.Acknowledged := FALSE; 
   _16LT2200.Acknowledgment := FALSE; 
   _16LT2200.Bit_2_2 := FALSE; 
   _16LT2200.Bit_2_3 := FALSE; 
   _16LT2200.Bit_2_4 := FALSE; 
   _16LT2200.Bit_2_5 := FALSE; 
   _16LT2200.Bit_2_6 := FALSE; 
   _16LT2200.Bit_2_7 := FALSE; 
   _16LT2200.Bit_3_1 := FALSE; 
   _16LT2200.Bit_3_0 := FALSE; 
   _16LT2200.Bit_3_2 := FALSE; 
   _16LT2200.Bit_3_3 := FALSE; 
   _16LT2200.Bit_3_4 := FALSE; 
   _16LT2200.Bit_3_5 := FALSE; 
   _16LT2200.Bit_3_6 := FALSE; 
   _16LT2200.Bit_3_7 := FALSE; 
   _16LT2200.Input := 0; 
   _16LT2200.Output := 0.000000e+000; 
   _16LT2200.Value := 0.000000e+000; 
   _16LT2200.SettingInt[0] := 0; 
   _16LT2200.SettingInt[1] := 1; 
   _16LT2200.SettingInt[2] := 0; 
   _16LT2200.SettingInt[3] := 0; 
   _16LT2200.SettingInt[4] := 27648; 
   _16LT2200.SettingReal[5] := 0.000000e+000; 
   _16LT2200.SettingReal[6] := 0.000000e+000; 
   _16LT2200.SettingReal[7] := 0.000000e+000; 
   _16LT2200.SettingReal[8] := 0.000000e+000; 
   _16LT2200.Buffer_00 := 0; 
   _16LT2200.Buffer_01 := 0.000000e+000; 
   _16LT2200.Register[0] := 0; 
   _16LT2200.Register[1] := 0; 
   _16LT2200.Register[2] := 0; 
   _16LT2200.Register[3] := 0; 
   _16LT2200.AccessLevel[0] := 2000; 
   _16LT2200.AccessLevel[1] := 2050; 
   _16LT2200.AccessLevel[2] := 7000; 
   _16LT2200.AccessLevel[3] := 7050; 
   _16LT2200.Bit[0] := FALSE; 
   _16LT2200.Bit[1] := FALSE; 
   _16LT2200.Bit[2] := FALSE; 
   _16LT2200.Bit[3] := FALSE; 
   _16LT2200.Bit[4] := FALSE; 
   _16LT2200.Bit[5] := FALSE; 
   _16LT2200.Bit[6] := FALSE; 
   _16LT2200.Bit[7] := FALSE; 
   _16LT2200.Bit[8] := FALSE; 
   _16LT2200.Bit[9] := FALSE; 
   _16LT2200.Bit[10] := FALSE; 
   _16LT2200.Bit[11] := FALSE; 
   _16LT2200.Bit[12] := FALSE; 
   _16LT2200.Bit[13] := FALSE; 
   _16LT2200.Bit[14] := FALSE; 
   _16LT2200.Bit[15] := FALSE; 
   _16XX0066.WorkingMode0 := FALSE; 
   _16XX0066.WorkingMode1 := FALSE; 
   _16XX0066.WorkingMode2 := FALSE; 
   _16XX0066.WorkingMode3 := FALSE; 
   _16XX0066.WorkingMode4 := FALSE; 
   _16XX0066.WorkingMode5 := FALSE; 
   _16XX0066.WorkingMode6 := FALSE; 
   _16XX0066.WorkingMode7 := FALSE; 
   _16XX0066.Fault_00 := FALSE; 
   _16XX0066.Fault_01 := FALSE; 
   _16XX0066.Fault_02 := FALSE; 
   _16XX0066.Fault_03 := FALSE; 
   _16XX0066.Fault_04 := FALSE; 
   _16XX0066.Fault_05 := FALSE; 
   _16XX0066.Fault_06 := FALSE; 
   _16XX0066.Fault_07 := FALSE; 
   _16XX0066.Acknowledged := FALSE; 
   _16XX0066.Acknowledgment := FALSE; 
   _16XX0066.Bit_2_2 := FALSE; 
   _16XX0066.Bit_2_3 := FALSE; 
   _16XX0066.Bit_2_4 := FALSE; 
   _16XX0066.Bit_2_5 := FALSE; 
   _16XX0066.Bit_2_6 := FALSE; 
   _16XX0066.Bit_2_7 := FALSE; 
   _16XX0066.Bit_3_1 := FALSE; 
   _16XX0066.Bit_3_0 := FALSE; 
   _16XX0066.Bit_3_2 := FALSE; 
   _16XX0066.Bit_3_3 := FALSE; 
   _16XX0066.Bit_3_4 := FALSE; 
   _16XX0066.Bit_3_5 := FALSE; 
   _16XX0066.Bit_3_6 := FALSE; 
   _16XX0066.Bit_3_7 := FALSE; 
   _16XX0066.Input := 0; 
   _16XX0066.Output := 0.000000e+000; 
   _16XX0066.Value := 0.000000e+000; 
   _16XX0066.SettingInt[0] := 0; 
   _16XX0066.SettingInt[1] := 1; 
   _16XX0066.SettingInt[2] := 0; 
   _16XX0066.SettingInt[3] := 0; 
   _16XX0066.SettingInt[4] := 27648; 
   _16XX0066.SettingReal[5] := 0.000000e+000; 
   _16XX0066.SettingReal[6] := 0.000000e+000; 
   _16XX0066.SettingReal[7] := 0.000000e+000; 
   _16XX0066.SettingReal[8] := 0.000000e+000; 
   _16XX0066.Buffer_00 := 0; 
   _16XX0066.Buffer_01 := 0.000000e+000; 
   _16XX0066.Register[0] := 0; 
   _16XX0066.Register[1] := 0; 
   _16XX0066.Register[2] := 0; 
   _16XX0066.Register[3] := 0; 
   _16XX0066.AccessLevel[0] := 2000; 
   _16XX0066.AccessLevel[1] := 2050; 
   _16XX0066.AccessLevel[2] := 7000; 
   _16XX0066.AccessLevel[3] := 7050; 
   _16XX0066.Bit[0] := FALSE; 
   _16XX0066.Bit[1] := FALSE; 
   _16XX0066.Bit[2] := FALSE; 
   _16XX0066.Bit[3] := FALSE; 
   _16XX0066.Bit[4] := FALSE; 
   _16XX0066.Bit[5] := FALSE; 
   _16XX0066.Bit[6] := FALSE; 
   _16XX0066.Bit[7] := FALSE; 
   _16XX0066.Bit[8] := FALSE; 
   _16XX0066.Bit[9] := FALSE; 
   _16XX0066.Bit[10] := FALSE; 
   _16XX0066.Bit[11] := FALSE; 
   _16XX0066.Bit[12] := FALSE; 
   _16XX0066.Bit[13] := FALSE; 
   _16XX0066.Bit[14] := FALSE; 
   _16XX0066.Bit[15] := FALSE; 
   _16XX0067.WorkingMode0 := FALSE; 
   _16XX0067.WorkingMode1 := FALSE; 
   _16XX0067.WorkingMode2 := FALSE; 
   _16XX0067.WorkingMode3 := FALSE; 
   _16XX0067.WorkingMode4 := FALSE; 
   _16XX0067.WorkingMode5 := FALSE; 
   _16XX0067.WorkingMode6 := FALSE; 
   _16XX0067.WorkingMode7 := FALSE; 
   _16XX0067.Fault_00 := FALSE; 
   _16XX0067.Fault_01 := FALSE; 
   _16XX0067.Fault_02 := FALSE; 
   _16XX0067.Fault_03 := FALSE; 
   _16XX0067.Fault_04 := FALSE; 
   _16XX0067.Fault_05 := FALSE; 
   _16XX0067.Fault_06 := FALSE; 
   _16XX0067.Fault_07 := FALSE; 
   _16XX0067.Acknowledged := FALSE; 
   _16XX0067.Acknowledgment := FALSE; 
   _16XX0067.Bit_2_2 := FALSE; 
   _16XX0067.Bit_2_3 := FALSE; 
   _16XX0067.Bit_2_4 := FALSE; 
   _16XX0067.Bit_2_5 := FALSE; 
   _16XX0067.Bit_2_6 := FALSE; 
   _16XX0067.Bit_2_7 := FALSE; 
   _16XX0067.Bit_3_1 := FALSE; 
   _16XX0067.Bit_3_0 := FALSE; 
   _16XX0067.Bit_3_2 := FALSE; 
   _16XX0067.Bit_3_3 := FALSE; 
   _16XX0067.Bit_3_4 := FALSE; 
   _16XX0067.Bit_3_5 := FALSE; 
   _16XX0067.Bit_3_6 := FALSE; 
   _16XX0067.Bit_3_7 := FALSE; 
   _16XX0067.Input := 0; 
   _16XX0067.Output := 0.000000e+000; 
   _16XX0067.Value := 0.000000e+000; 
   _16XX0067.SettingInt[0] := 0; 
   _16XX0067.SettingInt[1] := 1; 
   _16XX0067.SettingInt[2] := 0; 
   _16XX0067.SettingInt[3] := 0; 
   _16XX0067.SettingInt[4] := 27648; 
   _16XX0067.SettingReal[5] := 0.000000e+000; 
   _16XX0067.SettingReal[6] := 0.000000e+000; 
   _16XX0067.SettingReal[7] := 0.000000e+000; 
   _16XX0067.SettingReal[8] := 0.000000e+000; 
   _16XX0067.Buffer_00 := 0; 
   _16XX0067.Buffer_01 := 0.000000e+000; 
   _16XX0067.Register[0] := 0; 
   _16XX0067.Register[1] := 0; 
   _16XX0067.Register[2] := 0; 
   _16XX0067.Register[3] := 0; 
   _16XX0067.AccessLevel[0] := 2000; 
   _16XX0067.AccessLevel[1] := 2050; 
   _16XX0067.AccessLevel[2] := 7000; 
   _16XX0067.AccessLevel[3] := 7050; 
   _16XX0067.Bit[0] := FALSE; 
   _16XX0067.Bit[1] := FALSE; 
   _16XX0067.Bit[2] := FALSE; 
   _16XX0067.Bit[3] := FALSE; 
   _16XX0067.Bit[4] := FALSE; 
   _16XX0067.Bit[5] := FALSE; 
   _16XX0067.Bit[6] := FALSE; 
   _16XX0067.Bit[7] := FALSE; 
   _16XX0067.Bit[8] := FALSE; 
   _16XX0067.Bit[9] := FALSE; 
   _16XX0067.Bit[10] := FALSE; 
   _16XX0067.Bit[11] := FALSE; 
   _16XX0067.Bit[12] := FALSE; 
   _16XX0067.Bit[13] := FALSE; 
   _16XX0067.Bit[14] := FALSE; 
   _16XX0067.Bit[15] := FALSE; 
   _16XX0068.WorkingMode0 := FALSE; 
   _16XX0068.WorkingMode1 := FALSE; 
   _16XX0068.WorkingMode2 := FALSE; 
   _16XX0068.WorkingMode3 := FALSE; 
   _16XX0068.WorkingMode4 := FALSE; 
   _16XX0068.WorkingMode5 := FALSE; 
   _16XX0068.WorkingMode6 := FALSE; 
   _16XX0068.WorkingMode7 := FALSE; 
   _16XX0068.Fault_00 := FALSE; 
   _16XX0068.Fault_01 := FALSE; 
   _16XX0068.Fault_02 := FALSE; 
   _16XX0068.Fault_03 := FALSE; 
   _16XX0068.Fault_04 := FALSE; 
   _16XX0068.Fault_05 := FALSE; 
   _16XX0068.Fault_06 := FALSE; 
   _16XX0068.Fault_07 := FALSE; 
   _16XX0068.Acknowledged := FALSE; 
   _16XX0068.Acknowledgment := FALSE; 
   _16XX0068.Bit_2_2 := FALSE; 
   _16XX0068.Bit_2_3 := FALSE; 
   _16XX0068.Bit_2_4 := FALSE; 
   _16XX0068.Bit_2_5 := FALSE; 
   _16XX0068.Bit_2_6 := FALSE; 
   _16XX0068.Bit_2_7 := FALSE; 
   _16XX0068.Bit_3_1 := FALSE; 
   _16XX0068.Bit_3_0 := FALSE; 
   _16XX0068.Bit_3_2 := FALSE; 
   _16XX0068.Bit_3_3 := FALSE; 
   _16XX0068.Bit_3_4 := FALSE; 
   _16XX0068.Bit_3_5 := FALSE; 
   _16XX0068.Bit_3_6 := FALSE; 
   _16XX0068.Bit_3_7 := FALSE; 
   _16XX0068.Input := 0; 
   _16XX0068.Output := 0.000000e+000; 
   _16XX0068.Value := 0.000000e+000; 
   _16XX0068.SettingInt[0] := 0; 
   _16XX0068.SettingInt[1] := 1; 
   _16XX0068.SettingInt[2] := 0; 
   _16XX0068.SettingInt[3] := 0; 
   _16XX0068.SettingInt[4] := 27648; 
   _16XX0068.SettingReal[5] := 0.000000e+000; 
   _16XX0068.SettingReal[6] := 0.000000e+000; 
   _16XX0068.SettingReal[7] := 0.000000e+000; 
   _16XX0068.SettingReal[8] := 0.000000e+000; 
   _16XX0068.Buffer_00 := 0; 
   _16XX0068.Buffer_01 := 0.000000e+000; 
   _16XX0068.Register[0] := 0; 
   _16XX0068.Register[1] := 0; 
   _16XX0068.Register[2] := 0; 
   _16XX0068.Register[3] := 0; 
   _16XX0068.AccessLevel[0] := 2000; 
   _16XX0068.AccessLevel[1] := 2050; 
   _16XX0068.AccessLevel[2] := 7000; 
   _16XX0068.AccessLevel[3] := 7050; 
   _16XX0068.Bit[0] := FALSE; 
   _16XX0068.Bit[1] := FALSE; 
   _16XX0068.Bit[2] := FALSE; 
   _16XX0068.Bit[3] := FALSE; 
   _16XX0068.Bit[4] := FALSE; 
   _16XX0068.Bit[5] := FALSE; 
   _16XX0068.Bit[6] := FALSE; 
   _16XX0068.Bit[7] := FALSE; 
   _16XX0068.Bit[8] := FALSE; 
   _16XX0068.Bit[9] := FALSE; 
   _16XX0068.Bit[10] := FALSE; 
   _16XX0068.Bit[11] := FALSE; 
   _16XX0068.Bit[12] := FALSE; 
   _16XX0068.Bit[13] := FALSE; 
   _16XX0068.Bit[14] := FALSE; 
   _16XX0068.Bit[15] := FALSE; 
   _16XX0069.WorkingMode0 := FALSE; 
   _16XX0069.WorkingMode1 := FALSE; 
   _16XX0069.WorkingMode2 := FALSE; 
   _16XX0069.WorkingMode3 := FALSE; 
   _16XX0069.WorkingMode4 := FALSE; 
   _16XX0069.WorkingMode5 := FALSE; 
   _16XX0069.WorkingMode6 := FALSE; 
   _16XX0069.WorkingMode7 := FALSE; 
   _16XX0069.Fault_00 := FALSE; 
   _16XX0069.Fault_01 := FALSE; 
   _16XX0069.Fault_02 := FALSE; 
   _16XX0069.Fault_03 := FALSE; 
   _16XX0069.Fault_04 := FALSE; 
   _16XX0069.Fault_05 := FALSE; 
   _16XX0069.Fault_06 := FALSE; 
   _16XX0069.Fault_07 := FALSE; 
   _16XX0069.Acknowledged := FALSE; 
   _16XX0069.Acknowledgment := FALSE; 
   _16XX0069.Bit_2_2 := FALSE; 
   _16XX0069.Bit_2_3 := FALSE; 
   _16XX0069.Bit_2_4 := FALSE; 
   _16XX0069.Bit_2_5 := FALSE; 
   _16XX0069.Bit_2_6 := FALSE; 
   _16XX0069.Bit_2_7 := FALSE; 
   _16XX0069.Bit_3_1 := FALSE; 
   _16XX0069.Bit_3_0 := FALSE; 
   _16XX0069.Bit_3_2 := FALSE; 
   _16XX0069.Bit_3_3 := FALSE; 
   _16XX0069.Bit_3_4 := FALSE; 
   _16XX0069.Bit_3_5 := FALSE; 
   _16XX0069.Bit_3_6 := FALSE; 
   _16XX0069.Bit_3_7 := FALSE; 
   _16XX0069.Input := 0; 
   _16XX0069.Output := 0.000000e+000; 
   _16XX0069.Value := 0.000000e+000; 
   _16XX0069.SettingInt[0] := 0; 
   _16XX0069.SettingInt[1] := 1; 
   _16XX0069.SettingInt[2] := 0; 
   _16XX0069.SettingInt[3] := 0; 
   _16XX0069.SettingInt[4] := 27648; 
   _16XX0069.SettingReal[5] := 0.000000e+000; 
   _16XX0069.SettingReal[6] := 0.000000e+000; 
   _16XX0069.SettingReal[7] := 0.000000e+000; 
   _16XX0069.SettingReal[8] := 0.000000e+000; 
   _16XX0069.Buffer_00 := 0; 
   _16XX0069.Buffer_01 := 0.000000e+000; 
   _16XX0069.Register[0] := 0; 
   _16XX0069.Register[1] := 0; 
   _16XX0069.Register[2] := 0; 
   _16XX0069.Register[3] := 0; 
   _16XX0069.AccessLevel[0] := 2000; 
   _16XX0069.AccessLevel[1] := 2050; 
   _16XX0069.AccessLevel[2] := 7000; 
   _16XX0069.AccessLevel[3] := 7050; 
   _16XX0069.Bit[0] := FALSE; 
   _16XX0069.Bit[1] := FALSE; 
   _16XX0069.Bit[2] := FALSE; 
   _16XX0069.Bit[3] := FALSE; 
   _16XX0069.Bit[4] := FALSE; 
   _16XX0069.Bit[5] := FALSE; 
   _16XX0069.Bit[6] := FALSE; 
   _16XX0069.Bit[7] := FALSE; 
   _16XX0069.Bit[8] := FALSE; 
   _16XX0069.Bit[9] := FALSE; 
   _16XX0069.Bit[10] := FALSE; 
   _16XX0069.Bit[11] := FALSE; 
   _16XX0069.Bit[12] := FALSE; 
   _16XX0069.Bit[13] := FALSE; 
   _16XX0069.Bit[14] := FALSE; 
   _16XX0069.Bit[15] := FALSE; 
   _16XX0070.WorkingMode0 := FALSE; 
   _16XX0070.WorkingMode1 := FALSE; 
   _16XX0070.WorkingMode2 := FALSE; 
   _16XX0070.WorkingMode3 := FALSE; 
   _16XX0070.WorkingMode4 := FALSE; 
   _16XX0070.WorkingMode5 := FALSE; 
   _16XX0070.WorkingMode6 := FALSE; 
   _16XX0070.WorkingMode7 := FALSE; 
   _16XX0070.Fault_00 := FALSE; 
   _16XX0070.Fault_01 := FALSE; 
   _16XX0070.Fault_02 := FALSE; 
   _16XX0070.Fault_03 := FALSE; 
   _16XX0070.Fault_04 := FALSE; 
   _16XX0070.Fault_05 := FALSE; 
   _16XX0070.Fault_06 := FALSE; 
   _16XX0070.Fault_07 := FALSE; 
   _16XX0070.Acknowledged := FALSE; 
   _16XX0070.Acknowledgment := FALSE; 
   _16XX0070.Bit_2_2 := FALSE; 
   _16XX0070.Bit_2_3 := FALSE; 
   _16XX0070.Bit_2_4 := FALSE; 
   _16XX0070.Bit_2_5 := FALSE; 
   _16XX0070.Bit_2_6 := FALSE; 
   _16XX0070.Bit_2_7 := FALSE; 
   _16XX0070.Bit_3_1 := FALSE; 
   _16XX0070.Bit_3_0 := FALSE; 
   _16XX0070.Bit_3_2 := FALSE; 
   _16XX0070.Bit_3_3 := FALSE; 
   _16XX0070.Bit_3_4 := FALSE; 
   _16XX0070.Bit_3_5 := FALSE; 
   _16XX0070.Bit_3_6 := FALSE; 
   _16XX0070.Bit_3_7 := FALSE; 
   _16XX0070.Input := 0; 
   _16XX0070.Output := 0.000000e+000; 
   _16XX0070.Value := 0.000000e+000; 
   _16XX0070.SettingInt[0] := 0; 
   _16XX0070.SettingInt[1] := 1; 
   _16XX0070.SettingInt[2] := 0; 
   _16XX0070.SettingInt[3] := 0; 
   _16XX0070.SettingInt[4] := 27648; 
   _16XX0070.SettingReal[5] := 0.000000e+000; 
   _16XX0070.SettingReal[6] := 0.000000e+000; 
   _16XX0070.SettingReal[7] := 0.000000e+000; 
   _16XX0070.SettingReal[8] := 0.000000e+000; 
   _16XX0070.Buffer_00 := 0; 
   _16XX0070.Buffer_01 := 0.000000e+000; 
   _16XX0070.Register[0] := 0; 
   _16XX0070.Register[1] := 0; 
   _16XX0070.Register[2] := 0; 
   _16XX0070.Register[3] := 0; 
   _16XX0070.AccessLevel[0] := 2000; 
   _16XX0070.AccessLevel[1] := 2050; 
   _16XX0070.AccessLevel[2] := 7000; 
   _16XX0070.AccessLevel[3] := 7050; 
   _16XX0070.Bit[0] := FALSE; 
   _16XX0070.Bit[1] := FALSE; 
   _16XX0070.Bit[2] := FALSE; 
   _16XX0070.Bit[3] := FALSE; 
   _16XX0070.Bit[4] := FALSE; 
   _16XX0070.Bit[5] := FALSE; 
   _16XX0070.Bit[6] := FALSE; 
   _16XX0070.Bit[7] := FALSE; 
   _16XX0070.Bit[8] := FALSE; 
   _16XX0070.Bit[9] := FALSE; 
   _16XX0070.Bit[10] := FALSE; 
   _16XX0070.Bit[11] := FALSE; 
   _16XX0070.Bit[12] := FALSE; 
   _16XX0070.Bit[13] := FALSE; 
   _16XX0070.Bit[14] := FALSE; 
   _16XX0070.Bit[15] := FALSE; 
   _16XX0071.WorkingMode0 := FALSE; 
   _16XX0071.WorkingMode1 := FALSE; 
   _16XX0071.WorkingMode2 := FALSE; 
   _16XX0071.WorkingMode3 := FALSE; 
   _16XX0071.WorkingMode4 := FALSE; 
   _16XX0071.WorkingMode5 := FALSE; 
   _16XX0071.WorkingMode6 := FALSE; 
   _16XX0071.WorkingMode7 := FALSE; 
   _16XX0071.Fault_00 := FALSE; 
   _16XX0071.Fault_01 := FALSE; 
   _16XX0071.Fault_02 := FALSE; 
   _16XX0071.Fault_03 := FALSE; 
   _16XX0071.Fault_04 := FALSE; 
   _16XX0071.Fault_05 := FALSE; 
   _16XX0071.Fault_06 := FALSE; 
   _16XX0071.Fault_07 := FALSE; 
   _16XX0071.Acknowledged := FALSE; 
   _16XX0071.Acknowledgment := FALSE; 
   _16XX0071.Bit_2_2 := FALSE; 
   _16XX0071.Bit_2_3 := FALSE; 
   _16XX0071.Bit_2_4 := FALSE; 
   _16XX0071.Bit_2_5 := FALSE; 
   _16XX0071.Bit_2_6 := FALSE; 
   _16XX0071.Bit_2_7 := FALSE; 
   _16XX0071.Bit_3_1 := FALSE; 
   _16XX0071.Bit_3_0 := FALSE; 
   _16XX0071.Bit_3_2 := FALSE; 
   _16XX0071.Bit_3_3 := FALSE; 
   _16XX0071.Bit_3_4 := FALSE; 
   _16XX0071.Bit_3_5 := FALSE; 
   _16XX0071.Bit_3_6 := FALSE; 
   _16XX0071.Bit_3_7 := FALSE; 
   _16XX0071.Input := 0; 
   _16XX0071.Output := 0.000000e+000; 
   _16XX0071.Value := 0.000000e+000; 
   _16XX0071.SettingInt[0] := 0; 
   _16XX0071.SettingInt[1] := 1; 
   _16XX0071.SettingInt[2] := 0; 
   _16XX0071.SettingInt[3] := 0; 
   _16XX0071.SettingInt[4] := 27648; 
   _16XX0071.SettingReal[5] := 0.000000e+000; 
   _16XX0071.SettingReal[6] := 0.000000e+000; 
   _16XX0071.SettingReal[7] := 0.000000e+000; 
   _16XX0071.SettingReal[8] := 0.000000e+000; 
   _16XX0071.Buffer_00 := 0; 
   _16XX0071.Buffer_01 := 0.000000e+000; 
   _16XX0071.Register[0] := 0; 
   _16XX0071.Register[1] := 0; 
   _16XX0071.Register[2] := 0; 
   _16XX0071.Register[3] := 0; 
   _16XX0071.AccessLevel[0] := 2000; 
   _16XX0071.AccessLevel[1] := 2050; 
   _16XX0071.AccessLevel[2] := 7000; 
   _16XX0071.AccessLevel[3] := 7050; 
   _16XX0071.Bit[0] := FALSE; 
   _16XX0071.Bit[1] := FALSE; 
   _16XX0071.Bit[2] := FALSE; 
   _16XX0071.Bit[3] := FALSE; 
   _16XX0071.Bit[4] := FALSE; 
   _16XX0071.Bit[5] := FALSE; 
   _16XX0071.Bit[6] := FALSE; 
   _16XX0071.Bit[7] := FALSE; 
   _16XX0071.Bit[8] := FALSE; 
   _16XX0071.Bit[9] := FALSE; 
   _16XX0071.Bit[10] := FALSE; 
   _16XX0071.Bit[11] := FALSE; 
   _16XX0071.Bit[12] := FALSE; 
   _16XX0071.Bit[13] := FALSE; 
   _16XX0071.Bit[14] := FALSE; 
   _16XX0071.Bit[15] := FALSE; 
   _16XX0072.WorkingMode0 := FALSE; 
   _16XX0072.WorkingMode1 := FALSE; 
   _16XX0072.WorkingMode2 := FALSE; 
   _16XX0072.WorkingMode3 := FALSE; 
   _16XX0072.WorkingMode4 := FALSE; 
   _16XX0072.WorkingMode5 := FALSE; 
   _16XX0072.WorkingMode6 := FALSE; 
   _16XX0072.WorkingMode7 := FALSE; 
   _16XX0072.Fault_00 := FALSE; 
   _16XX0072.Fault_01 := FALSE; 
   _16XX0072.Fault_02 := FALSE; 
   _16XX0072.Fault_03 := FALSE; 
   _16XX0072.Fault_04 := FALSE; 
   _16XX0072.Fault_05 := FALSE; 
   _16XX0072.Fault_06 := FALSE; 
   _16XX0072.Fault_07 := FALSE; 
   _16XX0072.Acknowledged := FALSE; 
   _16XX0072.Acknowledgment := FALSE; 
   _16XX0072.Bit_2_2 := FALSE; 
   _16XX0072.Bit_2_3 := FALSE; 
   _16XX0072.Bit_2_4 := FALSE; 
   _16XX0072.Bit_2_5 := FALSE; 
   _16XX0072.Bit_2_6 := FALSE; 
   _16XX0072.Bit_2_7 := FALSE; 
   _16XX0072.Bit_3_1 := FALSE; 
   _16XX0072.Bit_3_0 := FALSE; 
   _16XX0072.Bit_3_2 := FALSE; 
   _16XX0072.Bit_3_3 := FALSE; 
   _16XX0072.Bit_3_4 := FALSE; 
   _16XX0072.Bit_3_5 := FALSE; 
   _16XX0072.Bit_3_6 := FALSE; 
   _16XX0072.Bit_3_7 := FALSE; 
   _16XX0072.Input := 0; 
   _16XX0072.Output := 0.000000e+000; 
   _16XX0072.Value := 0.000000e+000; 
   _16XX0072.SettingInt[0] := 0; 
   _16XX0072.SettingInt[1] := 1; 
   _16XX0072.SettingInt[2] := 0; 
   _16XX0072.SettingInt[3] := 0; 
   _16XX0072.SettingInt[4] := 27648; 
   _16XX0072.SettingReal[5] := 0.000000e+000; 
   _16XX0072.SettingReal[6] := 0.000000e+000; 
   _16XX0072.SettingReal[7] := 0.000000e+000; 
   _16XX0072.SettingReal[8] := 0.000000e+000; 
   _16XX0072.Buffer_00 := 0; 
   _16XX0072.Buffer_01 := 0.000000e+000; 
   _16XX0072.Register[0] := 0; 
   _16XX0072.Register[1] := 0; 
   _16XX0072.Register[2] := 0; 
   _16XX0072.Register[3] := 0; 
   _16XX0072.AccessLevel[0] := 2000; 
   _16XX0072.AccessLevel[1] := 2050; 
   _16XX0072.AccessLevel[2] := 7000; 
   _16XX0072.AccessLevel[3] := 7050; 
   _16XX0072.Bit[0] := FALSE; 
   _16XX0072.Bit[1] := FALSE; 
   _16XX0072.Bit[2] := FALSE; 
   _16XX0072.Bit[3] := FALSE; 
   _16XX0072.Bit[4] := FALSE; 
   _16XX0072.Bit[5] := FALSE; 
   _16XX0072.Bit[6] := FALSE; 
   _16XX0072.Bit[7] := FALSE; 
   _16XX0072.Bit[8] := FALSE; 
   _16XX0072.Bit[9] := FALSE; 
   _16XX0072.Bit[10] := FALSE; 
   _16XX0072.Bit[11] := FALSE; 
   _16XX0072.Bit[12] := FALSE; 
   _16XX0072.Bit[13] := FALSE; 
   _16XX0072.Bit[14] := FALSE; 
   _16XX0072.Bit[15] := FALSE; 
   _16XX0073.WorkingMode0 := FALSE; 
   _16XX0073.WorkingMode1 := FALSE; 
   _16XX0073.WorkingMode2 := FALSE; 
   _16XX0073.WorkingMode3 := FALSE; 
   _16XX0073.WorkingMode4 := FALSE; 
   _16XX0073.WorkingMode5 := FALSE; 
   _16XX0073.WorkingMode6 := FALSE; 
   _16XX0073.WorkingMode7 := FALSE; 
   _16XX0073.Fault_00 := FALSE; 
   _16XX0073.Fault_01 := FALSE; 
   _16XX0073.Fault_02 := FALSE; 
   _16XX0073.Fault_03 := FALSE; 
   _16XX0073.Fault_04 := FALSE; 
   _16XX0073.Fault_05 := FALSE; 
   _16XX0073.Fault_06 := FALSE; 
   _16XX0073.Fault_07 := FALSE; 
   _16XX0073.Acknowledged := FALSE; 
   _16XX0073.Acknowledgment := FALSE; 
   _16XX0073.Bit_2_2 := FALSE; 
   _16XX0073.Bit_2_3 := FALSE; 
   _16XX0073.Bit_2_4 := FALSE; 
   _16XX0073.Bit_2_5 := FALSE; 
   _16XX0073.Bit_2_6 := FALSE; 
   _16XX0073.Bit_2_7 := FALSE; 
   _16XX0073.Bit_3_1 := FALSE; 
   _16XX0073.Bit_3_0 := FALSE; 
   _16XX0073.Bit_3_2 := FALSE; 
   _16XX0073.Bit_3_3 := FALSE; 
   _16XX0073.Bit_3_4 := FALSE; 
   _16XX0073.Bit_3_5 := FALSE; 
   _16XX0073.Bit_3_6 := FALSE; 
   _16XX0073.Bit_3_7 := FALSE; 
   _16XX0073.Input := 0; 
   _16XX0073.Output := 0.000000e+000; 
   _16XX0073.Value := 0.000000e+000; 
   _16XX0073.SettingInt[0] := 0; 
   _16XX0073.SettingInt[1] := 1; 
   _16XX0073.SettingInt[2] := 0; 
   _16XX0073.SettingInt[3] := 0; 
   _16XX0073.SettingInt[4] := 27648; 
   _16XX0073.SettingReal[5] := 0.000000e+000; 
   _16XX0073.SettingReal[6] := 0.000000e+000; 
   _16XX0073.SettingReal[7] := 0.000000e+000; 
   _16XX0073.SettingReal[8] := 0.000000e+000; 
   _16XX0073.Buffer_00 := 0; 
   _16XX0073.Buffer_01 := 0.000000e+000; 
   _16XX0073.Register[0] := 0; 
   _16XX0073.Register[1] := 0; 
   _16XX0073.Register[2] := 0; 
   _16XX0073.Register[3] := 0; 
   _16XX0073.AccessLevel[0] := 2000; 
   _16XX0073.AccessLevel[1] := 2050; 
   _16XX0073.AccessLevel[2] := 7000; 
   _16XX0073.AccessLevel[3] := 7050; 
   _16XX0073.Bit[0] := FALSE; 
   _16XX0073.Bit[1] := FALSE; 
   _16XX0073.Bit[2] := FALSE; 
   _16XX0073.Bit[3] := FALSE; 
   _16XX0073.Bit[4] := FALSE; 
   _16XX0073.Bit[5] := FALSE; 
   _16XX0073.Bit[6] := FALSE; 
   _16XX0073.Bit[7] := FALSE; 
   _16XX0073.Bit[8] := FALSE; 
   _16XX0073.Bit[9] := FALSE; 
   _16XX0073.Bit[10] := FALSE; 
   _16XX0073.Bit[11] := FALSE; 
   _16XX0073.Bit[12] := FALSE; 
   _16XX0073.Bit[13] := FALSE; 
   _16XX0073.Bit[14] := FALSE; 
   _16XX0073.Bit[15] := FALSE; 
   _16XX0074.WorkingMode0 := FALSE; 
   _16XX0074.WorkingMode1 := FALSE; 
   _16XX0074.WorkingMode2 := FALSE; 
   _16XX0074.WorkingMode3 := FALSE; 
   _16XX0074.WorkingMode4 := FALSE; 
   _16XX0074.WorkingMode5 := FALSE; 
   _16XX0074.WorkingMode6 := FALSE; 
   _16XX0074.WorkingMode7 := FALSE; 
   _16XX0074.Fault_00 := FALSE; 
   _16XX0074.Fault_01 := FALSE; 
   _16XX0074.Fault_02 := FALSE; 
   _16XX0074.Fault_03 := FALSE; 
   _16XX0074.Fault_04 := FALSE; 
   _16XX0074.Fault_05 := FALSE; 
   _16XX0074.Fault_06 := FALSE; 
   _16XX0074.Fault_07 := FALSE; 
   _16XX0074.Acknowledged := FALSE; 
   _16XX0074.Acknowledgment := FALSE; 
   _16XX0074.Bit_2_2 := FALSE; 
   _16XX0074.Bit_2_3 := FALSE; 
   _16XX0074.Bit_2_4 := FALSE; 
   _16XX0074.Bit_2_5 := FALSE; 
   _16XX0074.Bit_2_6 := FALSE; 
   _16XX0074.Bit_2_7 := FALSE; 
   _16XX0074.Bit_3_1 := FALSE; 
   _16XX0074.Bit_3_0 := FALSE; 
   _16XX0074.Bit_3_2 := FALSE; 
   _16XX0074.Bit_3_3 := FALSE; 
   _16XX0074.Bit_3_4 := FALSE; 
   _16XX0074.Bit_3_5 := FALSE; 
   _16XX0074.Bit_3_6 := FALSE; 
   _16XX0074.Bit_3_7 := FALSE; 
   _16XX0074.Input := 0; 
   _16XX0074.Output := 0.000000e+000; 
   _16XX0074.Value := 0.000000e+000; 
   _16XX0074.SettingInt[0] := 0; 
   _16XX0074.SettingInt[1] := 1; 
   _16XX0074.SettingInt[2] := 0; 
   _16XX0074.SettingInt[3] := 0; 
   _16XX0074.SettingInt[4] := 27648; 
   _16XX0074.SettingReal[5] := 0.000000e+000; 
   _16XX0074.SettingReal[6] := 0.000000e+000; 
   _16XX0074.SettingReal[7] := 0.000000e+000; 
   _16XX0074.SettingReal[8] := 0.000000e+000; 
   _16XX0074.Buffer_00 := 0; 
   _16XX0074.Buffer_01 := 0.000000e+000; 
   _16XX0074.Register[0] := 0; 
   _16XX0074.Register[1] := 0; 
   _16XX0074.Register[2] := 0; 
   _16XX0074.Register[3] := 0; 
   _16XX0074.AccessLevel[0] := 2000; 
   _16XX0074.AccessLevel[1] := 2050; 
   _16XX0074.AccessLevel[2] := 7000; 
   _16XX0074.AccessLevel[3] := 7050; 
   _16XX0074.Bit[0] := FALSE; 
   _16XX0074.Bit[1] := FALSE; 
   _16XX0074.Bit[2] := FALSE; 
   _16XX0074.Bit[3] := FALSE; 
   _16XX0074.Bit[4] := FALSE; 
   _16XX0074.Bit[5] := FALSE; 
   _16XX0074.Bit[6] := FALSE; 
   _16XX0074.Bit[7] := FALSE; 
   _16XX0074.Bit[8] := FALSE; 
   _16XX0074.Bit[9] := FALSE; 
   _16XX0074.Bit[10] := FALSE; 
   _16XX0074.Bit[11] := FALSE; 
   _16XX0074.Bit[12] := FALSE; 
   _16XX0074.Bit[13] := FALSE; 
   _16XX0074.Bit[14] := FALSE; 
   _16XX0074.Bit[15] := FALSE; 
   _16XX0075.WorkingMode0 := FALSE; 
   _16XX0075.WorkingMode1 := FALSE; 
   _16XX0075.WorkingMode2 := FALSE; 
   _16XX0075.WorkingMode3 := FALSE; 
   _16XX0075.WorkingMode4 := FALSE; 
   _16XX0075.WorkingMode5 := FALSE; 
   _16XX0075.WorkingMode6 := FALSE; 
   _16XX0075.WorkingMode7 := FALSE; 
   _16XX0075.Fault_00 := FALSE; 
   _16XX0075.Fault_01 := FALSE; 
   _16XX0075.Fault_02 := FALSE; 
   _16XX0075.Fault_03 := FALSE; 
   _16XX0075.Fault_04 := FALSE; 
   _16XX0075.Fault_05 := FALSE; 
   _16XX0075.Fault_06 := FALSE; 
   _16XX0075.Fault_07 := FALSE; 
   _16XX0075.Acknowledged := FALSE; 
   _16XX0075.Acknowledgment := FALSE; 
   _16XX0075.Bit_2_2 := FALSE; 
   _16XX0075.Bit_2_3 := FALSE; 
   _16XX0075.Bit_2_4 := FALSE; 
   _16XX0075.Bit_2_5 := FALSE; 
   _16XX0075.Bit_2_6 := FALSE; 
   _16XX0075.Bit_2_7 := FALSE; 
   _16XX0075.Bit_3_1 := FALSE; 
   _16XX0075.Bit_3_0 := FALSE; 
   _16XX0075.Bit_3_2 := FALSE; 
   _16XX0075.Bit_3_3 := FALSE; 
   _16XX0075.Bit_3_4 := FALSE; 
   _16XX0075.Bit_3_5 := FALSE; 
   _16XX0075.Bit_3_6 := FALSE; 
   _16XX0075.Bit_3_7 := FALSE; 
   _16XX0075.Input := 0; 
   _16XX0075.Output := 0.000000e+000; 
   _16XX0075.Value := 0.000000e+000; 
   _16XX0075.SettingInt[0] := 0; 
   _16XX0075.SettingInt[1] := 1; 
   _16XX0075.SettingInt[2] := 0; 
   _16XX0075.SettingInt[3] := 0; 
   _16XX0075.SettingInt[4] := 27648; 
   _16XX0075.SettingReal[5] := 0.000000e+000; 
   _16XX0075.SettingReal[6] := 0.000000e+000; 
   _16XX0075.SettingReal[7] := 0.000000e+000; 
   _16XX0075.SettingReal[8] := 0.000000e+000; 
   _16XX0075.Buffer_00 := 0; 
   _16XX0075.Buffer_01 := 0.000000e+000; 
   _16XX0075.Register[0] := 0; 
   _16XX0075.Register[1] := 0; 
   _16XX0075.Register[2] := 0; 
   _16XX0075.Register[3] := 0; 
   _16XX0075.AccessLevel[0] := 2000; 
   _16XX0075.AccessLevel[1] := 2050; 
   _16XX0075.AccessLevel[2] := 7000; 
   _16XX0075.AccessLevel[3] := 7050; 
   _16XX0075.Bit[0] := FALSE; 
   _16XX0075.Bit[1] := FALSE; 
   _16XX0075.Bit[2] := FALSE; 
   _16XX0075.Bit[3] := FALSE; 
   _16XX0075.Bit[4] := FALSE; 
   _16XX0075.Bit[5] := FALSE; 
   _16XX0075.Bit[6] := FALSE; 
   _16XX0075.Bit[7] := FALSE; 
   _16XX0075.Bit[8] := FALSE; 
   _16XX0075.Bit[9] := FALSE; 
   _16XX0075.Bit[10] := FALSE; 
   _16XX0075.Bit[11] := FALSE; 
   _16XX0075.Bit[12] := FALSE; 
   _16XX0075.Bit[13] := FALSE; 
   _16XX0075.Bit[14] := FALSE; 
   _16XX0075.Bit[15] := FALSE; 
   _16XX0076.WorkingMode0 := FALSE; 
   _16XX0076.WorkingMode1 := FALSE; 
   _16XX0076.WorkingMode2 := FALSE; 
   _16XX0076.WorkingMode3 := FALSE; 
   _16XX0076.WorkingMode4 := FALSE; 
   _16XX0076.WorkingMode5 := FALSE; 
   _16XX0076.WorkingMode6 := FALSE; 
   _16XX0076.WorkingMode7 := FALSE; 
   _16XX0076.Fault_00 := FALSE; 
   _16XX0076.Fault_01 := FALSE; 
   _16XX0076.Fault_02 := FALSE; 
   _16XX0076.Fault_03 := FALSE; 
   _16XX0076.Fault_04 := FALSE; 
   _16XX0076.Fault_05 := FALSE; 
   _16XX0076.Fault_06 := FALSE; 
   _16XX0076.Fault_07 := FALSE; 
   _16XX0076.Acknowledged := FALSE; 
   _16XX0076.Acknowledgment := FALSE; 
   _16XX0076.Bit_2_2 := FALSE; 
   _16XX0076.Bit_2_3 := FALSE; 
   _16XX0076.Bit_2_4 := FALSE; 
   _16XX0076.Bit_2_5 := FALSE; 
   _16XX0076.Bit_2_6 := FALSE; 
   _16XX0076.Bit_2_7 := FALSE; 
   _16XX0076.Bit_3_1 := FALSE; 
   _16XX0076.Bit_3_0 := FALSE; 
   _16XX0076.Bit_3_2 := FALSE; 
   _16XX0076.Bit_3_3 := FALSE; 
   _16XX0076.Bit_3_4 := FALSE; 
   _16XX0076.Bit_3_5 := FALSE; 
   _16XX0076.Bit_3_6 := FALSE; 
   _16XX0076.Bit_3_7 := FALSE; 
   _16XX0076.Input := 0; 
   _16XX0076.Output := 0.000000e+000; 
   _16XX0076.Value := 0.000000e+000; 
   _16XX0076.SettingInt[0] := 0; 
   _16XX0076.SettingInt[1] := 1; 
   _16XX0076.SettingInt[2] := 0; 
   _16XX0076.SettingInt[3] := 0; 
   _16XX0076.SettingInt[4] := 27648; 
   _16XX0076.SettingReal[5] := 0.000000e+000; 
   _16XX0076.SettingReal[6] := 0.000000e+000; 
   _16XX0076.SettingReal[7] := 0.000000e+000; 
   _16XX0076.SettingReal[8] := 0.000000e+000; 
   _16XX0076.Buffer_00 := 0; 
   _16XX0076.Buffer_01 := 0.000000e+000; 
   _16XX0076.Register[0] := 0; 
   _16XX0076.Register[1] := 0; 
   _16XX0076.Register[2] := 0; 
   _16XX0076.Register[3] := 0; 
   _16XX0076.AccessLevel[0] := 2000; 
   _16XX0076.AccessLevel[1] := 2050; 
   _16XX0076.AccessLevel[2] := 7000; 
   _16XX0076.AccessLevel[3] := 7050; 
   _16XX0076.Bit[0] := FALSE; 
   _16XX0076.Bit[1] := FALSE; 
   _16XX0076.Bit[2] := FALSE; 
   _16XX0076.Bit[3] := FALSE; 
   _16XX0076.Bit[4] := FALSE; 
   _16XX0076.Bit[5] := FALSE; 
   _16XX0076.Bit[6] := FALSE; 
   _16XX0076.Bit[7] := FALSE; 
   _16XX0076.Bit[8] := FALSE; 
   _16XX0076.Bit[9] := FALSE; 
   _16XX0076.Bit[10] := FALSE; 
   _16XX0076.Bit[11] := FALSE; 
   _16XX0076.Bit[12] := FALSE; 
   _16XX0076.Bit[13] := FALSE; 
   _16XX0076.Bit[14] := FALSE; 
   _16XX0076.Bit[15] := FALSE; 
   _16XX0077.WorkingMode0 := FALSE; 
   _16XX0077.WorkingMode1 := FALSE; 
   _16XX0077.WorkingMode2 := FALSE; 
   _16XX0077.WorkingMode3 := FALSE; 
   _16XX0077.WorkingMode4 := FALSE; 
   _16XX0077.WorkingMode5 := FALSE; 
   _16XX0077.WorkingMode6 := FALSE; 
   _16XX0077.WorkingMode7 := FALSE; 
   _16XX0077.Fault_00 := FALSE; 
   _16XX0077.Fault_01 := FALSE; 
   _16XX0077.Fault_02 := FALSE; 
   _16XX0077.Fault_03 := FALSE; 
   _16XX0077.Fault_04 := FALSE; 
   _16XX0077.Fault_05 := FALSE; 
   _16XX0077.Fault_06 := FALSE; 
   _16XX0077.Fault_07 := FALSE; 
   _16XX0077.Acknowledged := FALSE; 
   _16XX0077.Acknowledgment := FALSE; 
   _16XX0077.Bit_2_2 := FALSE; 
   _16XX0077.Bit_2_3 := FALSE; 
   _16XX0077.Bit_2_4 := FALSE; 
   _16XX0077.Bit_2_5 := FALSE; 
   _16XX0077.Bit_2_6 := FALSE; 
   _16XX0077.Bit_2_7 := FALSE; 
   _16XX0077.Bit_3_1 := FALSE; 
   _16XX0077.Bit_3_0 := FALSE; 
   _16XX0077.Bit_3_2 := FALSE; 
   _16XX0077.Bit_3_3 := FALSE; 
   _16XX0077.Bit_3_4 := FALSE; 
   _16XX0077.Bit_3_5 := FALSE; 
   _16XX0077.Bit_3_6 := FALSE; 
   _16XX0077.Bit_3_7 := FALSE; 
   _16XX0077.Input := 0; 
   _16XX0077.Output := 0.000000e+000; 
   _16XX0077.Value := 0.000000e+000; 
   _16XX0077.SettingInt[0] := 0; 
   _16XX0077.SettingInt[1] := 1; 
   _16XX0077.SettingInt[2] := 0; 
   _16XX0077.SettingInt[3] := 0; 
   _16XX0077.SettingInt[4] := 27648; 
   _16XX0077.SettingReal[5] := 0.000000e+000; 
   _16XX0077.SettingReal[6] := 0.000000e+000; 
   _16XX0077.SettingReal[7] := 0.000000e+000; 
   _16XX0077.SettingReal[8] := 0.000000e+000; 
   _16XX0077.Buffer_00 := 0; 
   _16XX0077.Buffer_01 := 0.000000e+000; 
   _16XX0077.Register[0] := 0; 
   _16XX0077.Register[1] := 0; 
   _16XX0077.Register[2] := 0; 
   _16XX0077.Register[3] := 0; 
   _16XX0077.AccessLevel[0] := 2000; 
   _16XX0077.AccessLevel[1] := 2050; 
   _16XX0077.AccessLevel[2] := 7000; 
   _16XX0077.AccessLevel[3] := 7050; 
   _16XX0077.Bit[0] := FALSE; 
   _16XX0077.Bit[1] := FALSE; 
   _16XX0077.Bit[2] := FALSE; 
   _16XX0077.Bit[3] := FALSE; 
   _16XX0077.Bit[4] := FALSE; 
   _16XX0077.Bit[5] := FALSE; 
   _16XX0077.Bit[6] := FALSE; 
   _16XX0077.Bit[7] := FALSE; 
   _16XX0077.Bit[8] := FALSE; 
   _16XX0077.Bit[9] := FALSE; 
   _16XX0077.Bit[10] := FALSE; 
   _16XX0077.Bit[11] := FALSE; 
   _16XX0077.Bit[12] := FALSE; 
   _16XX0077.Bit[13] := FALSE; 
   _16XX0077.Bit[14] := FALSE; 
   _16XX0077.Bit[15] := FALSE; 
   _16XX0078.WorkingMode0 := FALSE; 
   _16XX0078.WorkingMode1 := FALSE; 
   _16XX0078.WorkingMode2 := FALSE; 
   _16XX0078.WorkingMode3 := FALSE; 
   _16XX0078.WorkingMode4 := FALSE; 
   _16XX0078.WorkingMode5 := FALSE; 
   _16XX0078.WorkingMode6 := FALSE; 
   _16XX0078.WorkingMode7 := FALSE; 
   _16XX0078.Fault_00 := FALSE; 
   _16XX0078.Fault_01 := FALSE; 
   _16XX0078.Fault_02 := FALSE; 
   _16XX0078.Fault_03 := FALSE; 
   _16XX0078.Fault_04 := FALSE; 
   _16XX0078.Fault_05 := FALSE; 
   _16XX0078.Fault_06 := FALSE; 
   _16XX0078.Fault_07 := FALSE; 
   _16XX0078.Acknowledged := FALSE; 
   _16XX0078.Acknowledgment := FALSE; 
   _16XX0078.Bit_2_2 := FALSE; 
   _16XX0078.Bit_2_3 := FALSE; 
   _16XX0078.Bit_2_4 := FALSE; 
   _16XX0078.Bit_2_5 := FALSE; 
   _16XX0078.Bit_2_6 := FALSE; 
   _16XX0078.Bit_2_7 := FALSE; 
   _16XX0078.Bit_3_1 := FALSE; 
   _16XX0078.Bit_3_0 := FALSE; 
   _16XX0078.Bit_3_2 := FALSE; 
   _16XX0078.Bit_3_3 := FALSE; 
   _16XX0078.Bit_3_4 := FALSE; 
   _16XX0078.Bit_3_5 := FALSE; 
   _16XX0078.Bit_3_6 := FALSE; 
   _16XX0078.Bit_3_7 := FALSE; 
   _16XX0078.Input := 0; 
   _16XX0078.Output := 0.000000e+000; 
   _16XX0078.Value := 0.000000e+000; 
   _16XX0078.SettingInt[0] := 0; 
   _16XX0078.SettingInt[1] := 1; 
   _16XX0078.SettingInt[2] := 0; 
   _16XX0078.SettingInt[3] := 0; 
   _16XX0078.SettingInt[4] := 27648; 
   _16XX0078.SettingReal[5] := 0.000000e+000; 
   _16XX0078.SettingReal[6] := 0.000000e+000; 
   _16XX0078.SettingReal[7] := 0.000000e+000; 
   _16XX0078.SettingReal[8] := 0.000000e+000; 
   _16XX0078.Buffer_00 := 0; 
   _16XX0078.Buffer_01 := 0.000000e+000; 
   _16XX0078.Register[0] := 0; 
   _16XX0078.Register[1] := 0; 
   _16XX0078.Register[2] := 0; 
   _16XX0078.Register[3] := 0; 
   _16XX0078.AccessLevel[0] := 2000; 
   _16XX0078.AccessLevel[1] := 2050; 
   _16XX0078.AccessLevel[2] := 7000; 
   _16XX0078.AccessLevel[3] := 7050; 
   _16XX0078.Bit[0] := FALSE; 
   _16XX0078.Bit[1] := FALSE; 
   _16XX0078.Bit[2] := FALSE; 
   _16XX0078.Bit[3] := FALSE; 
   _16XX0078.Bit[4] := FALSE; 
   _16XX0078.Bit[5] := FALSE; 
   _16XX0078.Bit[6] := FALSE; 
   _16XX0078.Bit[7] := FALSE; 
   _16XX0078.Bit[8] := FALSE; 
   _16XX0078.Bit[9] := FALSE; 
   _16XX0078.Bit[10] := FALSE; 
   _16XX0078.Bit[11] := FALSE; 
   _16XX0078.Bit[12] := FALSE; 
   _16XX0078.Bit[13] := FALSE; 
   _16XX0078.Bit[14] := FALSE; 
   _16XX0078.Bit[15] := FALSE; 
   _16XX0079.WorkingMode0 := FALSE; 
   _16XX0079.WorkingMode1 := FALSE; 
   _16XX0079.WorkingMode2 := FALSE; 
   _16XX0079.WorkingMode3 := FALSE; 
   _16XX0079.WorkingMode4 := FALSE; 
   _16XX0079.WorkingMode5 := FALSE; 
   _16XX0079.WorkingMode6 := FALSE; 
   _16XX0079.WorkingMode7 := FALSE; 
   _16XX0079.Fault_00 := FALSE; 
   _16XX0079.Fault_01 := FALSE; 
   _16XX0079.Fault_02 := FALSE; 
   _16XX0079.Fault_03 := FALSE; 
   _16XX0079.Fault_04 := FALSE; 
   _16XX0079.Fault_05 := FALSE; 
   _16XX0079.Fault_06 := FALSE; 
   _16XX0079.Fault_07 := FALSE; 
   _16XX0079.Acknowledged := FALSE; 
   _16XX0079.Acknowledgment := FALSE; 
   _16XX0079.Bit_2_2 := FALSE; 
   _16XX0079.Bit_2_3 := FALSE; 
   _16XX0079.Bit_2_4 := FALSE; 
   _16XX0079.Bit_2_5 := FALSE; 
   _16XX0079.Bit_2_6 := FALSE; 
   _16XX0079.Bit_2_7 := FALSE; 
   _16XX0079.Bit_3_1 := FALSE; 
   _16XX0079.Bit_3_0 := FALSE; 
   _16XX0079.Bit_3_2 := FALSE; 
   _16XX0079.Bit_3_3 := FALSE; 
   _16XX0079.Bit_3_4 := FALSE; 
   _16XX0079.Bit_3_5 := FALSE; 
   _16XX0079.Bit_3_6 := FALSE; 
   _16XX0079.Bit_3_7 := FALSE; 
   _16XX0079.Input := 0; 
   _16XX0079.Output := 0.000000e+000; 
   _16XX0079.Value := 0.000000e+000; 
   _16XX0079.SettingInt[0] := 0; 
   _16XX0079.SettingInt[1] := 1; 
   _16XX0079.SettingInt[2] := 0; 
   _16XX0079.SettingInt[3] := 0; 
   _16XX0079.SettingInt[4] := 27648; 
   _16XX0079.SettingReal[5] := 0.000000e+000; 
   _16XX0079.SettingReal[6] := 0.000000e+000; 
   _16XX0079.SettingReal[7] := 0.000000e+000; 
   _16XX0079.SettingReal[8] := 0.000000e+000; 
   _16XX0079.Buffer_00 := 0; 
   _16XX0079.Buffer_01 := 0.000000e+000; 
   _16XX0079.Register[0] := 0; 
   _16XX0079.Register[1] := 0; 
   _16XX0079.Register[2] := 0; 
   _16XX0079.Register[3] := 0; 
   _16XX0079.AccessLevel[0] := 2000; 
   _16XX0079.AccessLevel[1] := 2050; 
   _16XX0079.AccessLevel[2] := 7000; 
   _16XX0079.AccessLevel[3] := 7050; 
   _16XX0079.Bit[0] := FALSE; 
   _16XX0079.Bit[1] := FALSE; 
   _16XX0079.Bit[2] := FALSE; 
   _16XX0079.Bit[3] := FALSE; 
   _16XX0079.Bit[4] := FALSE; 
   _16XX0079.Bit[5] := FALSE; 
   _16XX0079.Bit[6] := FALSE; 
   _16XX0079.Bit[7] := FALSE; 
   _16XX0079.Bit[8] := FALSE; 
   _16XX0079.Bit[9] := FALSE; 
   _16XX0079.Bit[10] := FALSE; 
   _16XX0079.Bit[11] := FALSE; 
   _16XX0079.Bit[12] := FALSE; 
   _16XX0079.Bit[13] := FALSE; 
   _16XX0079.Bit[14] := FALSE; 
   _16XX0079.Bit[15] := FALSE; 
   _16XX0080.WorkingMode0 := FALSE; 
   _16XX0080.WorkingMode1 := FALSE; 
   _16XX0080.WorkingMode2 := FALSE; 
   _16XX0080.WorkingMode3 := FALSE; 
   _16XX0080.WorkingMode4 := FALSE; 
   _16XX0080.WorkingMode5 := FALSE; 
   _16XX0080.WorkingMode6 := FALSE; 
   _16XX0080.WorkingMode7 := FALSE; 
   _16XX0080.Fault_00 := FALSE; 
   _16XX0080.Fault_01 := FALSE; 
   _16XX0080.Fault_02 := FALSE; 
   _16XX0080.Fault_03 := FALSE; 
   _16XX0080.Fault_04 := FALSE; 
   _16XX0080.Fault_05 := FALSE; 
   _16XX0080.Fault_06 := FALSE; 
   _16XX0080.Fault_07 := FALSE; 
   _16XX0080.Acknowledged := FALSE; 
   _16XX0080.Acknowledgment := FALSE; 
   _16XX0080.Bit_2_2 := FALSE; 
   _16XX0080.Bit_2_3 := FALSE; 
   _16XX0080.Bit_2_4 := FALSE; 
   _16XX0080.Bit_2_5 := FALSE; 
   _16XX0080.Bit_2_6 := FALSE; 
   _16XX0080.Bit_2_7 := FALSE; 
   _16XX0080.Bit_3_1 := FALSE; 
   _16XX0080.Bit_3_0 := FALSE; 
   _16XX0080.Bit_3_2 := FALSE; 
   _16XX0080.Bit_3_3 := FALSE; 
   _16XX0080.Bit_3_4 := FALSE; 
   _16XX0080.Bit_3_5 := FALSE; 
   _16XX0080.Bit_3_6 := FALSE; 
   _16XX0080.Bit_3_7 := FALSE; 
   _16XX0080.Input := 0; 
   _16XX0080.Output := 0.000000e+000; 
   _16XX0080.Value := 0.000000e+000; 
   _16XX0080.SettingInt[0] := 0; 
   _16XX0080.SettingInt[1] := 1; 
   _16XX0080.SettingInt[2] := 0; 
   _16XX0080.SettingInt[3] := 0; 
   _16XX0080.SettingInt[4] := 27648; 
   _16XX0080.SettingReal[5] := 0.000000e+000; 
   _16XX0080.SettingReal[6] := 0.000000e+000; 
   _16XX0080.SettingReal[7] := 0.000000e+000; 
   _16XX0080.SettingReal[8] := 0.000000e+000; 
   _16XX0080.Buffer_00 := 0; 
   _16XX0080.Buffer_01 := 0.000000e+000; 
   _16XX0080.Register[0] := 0; 
   _16XX0080.Register[1] := 0; 
   _16XX0080.Register[2] := 0; 
   _16XX0080.Register[3] := 0; 
   _16XX0080.AccessLevel[0] := 2000; 
   _16XX0080.AccessLevel[1] := 2050; 
   _16XX0080.AccessLevel[2] := 7000; 
   _16XX0080.AccessLevel[3] := 7050; 
   _16XX0080.Bit[0] := FALSE; 
   _16XX0080.Bit[1] := FALSE; 
   _16XX0080.Bit[2] := FALSE; 
   _16XX0080.Bit[3] := FALSE; 
   _16XX0080.Bit[4] := FALSE; 
   _16XX0080.Bit[5] := FALSE; 
   _16XX0080.Bit[6] := FALSE; 
   _16XX0080.Bit[7] := FALSE; 
   _16XX0080.Bit[8] := FALSE; 
   _16XX0080.Bit[9] := FALSE; 
   _16XX0080.Bit[10] := FALSE; 
   _16XX0080.Bit[11] := FALSE; 
   _16XX0080.Bit[12] := FALSE; 
   _16XX0080.Bit[13] := FALSE; 
   _16XX0080.Bit[14] := FALSE; 
   _16XX0080.Bit[15] := FALSE; 
   _16XX0081.WorkingMode0 := FALSE; 
   _16XX0081.WorkingMode1 := FALSE; 
   _16XX0081.WorkingMode2 := FALSE; 
   _16XX0081.WorkingMode3 := FALSE; 
   _16XX0081.WorkingMode4 := FALSE; 
   _16XX0081.WorkingMode5 := FALSE; 
   _16XX0081.WorkingMode6 := FALSE; 
   _16XX0081.WorkingMode7 := FALSE; 
   _16XX0081.Fault_00 := FALSE; 
   _16XX0081.Fault_01 := FALSE; 
   _16XX0081.Fault_02 := FALSE; 
   _16XX0081.Fault_03 := FALSE; 
   _16XX0081.Fault_04 := FALSE; 
   _16XX0081.Fault_05 := FALSE; 
   _16XX0081.Fault_06 := FALSE; 
   _16XX0081.Fault_07 := FALSE; 
   _16XX0081.Acknowledged := FALSE; 
   _16XX0081.Acknowledgment := FALSE; 
   _16XX0081.Bit_2_2 := FALSE; 
   _16XX0081.Bit_2_3 := FALSE; 
   _16XX0081.Bit_2_4 := FALSE; 
   _16XX0081.Bit_2_5 := FALSE; 
   _16XX0081.Bit_2_6 := FALSE; 
   _16XX0081.Bit_2_7 := FALSE; 
   _16XX0081.Bit_3_1 := FALSE; 
   _16XX0081.Bit_3_0 := FALSE; 
   _16XX0081.Bit_3_2 := FALSE; 
   _16XX0081.Bit_3_3 := FALSE; 
   _16XX0081.Bit_3_4 := FALSE; 
   _16XX0081.Bit_3_5 := FALSE; 
   _16XX0081.Bit_3_6 := FALSE; 
   _16XX0081.Bit_3_7 := FALSE; 
   _16XX0081.Input := 0; 
   _16XX0081.Output := 0.000000e+000; 
   _16XX0081.Value := 0.000000e+000; 
   _16XX0081.SettingInt[0] := 0; 
   _16XX0081.SettingInt[1] := 1; 
   _16XX0081.SettingInt[2] := 0; 
   _16XX0081.SettingInt[3] := 0; 
   _16XX0081.SettingInt[4] := 27648; 
   _16XX0081.SettingReal[5] := 0.000000e+000; 
   _16XX0081.SettingReal[6] := 0.000000e+000; 
   _16XX0081.SettingReal[7] := 0.000000e+000; 
   _16XX0081.SettingReal[8] := 0.000000e+000; 
   _16XX0081.Buffer_00 := 0; 
   _16XX0081.Buffer_01 := 0.000000e+000; 
   _16XX0081.Register[0] := 0; 
   _16XX0081.Register[1] := 0; 
   _16XX0081.Register[2] := 0; 
   _16XX0081.Register[3] := 0; 
   _16XX0081.AccessLevel[0] := 2000; 
   _16XX0081.AccessLevel[1] := 2050; 
   _16XX0081.AccessLevel[2] := 7000; 
   _16XX0081.AccessLevel[3] := 7050; 
   _16XX0081.Bit[0] := FALSE; 
   _16XX0081.Bit[1] := FALSE; 
   _16XX0081.Bit[2] := FALSE; 
   _16XX0081.Bit[3] := FALSE; 
   _16XX0081.Bit[4] := FALSE; 
   _16XX0081.Bit[5] := FALSE; 
   _16XX0081.Bit[6] := FALSE; 
   _16XX0081.Bit[7] := FALSE; 
   _16XX0081.Bit[8] := FALSE; 
   _16XX0081.Bit[9] := FALSE; 
   _16XX0081.Bit[10] := FALSE; 
   _16XX0081.Bit[11] := FALSE; 
   _16XX0081.Bit[12] := FALSE; 
   _16XX0081.Bit[13] := FALSE; 
   _16XX0081.Bit[14] := FALSE; 
   _16XX0081.Bit[15] := FALSE; 
   _16XX0082.WorkingMode0 := FALSE; 
   _16XX0082.WorkingMode1 := FALSE; 
   _16XX0082.WorkingMode2 := FALSE; 
   _16XX0082.WorkingMode3 := FALSE; 
   _16XX0082.WorkingMode4 := FALSE; 
   _16XX0082.WorkingMode5 := FALSE; 
   _16XX0082.WorkingMode6 := FALSE; 
   _16XX0082.WorkingMode7 := FALSE; 
   _16XX0082.Fault_00 := FALSE; 
   _16XX0082.Fault_01 := FALSE; 
   _16XX0082.Fault_02 := FALSE; 
   _16XX0082.Fault_03 := FALSE; 
   _16XX0082.Fault_04 := FALSE; 
   _16XX0082.Fault_05 := FALSE; 
   _16XX0082.Fault_06 := FALSE; 
   _16XX0082.Fault_07 := FALSE; 
   _16XX0082.Acknowledged := FALSE; 
   _16XX0082.Acknowledgment := FALSE; 
   _16XX0082.Bit_2_2 := FALSE; 
   _16XX0082.Bit_2_3 := FALSE; 
   _16XX0082.Bit_2_4 := FALSE; 
   _16XX0082.Bit_2_5 := FALSE; 
   _16XX0082.Bit_2_6 := FALSE; 
   _16XX0082.Bit_2_7 := FALSE; 
   _16XX0082.Bit_3_1 := FALSE; 
   _16XX0082.Bit_3_0 := FALSE; 
   _16XX0082.Bit_3_2 := FALSE; 
   _16XX0082.Bit_3_3 := FALSE; 
   _16XX0082.Bit_3_4 := FALSE; 
   _16XX0082.Bit_3_5 := FALSE; 
   _16XX0082.Bit_3_6 := FALSE; 
   _16XX0082.Bit_3_7 := FALSE; 
   _16XX0082.Input := 0; 
   _16XX0082.Output := 0.000000e+000; 
   _16XX0082.Value := 0.000000e+000; 
   _16XX0082.SettingInt[0] := 0; 
   _16XX0082.SettingInt[1] := 1; 
   _16XX0082.SettingInt[2] := 0; 
   _16XX0082.SettingInt[3] := 0; 
   _16XX0082.SettingInt[4] := 27648; 
   _16XX0082.SettingReal[5] := 0.000000e+000; 
   _16XX0082.SettingReal[6] := 0.000000e+000; 
   _16XX0082.SettingReal[7] := 0.000000e+000; 
   _16XX0082.SettingReal[8] := 0.000000e+000; 
   _16XX0082.Buffer_00 := 0; 
   _16XX0082.Buffer_01 := 0.000000e+000; 
   _16XX0082.Register[0] := 0; 
   _16XX0082.Register[1] := 0; 
   _16XX0082.Register[2] := 0; 
   _16XX0082.Register[3] := 0; 
   _16XX0082.AccessLevel[0] := 2000; 
   _16XX0082.AccessLevel[1] := 2050; 
   _16XX0082.AccessLevel[2] := 7000; 
   _16XX0082.AccessLevel[3] := 7050; 
   _16XX0082.Bit[0] := FALSE; 
   _16XX0082.Bit[1] := FALSE; 
   _16XX0082.Bit[2] := FALSE; 
   _16XX0082.Bit[3] := FALSE; 
   _16XX0082.Bit[4] := FALSE; 
   _16XX0082.Bit[5] := FALSE; 
   _16XX0082.Bit[6] := FALSE; 
   _16XX0082.Bit[7] := FALSE; 
   _16XX0082.Bit[8] := FALSE; 
   _16XX0082.Bit[9] := FALSE; 
   _16XX0082.Bit[10] := FALSE; 
   _16XX0082.Bit[11] := FALSE; 
   _16XX0082.Bit[12] := FALSE; 
   _16XX0082.Bit[13] := FALSE; 
   _16XX0082.Bit[14] := FALSE; 
   _16XX0082.Bit[15] := FALSE; 
   _16XX0083.WorkingMode0 := FALSE; 
   _16XX0083.WorkingMode1 := FALSE; 
   _16XX0083.WorkingMode2 := FALSE; 
   _16XX0083.WorkingMode3 := FALSE; 
   _16XX0083.WorkingMode4 := FALSE; 
   _16XX0083.WorkingMode5 := FALSE; 
   _16XX0083.WorkingMode6 := FALSE; 
   _16XX0083.WorkingMode7 := FALSE; 
   _16XX0083.Fault_00 := FALSE; 
   _16XX0083.Fault_01 := FALSE; 
   _16XX0083.Fault_02 := FALSE; 
   _16XX0083.Fault_03 := FALSE; 
   _16XX0083.Fault_04 := FALSE; 
   _16XX0083.Fault_05 := FALSE; 
   _16XX0083.Fault_06 := FALSE; 
   _16XX0083.Fault_07 := FALSE; 
   _16XX0083.Acknowledged := FALSE; 
   _16XX0083.Acknowledgment := FALSE; 
   _16XX0083.Bit_2_2 := FALSE; 
   _16XX0083.Bit_2_3 := FALSE; 
   _16XX0083.Bit_2_4 := FALSE; 
   _16XX0083.Bit_2_5 := FALSE; 
   _16XX0083.Bit_2_6 := FALSE; 
   _16XX0083.Bit_2_7 := FALSE; 
   _16XX0083.Bit_3_1 := FALSE; 
   _16XX0083.Bit_3_0 := FALSE; 
   _16XX0083.Bit_3_2 := FALSE; 
   _16XX0083.Bit_3_3 := FALSE; 
   _16XX0083.Bit_3_4 := FALSE; 
   _16XX0083.Bit_3_5 := FALSE; 
   _16XX0083.Bit_3_6 := FALSE; 
   _16XX0083.Bit_3_7 := FALSE; 
   _16XX0083.Input := 0; 
   _16XX0083.Output := 0.000000e+000; 
   _16XX0083.Value := 0.000000e+000; 
   _16XX0083.SettingInt[0] := 0; 
   _16XX0083.SettingInt[1] := 1; 
   _16XX0083.SettingInt[2] := 0; 
   _16XX0083.SettingInt[3] := 0; 
   _16XX0083.SettingInt[4] := 27648; 
   _16XX0083.SettingReal[5] := 0.000000e+000; 
   _16XX0083.SettingReal[6] := 0.000000e+000; 
   _16XX0083.SettingReal[7] := 0.000000e+000; 
   _16XX0083.SettingReal[8] := 0.000000e+000; 
   _16XX0083.Buffer_00 := 0; 
   _16XX0083.Buffer_01 := 0.000000e+000; 
   _16XX0083.Register[0] := 0; 
   _16XX0083.Register[1] := 0; 
   _16XX0083.Register[2] := 0; 
   _16XX0083.Register[3] := 0; 
   _16XX0083.AccessLevel[0] := 2000; 
   _16XX0083.AccessLevel[1] := 2050; 
   _16XX0083.AccessLevel[2] := 7000; 
   _16XX0083.AccessLevel[3] := 7050; 
   _16XX0083.Bit[0] := FALSE; 
   _16XX0083.Bit[1] := FALSE; 
   _16XX0083.Bit[2] := FALSE; 
   _16XX0083.Bit[3] := FALSE; 
   _16XX0083.Bit[4] := FALSE; 
   _16XX0083.Bit[5] := FALSE; 
   _16XX0083.Bit[6] := FALSE; 
   _16XX0083.Bit[7] := FALSE; 
   _16XX0083.Bit[8] := FALSE; 
   _16XX0083.Bit[9] := FALSE; 
   _16XX0083.Bit[10] := FALSE; 
   _16XX0083.Bit[11] := FALSE; 
   _16XX0083.Bit[12] := FALSE; 
   _16XX0083.Bit[13] := FALSE; 
   _16XX0083.Bit[14] := FALSE; 
   _16XX0083.Bit[15] := FALSE; 
   _16XX0084.WorkingMode0 := FALSE; 
   _16XX0084.WorkingMode1 := FALSE; 
   _16XX0084.WorkingMode2 := FALSE; 
   _16XX0084.WorkingMode3 := FALSE; 
   _16XX0084.WorkingMode4 := FALSE; 
   _16XX0084.WorkingMode5 := FALSE; 
   _16XX0084.WorkingMode6 := FALSE; 
   _16XX0084.WorkingMode7 := FALSE; 
   _16XX0084.Fault_00 := FALSE; 
   _16XX0084.Fault_01 := FALSE; 
   _16XX0084.Fault_02 := FALSE; 
   _16XX0084.Fault_03 := FALSE; 
   _16XX0084.Fault_04 := FALSE; 
   _16XX0084.Fault_05 := FALSE; 
   _16XX0084.Fault_06 := FALSE; 
   _16XX0084.Fault_07 := FALSE; 
   _16XX0084.Acknowledged := FALSE; 
   _16XX0084.Acknowledgment := FALSE; 
   _16XX0084.Bit_2_2 := FALSE; 
   _16XX0084.Bit_2_3 := FALSE; 
   _16XX0084.Bit_2_4 := FALSE; 
   _16XX0084.Bit_2_5 := FALSE; 
   _16XX0084.Bit_2_6 := FALSE; 
   _16XX0084.Bit_2_7 := FALSE; 
   _16XX0084.Bit_3_1 := FALSE; 
   _16XX0084.Bit_3_0 := FALSE; 
   _16XX0084.Bit_3_2 := FALSE; 
   _16XX0084.Bit_3_3 := FALSE; 
   _16XX0084.Bit_3_4 := FALSE; 
   _16XX0084.Bit_3_5 := FALSE; 
   _16XX0084.Bit_3_6 := FALSE; 
   _16XX0084.Bit_3_7 := FALSE; 
   _16XX0084.Input := 0; 
   _16XX0084.Output := 0.000000e+000; 
   _16XX0084.Value := 0.000000e+000; 
   _16XX0084.SettingInt[0] := 0; 
   _16XX0084.SettingInt[1] := 1; 
   _16XX0084.SettingInt[2] := 0; 
   _16XX0084.SettingInt[3] := 0; 
   _16XX0084.SettingInt[4] := 27648; 
   _16XX0084.SettingReal[5] := 0.000000e+000; 
   _16XX0084.SettingReal[6] := 0.000000e+000; 
   _16XX0084.SettingReal[7] := 0.000000e+000; 
   _16XX0084.SettingReal[8] := 0.000000e+000; 
   _16XX0084.Buffer_00 := 0; 
   _16XX0084.Buffer_01 := 0.000000e+000; 
   _16XX0084.Register[0] := 0; 
   _16XX0084.Register[1] := 0; 
   _16XX0084.Register[2] := 0; 
   _16XX0084.Register[3] := 0; 
   _16XX0084.AccessLevel[0] := 2000; 
   _16XX0084.AccessLevel[1] := 2050; 
   _16XX0084.AccessLevel[2] := 7000; 
   _16XX0084.AccessLevel[3] := 7050; 
   _16XX0084.Bit[0] := FALSE; 
   _16XX0084.Bit[1] := FALSE; 
   _16XX0084.Bit[2] := FALSE; 
   _16XX0084.Bit[3] := FALSE; 
   _16XX0084.Bit[4] := FALSE; 
   _16XX0084.Bit[5] := FALSE; 
   _16XX0084.Bit[6] := FALSE; 
   _16XX0084.Bit[7] := FALSE; 
   _16XX0084.Bit[8] := FALSE; 
   _16XX0084.Bit[9] := FALSE; 
   _16XX0084.Bit[10] := FALSE; 
   _16XX0084.Bit[11] := FALSE; 
   _16XX0084.Bit[12] := FALSE; 
   _16XX0084.Bit[13] := FALSE; 
   _16XX0084.Bit[14] := FALSE; 
   _16XX0084.Bit[15] := FALSE; 
   _16XX0085.WorkingMode0 := FALSE; 
   _16XX0085.WorkingMode1 := FALSE; 
   _16XX0085.WorkingMode2 := FALSE; 
   _16XX0085.WorkingMode3 := FALSE; 
   _16XX0085.WorkingMode4 := FALSE; 
   _16XX0085.WorkingMode5 := FALSE; 
   _16XX0085.WorkingMode6 := FALSE; 
   _16XX0085.WorkingMode7 := FALSE; 
   _16XX0085.Fault_00 := FALSE; 
   _16XX0085.Fault_01 := FALSE; 
   _16XX0085.Fault_02 := FALSE; 
   _16XX0085.Fault_03 := FALSE; 
   _16XX0085.Fault_04 := FALSE; 
   _16XX0085.Fault_05 := FALSE; 
   _16XX0085.Fault_06 := FALSE; 
   _16XX0085.Fault_07 := FALSE; 
   _16XX0085.Acknowledged := FALSE; 
   _16XX0085.Acknowledgment := FALSE; 
   _16XX0085.Bit_2_2 := FALSE; 
   _16XX0085.Bit_2_3 := FALSE; 
   _16XX0085.Bit_2_4 := FALSE; 
   _16XX0085.Bit_2_5 := FALSE; 
   _16XX0085.Bit_2_6 := FALSE; 
   _16XX0085.Bit_2_7 := FALSE; 
   _16XX0085.Bit_3_1 := FALSE; 
   _16XX0085.Bit_3_0 := FALSE; 
   _16XX0085.Bit_3_2 := FALSE; 
   _16XX0085.Bit_3_3 := FALSE; 
   _16XX0085.Bit_3_4 := FALSE; 
   _16XX0085.Bit_3_5 := FALSE; 
   _16XX0085.Bit_3_6 := FALSE; 
   _16XX0085.Bit_3_7 := FALSE; 
   _16XX0085.Input := 0; 
   _16XX0085.Output := 0.000000e+000; 
   _16XX0085.Value := 0.000000e+000; 
   _16XX0085.SettingInt[0] := 0; 
   _16XX0085.SettingInt[1] := 1; 
   _16XX0085.SettingInt[2] := 0; 
   _16XX0085.SettingInt[3] := 0; 
   _16XX0085.SettingInt[4] := 27648; 
   _16XX0085.SettingReal[5] := 0.000000e+000; 
   _16XX0085.SettingReal[6] := 0.000000e+000; 
   _16XX0085.SettingReal[7] := 0.000000e+000; 
   _16XX0085.SettingReal[8] := 0.000000e+000; 
   _16XX0085.Buffer_00 := 0; 
   _16XX0085.Buffer_01 := 0.000000e+000; 
   _16XX0085.Register[0] := 0; 
   _16XX0085.Register[1] := 0; 
   _16XX0085.Register[2] := 0; 
   _16XX0085.Register[3] := 0; 
   _16XX0085.AccessLevel[0] := 2000; 
   _16XX0085.AccessLevel[1] := 2050; 
   _16XX0085.AccessLevel[2] := 7000; 
   _16XX0085.AccessLevel[3] := 7050; 
   _16XX0085.Bit[0] := FALSE; 
   _16XX0085.Bit[1] := FALSE; 
   _16XX0085.Bit[2] := FALSE; 
   _16XX0085.Bit[3] := FALSE; 
   _16XX0085.Bit[4] := FALSE; 
   _16XX0085.Bit[5] := FALSE; 
   _16XX0085.Bit[6] := FALSE; 
   _16XX0085.Bit[7] := FALSE; 
   _16XX0085.Bit[8] := FALSE; 
   _16XX0085.Bit[9] := FALSE; 
   _16XX0085.Bit[10] := FALSE; 
   _16XX0085.Bit[11] := FALSE; 
   _16XX0085.Bit[12] := FALSE; 
   _16XX0085.Bit[13] := FALSE; 
   _16XX0085.Bit[14] := FALSE; 
   _16XX0085.Bit[15] := FALSE; 
   _16XX0086.WorkingMode0 := FALSE; 
   _16XX0086.WorkingMode1 := FALSE; 
   _16XX0086.WorkingMode2 := FALSE; 
   _16XX0086.WorkingMode3 := FALSE; 
   _16XX0086.WorkingMode4 := FALSE; 
   _16XX0086.WorkingMode5 := FALSE; 
   _16XX0086.WorkingMode6 := FALSE; 
   _16XX0086.WorkingMode7 := FALSE; 
   _16XX0086.Fault_00 := FALSE; 
   _16XX0086.Fault_01 := FALSE; 
   _16XX0086.Fault_02 := FALSE; 
   _16XX0086.Fault_03 := FALSE; 
   _16XX0086.Fault_04 := FALSE; 
   _16XX0086.Fault_05 := FALSE; 
   _16XX0086.Fault_06 := FALSE; 
   _16XX0086.Fault_07 := FALSE; 
   _16XX0086.Acknowledged := FALSE; 
   _16XX0086.Acknowledgment := FALSE; 
   _16XX0086.Bit_2_2 := FALSE; 
   _16XX0086.Bit_2_3 := FALSE; 
   _16XX0086.Bit_2_4 := FALSE; 
   _16XX0086.Bit_2_5 := FALSE; 
   _16XX0086.Bit_2_6 := FALSE; 
   _16XX0086.Bit_2_7 := FALSE; 
   _16XX0086.Bit_3_1 := FALSE; 
   _16XX0086.Bit_3_0 := FALSE; 
   _16XX0086.Bit_3_2 := FALSE; 
   _16XX0086.Bit_3_3 := FALSE; 
   _16XX0086.Bit_3_4 := FALSE; 
   _16XX0086.Bit_3_5 := FALSE; 
   _16XX0086.Bit_3_6 := FALSE; 
   _16XX0086.Bit_3_7 := FALSE; 
   _16XX0086.Input := 0; 
   _16XX0086.Output := 0.000000e+000; 
   _16XX0086.Value := 0.000000e+000; 
   _16XX0086.SettingInt[0] := 0; 
   _16XX0086.SettingInt[1] := 1; 
   _16XX0086.SettingInt[2] := 0; 
   _16XX0086.SettingInt[3] := 0; 
   _16XX0086.SettingInt[4] := 27648; 
   _16XX0086.SettingReal[5] := 0.000000e+000; 
   _16XX0086.SettingReal[6] := 0.000000e+000; 
   _16XX0086.SettingReal[7] := 0.000000e+000; 
   _16XX0086.SettingReal[8] := 0.000000e+000; 
   _16XX0086.Buffer_00 := 0; 
   _16XX0086.Buffer_01 := 0.000000e+000; 
   _16XX0086.Register[0] := 0; 
   _16XX0086.Register[1] := 0; 
   _16XX0086.Register[2] := 0; 
   _16XX0086.Register[3] := 0; 
   _16XX0086.AccessLevel[0] := 2000; 
   _16XX0086.AccessLevel[1] := 2050; 
   _16XX0086.AccessLevel[2] := 7000; 
   _16XX0086.AccessLevel[3] := 7050; 
   _16XX0086.Bit[0] := FALSE; 
   _16XX0086.Bit[1] := FALSE; 
   _16XX0086.Bit[2] := FALSE; 
   _16XX0086.Bit[3] := FALSE; 
   _16XX0086.Bit[4] := FALSE; 
   _16XX0086.Bit[5] := FALSE; 
   _16XX0086.Bit[6] := FALSE; 
   _16XX0086.Bit[7] := FALSE; 
   _16XX0086.Bit[8] := FALSE; 
   _16XX0086.Bit[9] := FALSE; 
   _16XX0086.Bit[10] := FALSE; 
   _16XX0086.Bit[11] := FALSE; 
   _16XX0086.Bit[12] := FALSE; 
   _16XX0086.Bit[13] := FALSE; 
   _16XX0086.Bit[14] := FALSE; 
   _16XX0086.Bit[15] := FALSE; 
   _16XX0087.WorkingMode0 := FALSE; 
   _16XX0087.WorkingMode1 := FALSE; 
   _16XX0087.WorkingMode2 := FALSE; 
   _16XX0087.WorkingMode3 := FALSE; 
   _16XX0087.WorkingMode4 := FALSE; 
   _16XX0087.WorkingMode5 := FALSE; 
   _16XX0087.WorkingMode6 := FALSE; 
   _16XX0087.WorkingMode7 := FALSE; 
   _16XX0087.Fault_00 := FALSE; 
   _16XX0087.Fault_01 := FALSE; 
   _16XX0087.Fault_02 := FALSE; 
   _16XX0087.Fault_03 := FALSE; 
   _16XX0087.Fault_04 := FALSE; 
   _16XX0087.Fault_05 := FALSE; 
   _16XX0087.Fault_06 := FALSE; 
   _16XX0087.Fault_07 := FALSE; 
   _16XX0087.Acknowledged := FALSE; 
   _16XX0087.Acknowledgment := FALSE; 
   _16XX0087.Bit_2_2 := FALSE; 
   _16XX0087.Bit_2_3 := FALSE; 
   _16XX0087.Bit_2_4 := FALSE; 
   _16XX0087.Bit_2_5 := FALSE; 
   _16XX0087.Bit_2_6 := FALSE; 
   _16XX0087.Bit_2_7 := FALSE; 
   _16XX0087.Bit_3_1 := FALSE; 
   _16XX0087.Bit_3_0 := FALSE; 
   _16XX0087.Bit_3_2 := FALSE; 
   _16XX0087.Bit_3_3 := FALSE; 
   _16XX0087.Bit_3_4 := FALSE; 
   _16XX0087.Bit_3_5 := FALSE; 
   _16XX0087.Bit_3_6 := FALSE; 
   _16XX0087.Bit_3_7 := FALSE; 
   _16XX0087.Input := 0; 
   _16XX0087.Output := 0.000000e+000; 
   _16XX0087.Value := 0.000000e+000; 
   _16XX0087.SettingInt[0] := 0; 
   _16XX0087.SettingInt[1] := 1; 
   _16XX0087.SettingInt[2] := 0; 
   _16XX0087.SettingInt[3] := 0; 
   _16XX0087.SettingInt[4] := 27648; 
   _16XX0087.SettingReal[5] := 0.000000e+000; 
   _16XX0087.SettingReal[6] := 0.000000e+000; 
   _16XX0087.SettingReal[7] := 0.000000e+000; 
   _16XX0087.SettingReal[8] := 0.000000e+000; 
   _16XX0087.Buffer_00 := 0; 
   _16XX0087.Buffer_01 := 0.000000e+000; 
   _16XX0087.Register[0] := 0; 
   _16XX0087.Register[1] := 0; 
   _16XX0087.Register[2] := 0; 
   _16XX0087.Register[3] := 0; 
   _16XX0087.AccessLevel[0] := 2000; 
   _16XX0087.AccessLevel[1] := 2050; 
   _16XX0087.AccessLevel[2] := 7000; 
   _16XX0087.AccessLevel[3] := 7050; 
   _16XX0087.Bit[0] := FALSE; 
   _16XX0087.Bit[1] := FALSE; 
   _16XX0087.Bit[2] := FALSE; 
   _16XX0087.Bit[3] := FALSE; 
   _16XX0087.Bit[4] := FALSE; 
   _16XX0087.Bit[5] := FALSE; 
   _16XX0087.Bit[6] := FALSE; 
   _16XX0087.Bit[7] := FALSE; 
   _16XX0087.Bit[8] := FALSE; 
   _16XX0087.Bit[9] := FALSE; 
   _16XX0087.Bit[10] := FALSE; 
   _16XX0087.Bit[11] := FALSE; 
   _16XX0087.Bit[12] := FALSE; 
   _16XX0087.Bit[13] := FALSE; 
   _16XX0087.Bit[14] := FALSE; 
   _16XX0087.Bit[15] := FALSE; 
   _16XX0088.WorkingMode0 := FALSE; 
   _16XX0088.WorkingMode1 := FALSE; 
   _16XX0088.WorkingMode2 := FALSE; 
   _16XX0088.WorkingMode3 := FALSE; 
   _16XX0088.WorkingMode4 := FALSE; 
   _16XX0088.WorkingMode5 := FALSE; 
   _16XX0088.WorkingMode6 := FALSE; 
   _16XX0088.WorkingMode7 := FALSE; 
   _16XX0088.Fault_00 := FALSE; 
   _16XX0088.Fault_01 := FALSE; 
   _16XX0088.Fault_02 := FALSE; 
   _16XX0088.Fault_03 := FALSE; 
   _16XX0088.Fault_04 := FALSE; 
   _16XX0088.Fault_05 := FALSE; 
   _16XX0088.Fault_06 := FALSE; 
   _16XX0088.Fault_07 := FALSE; 
   _16XX0088.Acknowledged := FALSE; 
   _16XX0088.Acknowledgment := FALSE; 
   _16XX0088.Bit_2_2 := FALSE; 
   _16XX0088.Bit_2_3 := FALSE; 
   _16XX0088.Bit_2_4 := FALSE; 
   _16XX0088.Bit_2_5 := FALSE; 
   _16XX0088.Bit_2_6 := FALSE; 
   _16XX0088.Bit_2_7 := FALSE; 
   _16XX0088.Bit_3_1 := FALSE; 
   _16XX0088.Bit_3_0 := FALSE; 
   _16XX0088.Bit_3_2 := FALSE; 
   _16XX0088.Bit_3_3 := FALSE; 
   _16XX0088.Bit_3_4 := FALSE; 
   _16XX0088.Bit_3_5 := FALSE; 
   _16XX0088.Bit_3_6 := FALSE; 
   _16XX0088.Bit_3_7 := FALSE; 
   _16XX0088.Input := 0; 
   _16XX0088.Output := 0.000000e+000; 
   _16XX0088.Value := 0.000000e+000; 
   _16XX0088.SettingInt[0] := 0; 
   _16XX0088.SettingInt[1] := 1; 
   _16XX0088.SettingInt[2] := 0; 
   _16XX0088.SettingInt[3] := 0; 
   _16XX0088.SettingInt[4] := 27648; 
   _16XX0088.SettingReal[5] := 0.000000e+000; 
   _16XX0088.SettingReal[6] := 0.000000e+000; 
   _16XX0088.SettingReal[7] := 0.000000e+000; 
   _16XX0088.SettingReal[8] := 0.000000e+000; 
   _16XX0088.Buffer_00 := 0; 
   _16XX0088.Buffer_01 := 0.000000e+000; 
   _16XX0088.Register[0] := 0; 
   _16XX0088.Register[1] := 0; 
   _16XX0088.Register[2] := 0; 
   _16XX0088.Register[3] := 0; 
   _16XX0088.AccessLevel[0] := 2000; 
   _16XX0088.AccessLevel[1] := 2050; 
   _16XX0088.AccessLevel[2] := 7000; 
   _16XX0088.AccessLevel[3] := 7050; 
   _16XX0088.Bit[0] := FALSE; 
   _16XX0088.Bit[1] := FALSE; 
   _16XX0088.Bit[2] := FALSE; 
   _16XX0088.Bit[3] := FALSE; 
   _16XX0088.Bit[4] := FALSE; 
   _16XX0088.Bit[5] := FALSE; 
   _16XX0088.Bit[6] := FALSE; 
   _16XX0088.Bit[7] := FALSE; 
   _16XX0088.Bit[8] := FALSE; 
   _16XX0088.Bit[9] := FALSE; 
   _16XX0088.Bit[10] := FALSE; 
   _16XX0088.Bit[11] := FALSE; 
   _16XX0088.Bit[12] := FALSE; 
   _16XX0088.Bit[13] := FALSE; 
   _16XX0088.Bit[14] := FALSE; 
   _16XX0088.Bit[15] := FALSE; 
   _16XX0089.WorkingMode0 := FALSE; 
   _16XX0089.WorkingMode1 := FALSE; 
   _16XX0089.WorkingMode2 := FALSE; 
   _16XX0089.WorkingMode3 := FALSE; 
   _16XX0089.WorkingMode4 := FALSE; 
   _16XX0089.WorkingMode5 := FALSE; 
   _16XX0089.WorkingMode6 := FALSE; 
   _16XX0089.WorkingMode7 := FALSE; 
   _16XX0089.Fault_00 := FALSE; 
   _16XX0089.Fault_01 := FALSE; 
   _16XX0089.Fault_02 := FALSE; 
   _16XX0089.Fault_03 := FALSE; 
   _16XX0089.Fault_04 := FALSE; 
   _16XX0089.Fault_05 := FALSE; 
   _16XX0089.Fault_06 := FALSE; 
   _16XX0089.Fault_07 := FALSE; 
   _16XX0089.Acknowledged := FALSE; 
   _16XX0089.Acknowledgment := FALSE; 
   _16XX0089.Bit_2_2 := FALSE; 
   _16XX0089.Bit_2_3 := FALSE; 
   _16XX0089.Bit_2_4 := FALSE; 
   _16XX0089.Bit_2_5 := FALSE; 
   _16XX0089.Bit_2_6 := FALSE; 
   _16XX0089.Bit_2_7 := FALSE; 
   _16XX0089.Bit_3_1 := FALSE; 
   _16XX0089.Bit_3_0 := FALSE; 
   _16XX0089.Bit_3_2 := FALSE; 
   _16XX0089.Bit_3_3 := FALSE; 
   _16XX0089.Bit_3_4 := FALSE; 
   _16XX0089.Bit_3_5 := FALSE; 
   _16XX0089.Bit_3_6 := FALSE; 
   _16XX0089.Bit_3_7 := FALSE; 
   _16XX0089.Input := 0; 
   _16XX0089.Output := 0.000000e+000; 
   _16XX0089.Value := 0.000000e+000; 
   _16XX0089.SettingInt[0] := 0; 
   _16XX0089.SettingInt[1] := 1; 
   _16XX0089.SettingInt[2] := 0; 
   _16XX0089.SettingInt[3] := 0; 
   _16XX0089.SettingInt[4] := 27648; 
   _16XX0089.SettingReal[5] := 0.000000e+000; 
   _16XX0089.SettingReal[6] := 0.000000e+000; 
   _16XX0089.SettingReal[7] := 0.000000e+000; 
   _16XX0089.SettingReal[8] := 0.000000e+000; 
   _16XX0089.Buffer_00 := 0; 
   _16XX0089.Buffer_01 := 0.000000e+000; 
   _16XX0089.Register[0] := 0; 
   _16XX0089.Register[1] := 0; 
   _16XX0089.Register[2] := 0; 
   _16XX0089.Register[3] := 0; 
   _16XX0089.AccessLevel[0] := 2000; 
   _16XX0089.AccessLevel[1] := 2050; 
   _16XX0089.AccessLevel[2] := 7000; 
   _16XX0089.AccessLevel[3] := 7050; 
   _16XX0089.Bit[0] := FALSE; 
   _16XX0089.Bit[1] := FALSE; 
   _16XX0089.Bit[2] := FALSE; 
   _16XX0089.Bit[3] := FALSE; 
   _16XX0089.Bit[4] := FALSE; 
   _16XX0089.Bit[5] := FALSE; 
   _16XX0089.Bit[6] := FALSE; 
   _16XX0089.Bit[7] := FALSE; 
   _16XX0089.Bit[8] := FALSE; 
   _16XX0089.Bit[9] := FALSE; 
   _16XX0089.Bit[10] := FALSE; 
   _16XX0089.Bit[11] := FALSE; 
   _16XX0089.Bit[12] := FALSE; 
   _16XX0089.Bit[13] := FALSE; 
   _16XX0089.Bit[14] := FALSE; 
   _16XX0089.Bit[15] := FALSE; 
   _16XX0090.WorkingMode0 := FALSE; 
   _16XX0090.WorkingMode1 := FALSE; 
   _16XX0090.WorkingMode2 := FALSE; 
   _16XX0090.WorkingMode3 := FALSE; 
   _16XX0090.WorkingMode4 := FALSE; 
   _16XX0090.WorkingMode5 := FALSE; 
   _16XX0090.WorkingMode6 := FALSE; 
   _16XX0090.WorkingMode7 := FALSE; 
   _16XX0090.Fault_00 := FALSE; 
   _16XX0090.Fault_01 := FALSE; 
   _16XX0090.Fault_02 := FALSE; 
   _16XX0090.Fault_03 := FALSE; 
   _16XX0090.Fault_04 := FALSE; 
   _16XX0090.Fault_05 := FALSE; 
   _16XX0090.Fault_06 := FALSE; 
   _16XX0090.Fault_07 := FALSE; 
   _16XX0090.Acknowledged := FALSE; 
   _16XX0090.Acknowledgment := FALSE; 
   _16XX0090.Bit_2_2 := FALSE; 
   _16XX0090.Bit_2_3 := FALSE; 
   _16XX0090.Bit_2_4 := FALSE; 
   _16XX0090.Bit_2_5 := FALSE; 
   _16XX0090.Bit_2_6 := FALSE; 
   _16XX0090.Bit_2_7 := FALSE; 
   _16XX0090.Bit_3_1 := FALSE; 
   _16XX0090.Bit_3_0 := FALSE; 
   _16XX0090.Bit_3_2 := FALSE; 
   _16XX0090.Bit_3_3 := FALSE; 
   _16XX0090.Bit_3_4 := FALSE; 
   _16XX0090.Bit_3_5 := FALSE; 
   _16XX0090.Bit_3_6 := FALSE; 
   _16XX0090.Bit_3_7 := FALSE; 
   _16XX0090.Input := 0; 
   _16XX0090.Output := 0.000000e+000; 
   _16XX0090.Value := 0.000000e+000; 
   _16XX0090.SettingInt[0] := 0; 
   _16XX0090.SettingInt[1] := 1; 
   _16XX0090.SettingInt[2] := 0; 
   _16XX0090.SettingInt[3] := 0; 
   _16XX0090.SettingInt[4] := 27648; 
   _16XX0090.SettingReal[5] := 0.000000e+000; 
   _16XX0090.SettingReal[6] := 0.000000e+000; 
   _16XX0090.SettingReal[7] := 0.000000e+000; 
   _16XX0090.SettingReal[8] := 0.000000e+000; 
   _16XX0090.Buffer_00 := 0; 
   _16XX0090.Buffer_01 := 0.000000e+000; 
   _16XX0090.Register[0] := 0; 
   _16XX0090.Register[1] := 0; 
   _16XX0090.Register[2] := 0; 
   _16XX0090.Register[3] := 0; 
   _16XX0090.AccessLevel[0] := 2000; 
   _16XX0090.AccessLevel[1] := 2050; 
   _16XX0090.AccessLevel[2] := 7000; 
   _16XX0090.AccessLevel[3] := 7050; 
   _16XX0090.Bit[0] := FALSE; 
   _16XX0090.Bit[1] := FALSE; 
   _16XX0090.Bit[2] := FALSE; 
   _16XX0090.Bit[3] := FALSE; 
   _16XX0090.Bit[4] := FALSE; 
   _16XX0090.Bit[5] := FALSE; 
   _16XX0090.Bit[6] := FALSE; 
   _16XX0090.Bit[7] := FALSE; 
   _16XX0090.Bit[8] := FALSE; 
   _16XX0090.Bit[9] := FALSE; 
   _16XX0090.Bit[10] := FALSE; 
   _16XX0090.Bit[11] := FALSE; 
   _16XX0090.Bit[12] := FALSE; 
   _16XX0090.Bit[13] := FALSE; 
   _16XX0090.Bit[14] := FALSE; 
   _16XX0090.Bit[15] := FALSE; 
   _16XX0091.WorkingMode0 := FALSE; 
   _16XX0091.WorkingMode1 := FALSE; 
   _16XX0091.WorkingMode2 := FALSE; 
   _16XX0091.WorkingMode3 := FALSE; 
   _16XX0091.WorkingMode4 := FALSE; 
   _16XX0091.WorkingMode5 := FALSE; 
   _16XX0091.WorkingMode6 := FALSE; 
   _16XX0091.WorkingMode7 := FALSE; 
   _16XX0091.Fault_00 := FALSE; 
   _16XX0091.Fault_01 := FALSE; 
   _16XX0091.Fault_02 := FALSE; 
   _16XX0091.Fault_03 := FALSE; 
   _16XX0091.Fault_04 := FALSE; 
   _16XX0091.Fault_05 := FALSE; 
   _16XX0091.Fault_06 := FALSE; 
   _16XX0091.Fault_07 := FALSE; 
   _16XX0091.Acknowledged := FALSE; 
   _16XX0091.Acknowledgment := FALSE; 
   _16XX0091.Bit_2_2 := FALSE; 
   _16XX0091.Bit_2_3 := FALSE; 
   _16XX0091.Bit_2_4 := FALSE; 
   _16XX0091.Bit_2_5 := FALSE; 
   _16XX0091.Bit_2_6 := FALSE; 
   _16XX0091.Bit_2_7 := FALSE; 
   _16XX0091.Bit_3_1 := FALSE; 
   _16XX0091.Bit_3_0 := FALSE; 
   _16XX0091.Bit_3_2 := FALSE; 
   _16XX0091.Bit_3_3 := FALSE; 
   _16XX0091.Bit_3_4 := FALSE; 
   _16XX0091.Bit_3_5 := FALSE; 
   _16XX0091.Bit_3_6 := FALSE; 
   _16XX0091.Bit_3_7 := FALSE; 
   _16XX0091.Input := 0; 
   _16XX0091.Output := 0.000000e+000; 
   _16XX0091.Value := 0.000000e+000; 
   _16XX0091.SettingInt[0] := 0; 
   _16XX0091.SettingInt[1] := 1; 
   _16XX0091.SettingInt[2] := 0; 
   _16XX0091.SettingInt[3] := 0; 
   _16XX0091.SettingInt[4] := 27648; 
   _16XX0091.SettingReal[5] := 0.000000e+000; 
   _16XX0091.SettingReal[6] := 0.000000e+000; 
   _16XX0091.SettingReal[7] := 0.000000e+000; 
   _16XX0091.SettingReal[8] := 0.000000e+000; 
   _16XX0091.Buffer_00 := 0; 
   _16XX0091.Buffer_01 := 0.000000e+000; 
   _16XX0091.Register[0] := 0; 
   _16XX0091.Register[1] := 0; 
   _16XX0091.Register[2] := 0; 
   _16XX0091.Register[3] := 0; 
   _16XX0091.AccessLevel[0] := 2000; 
   _16XX0091.AccessLevel[1] := 2050; 
   _16XX0091.AccessLevel[2] := 7000; 
   _16XX0091.AccessLevel[3] := 7050; 
   _16XX0091.Bit[0] := FALSE; 
   _16XX0091.Bit[1] := FALSE; 
   _16XX0091.Bit[2] := FALSE; 
   _16XX0091.Bit[3] := FALSE; 
   _16XX0091.Bit[4] := FALSE; 
   _16XX0091.Bit[5] := FALSE; 
   _16XX0091.Bit[6] := FALSE; 
   _16XX0091.Bit[7] := FALSE; 
   _16XX0091.Bit[8] := FALSE; 
   _16XX0091.Bit[9] := FALSE; 
   _16XX0091.Bit[10] := FALSE; 
   _16XX0091.Bit[11] := FALSE; 
   _16XX0091.Bit[12] := FALSE; 
   _16XX0091.Bit[13] := FALSE; 
   _16XX0091.Bit[14] := FALSE; 
   _16XX0091.Bit[15] := FALSE; 
   _16XX0092.WorkingMode0 := FALSE; 
   _16XX0092.WorkingMode1 := FALSE; 
   _16XX0092.WorkingMode2 := FALSE; 
   _16XX0092.WorkingMode3 := FALSE; 
   _16XX0092.WorkingMode4 := FALSE; 
   _16XX0092.WorkingMode5 := FALSE; 
   _16XX0092.WorkingMode6 := FALSE; 
   _16XX0092.WorkingMode7 := FALSE; 
   _16XX0092.Fault_00 := FALSE; 
   _16XX0092.Fault_01 := FALSE; 
   _16XX0092.Fault_02 := FALSE; 
   _16XX0092.Fault_03 := FALSE; 
   _16XX0092.Fault_04 := FALSE; 
   _16XX0092.Fault_05 := FALSE; 
   _16XX0092.Fault_06 := FALSE; 
   _16XX0092.Fault_07 := FALSE; 
   _16XX0092.Acknowledged := FALSE; 
   _16XX0092.Acknowledgment := FALSE; 
   _16XX0092.Bit_2_2 := FALSE; 
   _16XX0092.Bit_2_3 := FALSE; 
   _16XX0092.Bit_2_4 := FALSE; 
   _16XX0092.Bit_2_5 := FALSE; 
   _16XX0092.Bit_2_6 := FALSE; 
   _16XX0092.Bit_2_7 := FALSE; 
   _16XX0092.Bit_3_1 := FALSE; 
   _16XX0092.Bit_3_0 := FALSE; 
   _16XX0092.Bit_3_2 := FALSE; 
   _16XX0092.Bit_3_3 := FALSE; 
   _16XX0092.Bit_3_4 := FALSE; 
   _16XX0092.Bit_3_5 := FALSE; 
   _16XX0092.Bit_3_6 := FALSE; 
   _16XX0092.Bit_3_7 := FALSE; 
   _16XX0092.Input := 0; 
   _16XX0092.Output := 0.000000e+000; 
   _16XX0092.Value := 0.000000e+000; 
   _16XX0092.SettingInt[0] := 0; 
   _16XX0092.SettingInt[1] := 1; 
   _16XX0092.SettingInt[2] := 0; 
   _16XX0092.SettingInt[3] := 0; 
   _16XX0092.SettingInt[4] := 27648; 
   _16XX0092.SettingReal[5] := 0.000000e+000; 
   _16XX0092.SettingReal[6] := 0.000000e+000; 
   _16XX0092.SettingReal[7] := 0.000000e+000; 
   _16XX0092.SettingReal[8] := 0.000000e+000; 
   _16XX0092.Buffer_00 := 0; 
   _16XX0092.Buffer_01 := 0.000000e+000; 
   _16XX0092.Register[0] := 0; 
   _16XX0092.Register[1] := 0; 
   _16XX0092.Register[2] := 0; 
   _16XX0092.Register[3] := 0; 
   _16XX0092.AccessLevel[0] := 2000; 
   _16XX0092.AccessLevel[1] := 2050; 
   _16XX0092.AccessLevel[2] := 7000; 
   _16XX0092.AccessLevel[3] := 7050; 
   _16XX0092.Bit[0] := FALSE; 
   _16XX0092.Bit[1] := FALSE; 
   _16XX0092.Bit[2] := FALSE; 
   _16XX0092.Bit[3] := FALSE; 
   _16XX0092.Bit[4] := FALSE; 
   _16XX0092.Bit[5] := FALSE; 
   _16XX0092.Bit[6] := FALSE; 
   _16XX0092.Bit[7] := FALSE; 
   _16XX0092.Bit[8] := FALSE; 
   _16XX0092.Bit[9] := FALSE; 
   _16XX0092.Bit[10] := FALSE; 
   _16XX0092.Bit[11] := FALSE; 
   _16XX0092.Bit[12] := FALSE; 
   _16XX0092.Bit[13] := FALSE; 
   _16XX0092.Bit[14] := FALSE; 
   _16XX0092.Bit[15] := FALSE; 
   _16XX0093.WorkingMode0 := FALSE; 
   _16XX0093.WorkingMode1 := FALSE; 
   _16XX0093.WorkingMode2 := FALSE; 
   _16XX0093.WorkingMode3 := FALSE; 
   _16XX0093.WorkingMode4 := FALSE; 
   _16XX0093.WorkingMode5 := FALSE; 
   _16XX0093.WorkingMode6 := FALSE; 
   _16XX0093.WorkingMode7 := FALSE; 
   _16XX0093.Fault_00 := FALSE; 
   _16XX0093.Fault_01 := FALSE; 
   _16XX0093.Fault_02 := FALSE; 
   _16XX0093.Fault_03 := FALSE; 
   _16XX0093.Fault_04 := FALSE; 
   _16XX0093.Fault_05 := FALSE; 
   _16XX0093.Fault_06 := FALSE; 
   _16XX0093.Fault_07 := FALSE; 
   _16XX0093.Acknowledged := FALSE; 
   _16XX0093.Acknowledgment := FALSE; 
   _16XX0093.Bit_2_2 := FALSE; 
   _16XX0093.Bit_2_3 := FALSE; 
   _16XX0093.Bit_2_4 := FALSE; 
   _16XX0093.Bit_2_5 := FALSE; 
   _16XX0093.Bit_2_6 := FALSE; 
   _16XX0093.Bit_2_7 := FALSE; 
   _16XX0093.Bit_3_1 := FALSE; 
   _16XX0093.Bit_3_0 := FALSE; 
   _16XX0093.Bit_3_2 := FALSE; 
   _16XX0093.Bit_3_3 := FALSE; 
   _16XX0093.Bit_3_4 := FALSE; 
   _16XX0093.Bit_3_5 := FALSE; 
   _16XX0093.Bit_3_6 := FALSE; 
   _16XX0093.Bit_3_7 := FALSE; 
   _16XX0093.Input := 0; 
   _16XX0093.Output := 0.000000e+000; 
   _16XX0093.Value := 0.000000e+000; 
   _16XX0093.SettingInt[0] := 0; 
   _16XX0093.SettingInt[1] := 1; 
   _16XX0093.SettingInt[2] := 0; 
   _16XX0093.SettingInt[3] := 0; 
   _16XX0093.SettingInt[4] := 27648; 
   _16XX0093.SettingReal[5] := 0.000000e+000; 
   _16XX0093.SettingReal[6] := 0.000000e+000; 
   _16XX0093.SettingReal[7] := 0.000000e+000; 
   _16XX0093.SettingReal[8] := 0.000000e+000; 
   _16XX0093.Buffer_00 := 0; 
   _16XX0093.Buffer_01 := 0.000000e+000; 
   _16XX0093.Register[0] := 0; 
   _16XX0093.Register[1] := 0; 
   _16XX0093.Register[2] := 0; 
   _16XX0093.Register[3] := 0; 
   _16XX0093.AccessLevel[0] := 2000; 
   _16XX0093.AccessLevel[1] := 2050; 
   _16XX0093.AccessLevel[2] := 7000; 
   _16XX0093.AccessLevel[3] := 7050; 
   _16XX0093.Bit[0] := FALSE; 
   _16XX0093.Bit[1] := FALSE; 
   _16XX0093.Bit[2] := FALSE; 
   _16XX0093.Bit[3] := FALSE; 
   _16XX0093.Bit[4] := FALSE; 
   _16XX0093.Bit[5] := FALSE; 
   _16XX0093.Bit[6] := FALSE; 
   _16XX0093.Bit[7] := FALSE; 
   _16XX0093.Bit[8] := FALSE; 
   _16XX0093.Bit[9] := FALSE; 
   _16XX0093.Bit[10] := FALSE; 
   _16XX0093.Bit[11] := FALSE; 
   _16XX0093.Bit[12] := FALSE; 
   _16XX0093.Bit[13] := FALSE; 
   _16XX0093.Bit[14] := FALSE; 
   _16XX0093.Bit[15] := FALSE; 
   _16XX0094.WorkingMode0 := FALSE; 
   _16XX0094.WorkingMode1 := FALSE; 
   _16XX0094.WorkingMode2 := FALSE; 
   _16XX0094.WorkingMode3 := FALSE; 
   _16XX0094.WorkingMode4 := FALSE; 
   _16XX0094.WorkingMode5 := FALSE; 
   _16XX0094.WorkingMode6 := FALSE; 
   _16XX0094.WorkingMode7 := FALSE; 
   _16XX0094.Fault_00 := FALSE; 
   _16XX0094.Fault_01 := FALSE; 
   _16XX0094.Fault_02 := FALSE; 
   _16XX0094.Fault_03 := FALSE; 
   _16XX0094.Fault_04 := FALSE; 
   _16XX0094.Fault_05 := FALSE; 
   _16XX0094.Fault_06 := FALSE; 
   _16XX0094.Fault_07 := FALSE; 
   _16XX0094.Acknowledged := FALSE; 
   _16XX0094.Acknowledgment := FALSE; 
   _16XX0094.Bit_2_2 := FALSE; 
   _16XX0094.Bit_2_3 := FALSE; 
   _16XX0094.Bit_2_4 := FALSE; 
   _16XX0094.Bit_2_5 := FALSE; 
   _16XX0094.Bit_2_6 := FALSE; 
   _16XX0094.Bit_2_7 := FALSE; 
   _16XX0094.Bit_3_1 := FALSE; 
   _16XX0094.Bit_3_0 := FALSE; 
   _16XX0094.Bit_3_2 := FALSE; 
   _16XX0094.Bit_3_3 := FALSE; 
   _16XX0094.Bit_3_4 := FALSE; 
   _16XX0094.Bit_3_5 := FALSE; 
   _16XX0094.Bit_3_6 := FALSE; 
   _16XX0094.Bit_3_7 := FALSE; 
   _16XX0094.Input := 0; 
   _16XX0094.Output := 0.000000e+000; 
   _16XX0094.Value := 0.000000e+000; 
   _16XX0094.SettingInt[0] := 0; 
   _16XX0094.SettingInt[1] := 1; 
   _16XX0094.SettingInt[2] := 0; 
   _16XX0094.SettingInt[3] := 0; 
   _16XX0094.SettingInt[4] := 27648; 
   _16XX0094.SettingReal[5] := 0.000000e+000; 
   _16XX0094.SettingReal[6] := 0.000000e+000; 
   _16XX0094.SettingReal[7] := 0.000000e+000; 
   _16XX0094.SettingReal[8] := 0.000000e+000; 
   _16XX0094.Buffer_00 := 0; 
   _16XX0094.Buffer_01 := 0.000000e+000; 
   _16XX0094.Register[0] := 0; 
   _16XX0094.Register[1] := 0; 
   _16XX0094.Register[2] := 0; 
   _16XX0094.Register[3] := 0; 
   _16XX0094.AccessLevel[0] := 2000; 
   _16XX0094.AccessLevel[1] := 2050; 
   _16XX0094.AccessLevel[2] := 7000; 
   _16XX0094.AccessLevel[3] := 7050; 
   _16XX0094.Bit[0] := FALSE; 
   _16XX0094.Bit[1] := FALSE; 
   _16XX0094.Bit[2] := FALSE; 
   _16XX0094.Bit[3] := FALSE; 
   _16XX0094.Bit[4] := FALSE; 
   _16XX0094.Bit[5] := FALSE; 
   _16XX0094.Bit[6] := FALSE; 
   _16XX0094.Bit[7] := FALSE; 
   _16XX0094.Bit[8] := FALSE; 
   _16XX0094.Bit[9] := FALSE; 
   _16XX0094.Bit[10] := FALSE; 
   _16XX0094.Bit[11] := FALSE; 
   _16XX0094.Bit[12] := FALSE; 
   _16XX0094.Bit[13] := FALSE; 
   _16XX0094.Bit[14] := FALSE; 
   _16XX0094.Bit[15] := FALSE; 
   _16XX0095.WorkingMode0 := FALSE; 
   _16XX0095.WorkingMode1 := FALSE; 
   _16XX0095.WorkingMode2 := FALSE; 
   _16XX0095.WorkingMode3 := FALSE; 
   _16XX0095.WorkingMode4 := FALSE; 
   _16XX0095.WorkingMode5 := FALSE; 
   _16XX0095.WorkingMode6 := FALSE; 
   _16XX0095.WorkingMode7 := FALSE; 
   _16XX0095.Fault_00 := FALSE; 
   _16XX0095.Fault_01 := FALSE; 
   _16XX0095.Fault_02 := FALSE; 
   _16XX0095.Fault_03 := FALSE; 
   _16XX0095.Fault_04 := FALSE; 
   _16XX0095.Fault_05 := FALSE; 
   _16XX0095.Fault_06 := FALSE; 
   _16XX0095.Fault_07 := FALSE; 
   _16XX0095.Acknowledged := FALSE; 
   _16XX0095.Acknowledgment := FALSE; 
   _16XX0095.Bit_2_2 := FALSE; 
   _16XX0095.Bit_2_3 := FALSE; 
   _16XX0095.Bit_2_4 := FALSE; 
   _16XX0095.Bit_2_5 := FALSE; 
   _16XX0095.Bit_2_6 := FALSE; 
   _16XX0095.Bit_2_7 := FALSE; 
   _16XX0095.Bit_3_1 := FALSE; 
   _16XX0095.Bit_3_0 := FALSE; 
   _16XX0095.Bit_3_2 := FALSE; 
   _16XX0095.Bit_3_3 := FALSE; 
   _16XX0095.Bit_3_4 := FALSE; 
   _16XX0095.Bit_3_5 := FALSE; 
   _16XX0095.Bit_3_6 := FALSE; 
   _16XX0095.Bit_3_7 := FALSE; 
   _16XX0095.Input := 0; 
   _16XX0095.Output := 0.000000e+000; 
   _16XX0095.Value := 0.000000e+000; 
   _16XX0095.SettingInt[0] := 0; 
   _16XX0095.SettingInt[1] := 1; 
   _16XX0095.SettingInt[2] := 0; 
   _16XX0095.SettingInt[3] := 0; 
   _16XX0095.SettingInt[4] := 27648; 
   _16XX0095.SettingReal[5] := 0.000000e+000; 
   _16XX0095.SettingReal[6] := 0.000000e+000; 
   _16XX0095.SettingReal[7] := 0.000000e+000; 
   _16XX0095.SettingReal[8] := 0.000000e+000; 
   _16XX0095.Buffer_00 := 0; 
   _16XX0095.Buffer_01 := 0.000000e+000; 
   _16XX0095.Register[0] := 0; 
   _16XX0095.Register[1] := 0; 
   _16XX0095.Register[2] := 0; 
   _16XX0095.Register[3] := 0; 
   _16XX0095.AccessLevel[0] := 2000; 
   _16XX0095.AccessLevel[1] := 2050; 
   _16XX0095.AccessLevel[2] := 7000; 
   _16XX0095.AccessLevel[3] := 7050; 
   _16XX0095.Bit[0] := FALSE; 
   _16XX0095.Bit[1] := FALSE; 
   _16XX0095.Bit[2] := FALSE; 
   _16XX0095.Bit[3] := FALSE; 
   _16XX0095.Bit[4] := FALSE; 
   _16XX0095.Bit[5] := FALSE; 
   _16XX0095.Bit[6] := FALSE; 
   _16XX0095.Bit[7] := FALSE; 
   _16XX0095.Bit[8] := FALSE; 
   _16XX0095.Bit[9] := FALSE; 
   _16XX0095.Bit[10] := FALSE; 
   _16XX0095.Bit[11] := FALSE; 
   _16XX0095.Bit[12] := FALSE; 
   _16XX0095.Bit[13] := FALSE; 
   _16XX0095.Bit[14] := FALSE; 
   _16XX0095.Bit[15] := FALSE; 
   _16XX0096.WorkingMode0 := FALSE; 
   _16XX0096.WorkingMode1 := FALSE; 
   _16XX0096.WorkingMode2 := FALSE; 
   _16XX0096.WorkingMode3 := FALSE; 
   _16XX0096.WorkingMode4 := FALSE; 
   _16XX0096.WorkingMode5 := FALSE; 
   _16XX0096.WorkingMode6 := FALSE; 
   _16XX0096.WorkingMode7 := FALSE; 
   _16XX0096.Fault_00 := FALSE; 
   _16XX0096.Fault_01 := FALSE; 
   _16XX0096.Fault_02 := FALSE; 
   _16XX0096.Fault_03 := FALSE; 
   _16XX0096.Fault_04 := FALSE; 
   _16XX0096.Fault_05 := FALSE; 
   _16XX0096.Fault_06 := FALSE; 
   _16XX0096.Fault_07 := FALSE; 
   _16XX0096.Acknowledged := FALSE; 
   _16XX0096.Acknowledgment := FALSE; 
   _16XX0096.Bit_2_2 := FALSE; 
   _16XX0096.Bit_2_3 := FALSE; 
   _16XX0096.Bit_2_4 := FALSE; 
   _16XX0096.Bit_2_5 := FALSE; 
   _16XX0096.Bit_2_6 := FALSE; 
   _16XX0096.Bit_2_7 := FALSE; 
   _16XX0096.Bit_3_1 := FALSE; 
   _16XX0096.Bit_3_0 := FALSE; 
   _16XX0096.Bit_3_2 := FALSE; 
   _16XX0096.Bit_3_3 := FALSE; 
   _16XX0096.Bit_3_4 := FALSE; 
   _16XX0096.Bit_3_5 := FALSE; 
   _16XX0096.Bit_3_6 := FALSE; 
   _16XX0096.Bit_3_7 := FALSE; 
   _16XX0096.Input := 0; 
   _16XX0096.Output := 0.000000e+000; 
   _16XX0096.Value := 0.000000e+000; 
   _16XX0096.SettingInt[0] := 0; 
   _16XX0096.SettingInt[1] := 1; 
   _16XX0096.SettingInt[2] := 0; 
   _16XX0096.SettingInt[3] := 0; 
   _16XX0096.SettingInt[4] := 27648; 
   _16XX0096.SettingReal[5] := 0.000000e+000; 
   _16XX0096.SettingReal[6] := 0.000000e+000; 
   _16XX0096.SettingReal[7] := 0.000000e+000; 
   _16XX0096.SettingReal[8] := 0.000000e+000; 
   _16XX0096.Buffer_00 := 0; 
   _16XX0096.Buffer_01 := 0.000000e+000; 
   _16XX0096.Register[0] := 0; 
   _16XX0096.Register[1] := 0; 
   _16XX0096.Register[2] := 0; 
   _16XX0096.Register[3] := 0; 
   _16XX0096.AccessLevel[0] := 2000; 
   _16XX0096.AccessLevel[1] := 2050; 
   _16XX0096.AccessLevel[2] := 7000; 
   _16XX0096.AccessLevel[3] := 7050; 
   _16XX0096.Bit[0] := FALSE; 
   _16XX0096.Bit[1] := FALSE; 
   _16XX0096.Bit[2] := FALSE; 
   _16XX0096.Bit[3] := FALSE; 
   _16XX0096.Bit[4] := FALSE; 
   _16XX0096.Bit[5] := FALSE; 
   _16XX0096.Bit[6] := FALSE; 
   _16XX0096.Bit[7] := FALSE; 
   _16XX0096.Bit[8] := FALSE; 
   _16XX0096.Bit[9] := FALSE; 
   _16XX0096.Bit[10] := FALSE; 
   _16XX0096.Bit[11] := FALSE; 
   _16XX0096.Bit[12] := FALSE; 
   _16XX0096.Bit[13] := FALSE; 
   _16XX0096.Bit[14] := FALSE; 
   _16XX0096.Bit[15] := FALSE; 
   _16XX0097.WorkingMode0 := FALSE; 
   _16XX0097.WorkingMode1 := FALSE; 
   _16XX0097.WorkingMode2 := FALSE; 
   _16XX0097.WorkingMode3 := FALSE; 
   _16XX0097.WorkingMode4 := FALSE; 
   _16XX0097.WorkingMode5 := FALSE; 
   _16XX0097.WorkingMode6 := FALSE; 
   _16XX0097.WorkingMode7 := FALSE; 
   _16XX0097.Fault_00 := FALSE; 
   _16XX0097.Fault_01 := FALSE; 
   _16XX0097.Fault_02 := FALSE; 
   _16XX0097.Fault_03 := FALSE; 
   _16XX0097.Fault_04 := FALSE; 
   _16XX0097.Fault_05 := FALSE; 
   _16XX0097.Fault_06 := FALSE; 
   _16XX0097.Fault_07 := FALSE; 
   _16XX0097.Acknowledged := FALSE; 
   _16XX0097.Acknowledgment := FALSE; 
   _16XX0097.Bit_2_2 := FALSE; 
   _16XX0097.Bit_2_3 := FALSE; 
   _16XX0097.Bit_2_4 := FALSE; 
   _16XX0097.Bit_2_5 := FALSE; 
   _16XX0097.Bit_2_6 := FALSE; 
   _16XX0097.Bit_2_7 := FALSE; 
   _16XX0097.Bit_3_1 := FALSE; 
   _16XX0097.Bit_3_0 := FALSE; 
   _16XX0097.Bit_3_2 := FALSE; 
   _16XX0097.Bit_3_3 := FALSE; 
   _16XX0097.Bit_3_4 := FALSE; 
   _16XX0097.Bit_3_5 := FALSE; 
   _16XX0097.Bit_3_6 := FALSE; 
   _16XX0097.Bit_3_7 := FALSE; 
   _16XX0097.Input := 0; 
   _16XX0097.Output := 0.000000e+000; 
   _16XX0097.Value := 0.000000e+000; 
   _16XX0097.SettingInt[0] := 0; 
   _16XX0097.SettingInt[1] := 1; 
   _16XX0097.SettingInt[2] := 0; 
   _16XX0097.SettingInt[3] := 0; 
   _16XX0097.SettingInt[4] := 27648; 
   _16XX0097.SettingReal[5] := 0.000000e+000; 
   _16XX0097.SettingReal[6] := 0.000000e+000; 
   _16XX0097.SettingReal[7] := 0.000000e+000; 
   _16XX0097.SettingReal[8] := 0.000000e+000; 
   _16XX0097.Buffer_00 := 0; 
   _16XX0097.Buffer_01 := 0.000000e+000; 
   _16XX0097.Register[0] := 0; 
   _16XX0097.Register[1] := 0; 
   _16XX0097.Register[2] := 0; 
   _16XX0097.Register[3] := 0; 
   _16XX0097.AccessLevel[0] := 2000; 
   _16XX0097.AccessLevel[1] := 2050; 
   _16XX0097.AccessLevel[2] := 7000; 
   _16XX0097.AccessLevel[3] := 7050; 
   _16XX0097.Bit[0] := FALSE; 
   _16XX0097.Bit[1] := FALSE; 
   _16XX0097.Bit[2] := FALSE; 
   _16XX0097.Bit[3] := FALSE; 
   _16XX0097.Bit[4] := FALSE; 
   _16XX0097.Bit[5] := FALSE; 
   _16XX0097.Bit[6] := FALSE; 
   _16XX0097.Bit[7] := FALSE; 
   _16XX0097.Bit[8] := FALSE; 
   _16XX0097.Bit[9] := FALSE; 
   _16XX0097.Bit[10] := FALSE; 
   _16XX0097.Bit[11] := FALSE; 
   _16XX0097.Bit[12] := FALSE; 
   _16XX0097.Bit[13] := FALSE; 
   _16XX0097.Bit[14] := FALSE; 
   _16XX0097.Bit[15] := FALSE; 
   _16XX0098.WorkingMode0 := FALSE; 
   _16XX0098.WorkingMode1 := FALSE; 
   _16XX0098.WorkingMode2 := FALSE; 
   _16XX0098.WorkingMode3 := FALSE; 
   _16XX0098.WorkingMode4 := FALSE; 
   _16XX0098.WorkingMode5 := FALSE; 
   _16XX0098.WorkingMode6 := FALSE; 
   _16XX0098.WorkingMode7 := FALSE; 
   _16XX0098.Fault_00 := FALSE; 
   _16XX0098.Fault_01 := FALSE; 
   _16XX0098.Fault_02 := FALSE; 
   _16XX0098.Fault_03 := FALSE; 
   _16XX0098.Fault_04 := FALSE; 
   _16XX0098.Fault_05 := FALSE; 
   _16XX0098.Fault_06 := FALSE; 
   _16XX0098.Fault_07 := FALSE; 
   _16XX0098.Acknowledged := FALSE; 
   _16XX0098.Acknowledgment := FALSE; 
   _16XX0098.Bit_2_2 := FALSE; 
   _16XX0098.Bit_2_3 := FALSE; 
   _16XX0098.Bit_2_4 := FALSE; 
   _16XX0098.Bit_2_5 := FALSE; 
   _16XX0098.Bit_2_6 := FALSE; 
   _16XX0098.Bit_2_7 := FALSE; 
   _16XX0098.Bit_3_1 := FALSE; 
   _16XX0098.Bit_3_0 := FALSE; 
   _16XX0098.Bit_3_2 := FALSE; 
   _16XX0098.Bit_3_3 := FALSE; 
   _16XX0098.Bit_3_4 := FALSE; 
   _16XX0098.Bit_3_5 := FALSE; 
   _16XX0098.Bit_3_6 := FALSE; 
   _16XX0098.Bit_3_7 := FALSE; 
   _16XX0098.Input := 0; 
   _16XX0098.Output := 0.000000e+000; 
   _16XX0098.Value := 0.000000e+000; 
   _16XX0098.SettingInt[0] := 0; 
   _16XX0098.SettingInt[1] := 1; 
   _16XX0098.SettingInt[2] := 0; 
   _16XX0098.SettingInt[3] := 0; 
   _16XX0098.SettingInt[4] := 27648; 
   _16XX0098.SettingReal[5] := 0.000000e+000; 
   _16XX0098.SettingReal[6] := 0.000000e+000; 
   _16XX0098.SettingReal[7] := 0.000000e+000; 
   _16XX0098.SettingReal[8] := 0.000000e+000; 
   _16XX0098.Buffer_00 := 0; 
   _16XX0098.Buffer_01 := 0.000000e+000; 
   _16XX0098.Register[0] := 0; 
   _16XX0098.Register[1] := 0; 
   _16XX0098.Register[2] := 0; 
   _16XX0098.Register[3] := 0; 
   _16XX0098.AccessLevel[0] := 2000; 
   _16XX0098.AccessLevel[1] := 2050; 
   _16XX0098.AccessLevel[2] := 7000; 
   _16XX0098.AccessLevel[3] := 7050; 
   _16XX0098.Bit[0] := FALSE; 
   _16XX0098.Bit[1] := FALSE; 
   _16XX0098.Bit[2] := FALSE; 
   _16XX0098.Bit[3] := FALSE; 
   _16XX0098.Bit[4] := FALSE; 
   _16XX0098.Bit[5] := FALSE; 
   _16XX0098.Bit[6] := FALSE; 
   _16XX0098.Bit[7] := FALSE; 
   _16XX0098.Bit[8] := FALSE; 
   _16XX0098.Bit[9] := FALSE; 
   _16XX0098.Bit[10] := FALSE; 
   _16XX0098.Bit[11] := FALSE; 
   _16XX0098.Bit[12] := FALSE; 
   _16XX0098.Bit[13] := FALSE; 
   _16XX0098.Bit[14] := FALSE; 
   _16XX0098.Bit[15] := FALSE; 
   _16XX0099.WorkingMode0 := FALSE; 
   _16XX0099.WorkingMode1 := FALSE; 
   _16XX0099.WorkingMode2 := FALSE; 
   _16XX0099.WorkingMode3 := FALSE; 
   _16XX0099.WorkingMode4 := FALSE; 
   _16XX0099.WorkingMode5 := FALSE; 
   _16XX0099.WorkingMode6 := FALSE; 
   _16XX0099.WorkingMode7 := FALSE; 
   _16XX0099.Fault_00 := FALSE; 
   _16XX0099.Fault_01 := FALSE; 
   _16XX0099.Fault_02 := FALSE; 
   _16XX0099.Fault_03 := FALSE; 
   _16XX0099.Fault_04 := FALSE; 
   _16XX0099.Fault_05 := FALSE; 
   _16XX0099.Fault_06 := FALSE; 
   _16XX0099.Fault_07 := FALSE; 
   _16XX0099.Acknowledged := FALSE; 
   _16XX0099.Acknowledgment := FALSE; 
   _16XX0099.Bit_2_2 := FALSE; 
   _16XX0099.Bit_2_3 := FALSE; 
   _16XX0099.Bit_2_4 := FALSE; 
   _16XX0099.Bit_2_5 := FALSE; 
   _16XX0099.Bit_2_6 := FALSE; 
   _16XX0099.Bit_2_7 := FALSE; 
   _16XX0099.Bit_3_1 := FALSE; 
   _16XX0099.Bit_3_0 := FALSE; 
   _16XX0099.Bit_3_2 := FALSE; 
   _16XX0099.Bit_3_3 := FALSE; 
   _16XX0099.Bit_3_4 := FALSE; 
   _16XX0099.Bit_3_5 := FALSE; 
   _16XX0099.Bit_3_6 := FALSE; 
   _16XX0099.Bit_3_7 := FALSE; 
   _16XX0099.Input := 0; 
   _16XX0099.Output := 0.000000e+000; 
   _16XX0099.Value := 0.000000e+000; 
   _16XX0099.SettingInt[0] := 0; 
   _16XX0099.SettingInt[1] := 1; 
   _16XX0099.SettingInt[2] := 0; 
   _16XX0099.SettingInt[3] := 0; 
   _16XX0099.SettingInt[4] := 27648; 
   _16XX0099.SettingReal[5] := 0.000000e+000; 
   _16XX0099.SettingReal[6] := 0.000000e+000; 
   _16XX0099.SettingReal[7] := 0.000000e+000; 
   _16XX0099.SettingReal[8] := 0.000000e+000; 
   _16XX0099.Buffer_00 := 0; 
   _16XX0099.Buffer_01 := 0.000000e+000; 
   _16XX0099.Register[0] := 0; 
   _16XX0099.Register[1] := 0; 
   _16XX0099.Register[2] := 0; 
   _16XX0099.Register[3] := 0; 
   _16XX0099.AccessLevel[0] := 2000; 
   _16XX0099.AccessLevel[1] := 2050; 
   _16XX0099.AccessLevel[2] := 7000; 
   _16XX0099.AccessLevel[3] := 7050; 
   _16XX0099.Bit[0] := FALSE; 
   _16XX0099.Bit[1] := FALSE; 
   _16XX0099.Bit[2] := FALSE; 
   _16XX0099.Bit[3] := FALSE; 
   _16XX0099.Bit[4] := FALSE; 
   _16XX0099.Bit[5] := FALSE; 
   _16XX0099.Bit[6] := FALSE; 
   _16XX0099.Bit[7] := FALSE; 
   _16XX0099.Bit[8] := FALSE; 
   _16XX0099.Bit[9] := FALSE; 
   _16XX0099.Bit[10] := FALSE; 
   _16XX0099.Bit[11] := FALSE; 
   _16XX0099.Bit[12] := FALSE; 
   _16XX0099.Bit[13] := FALSE; 
   _16XX0099.Bit[14] := FALSE; 
   _16XX0099.Bit[15] := FALSE; 
   _16XX0100.WorkingMode0 := FALSE; 
   _16XX0100.WorkingMode1 := FALSE; 
   _16XX0100.WorkingMode2 := FALSE; 
   _16XX0100.WorkingMode3 := FALSE; 
   _16XX0100.WorkingMode4 := FALSE; 
   _16XX0100.WorkingMode5 := FALSE; 
   _16XX0100.WorkingMode6 := FALSE; 
   _16XX0100.WorkingMode7 := FALSE; 
   _16XX0100.Fault_00 := FALSE; 
   _16XX0100.Fault_01 := FALSE; 
   _16XX0100.Fault_02 := FALSE; 
   _16XX0100.Fault_03 := FALSE; 
   _16XX0100.Fault_04 := FALSE; 
   _16XX0100.Fault_05 := FALSE; 
   _16XX0100.Fault_06 := FALSE; 
   _16XX0100.Fault_07 := FALSE; 
   _16XX0100.Acknowledged := FALSE; 
   _16XX0100.Acknowledgment := FALSE; 
   _16XX0100.Bit_2_2 := FALSE; 
   _16XX0100.Bit_2_3 := FALSE; 
   _16XX0100.Bit_2_4 := FALSE; 
   _16XX0100.Bit_2_5 := FALSE; 
   _16XX0100.Bit_2_6 := FALSE; 
   _16XX0100.Bit_2_7 := FALSE; 
   _16XX0100.Bit_3_1 := FALSE; 
   _16XX0100.Bit_3_0 := FALSE; 
   _16XX0100.Bit_3_2 := FALSE; 
   _16XX0100.Bit_3_3 := FALSE; 
   _16XX0100.Bit_3_4 := FALSE; 
   _16XX0100.Bit_3_5 := FALSE; 
   _16XX0100.Bit_3_6 := FALSE; 
   _16XX0100.Bit_3_7 := FALSE; 
   _16XX0100.Input := 0; 
   _16XX0100.Output := 0.000000e+000; 
   _16XX0100.Value := 0.000000e+000; 
   _16XX0100.SettingInt[0] := 0; 
   _16XX0100.SettingInt[1] := 1; 
   _16XX0100.SettingInt[2] := 0; 
   _16XX0100.SettingInt[3] := 0; 
   _16XX0100.SettingInt[4] := 27648; 
   _16XX0100.SettingReal[5] := 0.000000e+000; 
   _16XX0100.SettingReal[6] := 0.000000e+000; 
   _16XX0100.SettingReal[7] := 0.000000e+000; 
   _16XX0100.SettingReal[8] := 0.000000e+000; 
   _16XX0100.Buffer_00 := 0; 
   _16XX0100.Buffer_01 := 0.000000e+000; 
   _16XX0100.Register[0] := 0; 
   _16XX0100.Register[1] := 0; 
   _16XX0100.Register[2] := 0; 
   _16XX0100.Register[3] := 0; 
   _16XX0100.AccessLevel[0] := 2000; 
   _16XX0100.AccessLevel[1] := 2050; 
   _16XX0100.AccessLevel[2] := 7000; 
   _16XX0100.AccessLevel[3] := 7050; 
   _16XX0100.Bit[0] := FALSE; 
   _16XX0100.Bit[1] := FALSE; 
   _16XX0100.Bit[2] := FALSE; 
   _16XX0100.Bit[3] := FALSE; 
   _16XX0100.Bit[4] := FALSE; 
   _16XX0100.Bit[5] := FALSE; 
   _16XX0100.Bit[6] := FALSE; 
   _16XX0100.Bit[7] := FALSE; 
   _16XX0100.Bit[8] := FALSE; 
   _16XX0100.Bit[9] := FALSE; 
   _16XX0100.Bit[10] := FALSE; 
   _16XX0100.Bit[11] := FALSE; 
   _16XX0100.Bit[12] := FALSE; 
   _16XX0100.Bit[13] := FALSE; 
   _16XX0100.Bit[14] := FALSE; 
   _16XX0100.Bit[15] := FALSE; 
   _16XX0101.WorkingMode0 := FALSE; 
   _16XX0101.WorkingMode1 := FALSE; 
   _16XX0101.WorkingMode2 := FALSE; 
   _16XX0101.WorkingMode3 := FALSE; 
   _16XX0101.WorkingMode4 := FALSE; 
   _16XX0101.WorkingMode5 := FALSE; 
   _16XX0101.WorkingMode6 := FALSE; 
   _16XX0101.WorkingMode7 := FALSE; 
   _16XX0101.Fault_00 := FALSE; 
   _16XX0101.Fault_01 := FALSE; 
   _16XX0101.Fault_02 := FALSE; 
   _16XX0101.Fault_03 := FALSE; 
   _16XX0101.Fault_04 := FALSE; 
   _16XX0101.Fault_05 := FALSE; 
   _16XX0101.Fault_06 := FALSE; 
   _16XX0101.Fault_07 := FALSE; 
   _16XX0101.Acknowledged := FALSE; 
   _16XX0101.Acknowledgment := FALSE; 
   _16XX0101.Bit_2_2 := FALSE; 
   _16XX0101.Bit_2_3 := FALSE; 
   _16XX0101.Bit_2_4 := FALSE; 
   _16XX0101.Bit_2_5 := FALSE; 
   _16XX0101.Bit_2_6 := FALSE; 
   _16XX0101.Bit_2_7 := FALSE; 
   _16XX0101.Bit_3_1 := FALSE; 
   _16XX0101.Bit_3_0 := FALSE; 
   _16XX0101.Bit_3_2 := FALSE; 
   _16XX0101.Bit_3_3 := FALSE; 
   _16XX0101.Bit_3_4 := FALSE; 
   _16XX0101.Bit_3_5 := FALSE; 
   _16XX0101.Bit_3_6 := FALSE; 
   _16XX0101.Bit_3_7 := FALSE; 
   _16XX0101.Input := 0; 
   _16XX0101.Output := 0.000000e+000; 
   _16XX0101.Value := 0.000000e+000; 
   _16XX0101.SettingInt[0] := 0; 
   _16XX0101.SettingInt[1] := 1; 
   _16XX0101.SettingInt[2] := 0; 
   _16XX0101.SettingInt[3] := 0; 
   _16XX0101.SettingInt[4] := 27648; 
   _16XX0101.SettingReal[5] := 0.000000e+000; 
   _16XX0101.SettingReal[6] := 0.000000e+000; 
   _16XX0101.SettingReal[7] := 0.000000e+000; 
   _16XX0101.SettingReal[8] := 0.000000e+000; 
   _16XX0101.Buffer_00 := 0; 
   _16XX0101.Buffer_01 := 0.000000e+000; 
   _16XX0101.Register[0] := 0; 
   _16XX0101.Register[1] := 0; 
   _16XX0101.Register[2] := 0; 
   _16XX0101.Register[3] := 0; 
   _16XX0101.AccessLevel[0] := 2000; 
   _16XX0101.AccessLevel[1] := 2050; 
   _16XX0101.AccessLevel[2] := 7000; 
   _16XX0101.AccessLevel[3] := 7050; 
   _16XX0101.Bit[0] := FALSE; 
   _16XX0101.Bit[1] := FALSE; 
   _16XX0101.Bit[2] := FALSE; 
   _16XX0101.Bit[3] := FALSE; 
   _16XX0101.Bit[4] := FALSE; 
   _16XX0101.Bit[5] := FALSE; 
   _16XX0101.Bit[6] := FALSE; 
   _16XX0101.Bit[7] := FALSE; 
   _16XX0101.Bit[8] := FALSE; 
   _16XX0101.Bit[9] := FALSE; 
   _16XX0101.Bit[10] := FALSE; 
   _16XX0101.Bit[11] := FALSE; 
   _16XX0101.Bit[12] := FALSE; 
   _16XX0101.Bit[13] := FALSE; 
   _16XX0101.Bit[14] := FALSE; 
   _16XX0101.Bit[15] := FALSE; 
   _16XX0102.WorkingMode0 := FALSE; 
   _16XX0102.WorkingMode1 := FALSE; 
   _16XX0102.WorkingMode2 := FALSE; 
   _16XX0102.WorkingMode3 := FALSE; 
   _16XX0102.WorkingMode4 := FALSE; 
   _16XX0102.WorkingMode5 := FALSE; 
   _16XX0102.WorkingMode6 := FALSE; 
   _16XX0102.WorkingMode7 := FALSE; 
   _16XX0102.Fault_00 := FALSE; 
   _16XX0102.Fault_01 := FALSE; 
   _16XX0102.Fault_02 := FALSE; 
   _16XX0102.Fault_03 := FALSE; 
   _16XX0102.Fault_04 := FALSE; 
   _16XX0102.Fault_05 := FALSE; 
   _16XX0102.Fault_06 := FALSE; 
   _16XX0102.Fault_07 := FALSE; 
   _16XX0102.Acknowledged := FALSE; 
   _16XX0102.Acknowledgment := FALSE; 
   _16XX0102.Bit_2_2 := FALSE; 
   _16XX0102.Bit_2_3 := FALSE; 
   _16XX0102.Bit_2_4 := FALSE; 
   _16XX0102.Bit_2_5 := FALSE; 
   _16XX0102.Bit_2_6 := FALSE; 
   _16XX0102.Bit_2_7 := FALSE; 
   _16XX0102.Bit_3_1 := FALSE; 
   _16XX0102.Bit_3_0 := FALSE; 
   _16XX0102.Bit_3_2 := FALSE; 
   _16XX0102.Bit_3_3 := FALSE; 
   _16XX0102.Bit_3_4 := FALSE; 
   _16XX0102.Bit_3_5 := FALSE; 
   _16XX0102.Bit_3_6 := FALSE; 
   _16XX0102.Bit_3_7 := FALSE; 
   _16XX0102.Input := 0; 
   _16XX0102.Output := 0.000000e+000; 
   _16XX0102.Value := 0.000000e+000; 
   _16XX0102.SettingInt[0] := 0; 
   _16XX0102.SettingInt[1] := 1; 
   _16XX0102.SettingInt[2] := 0; 
   _16XX0102.SettingInt[3] := 0; 
   _16XX0102.SettingInt[4] := 27648; 
   _16XX0102.SettingReal[5] := 0.000000e+000; 
   _16XX0102.SettingReal[6] := 0.000000e+000; 
   _16XX0102.SettingReal[7] := 0.000000e+000; 
   _16XX0102.SettingReal[8] := 0.000000e+000; 
   _16XX0102.Buffer_00 := 0; 
   _16XX0102.Buffer_01 := 0.000000e+000; 
   _16XX0102.Register[0] := 0; 
   _16XX0102.Register[1] := 0; 
   _16XX0102.Register[2] := 0; 
   _16XX0102.Register[3] := 0; 
   _16XX0102.AccessLevel[0] := 2000; 
   _16XX0102.AccessLevel[1] := 2050; 
   _16XX0102.AccessLevel[2] := 7000; 
   _16XX0102.AccessLevel[3] := 7050; 
   _16XX0102.Bit[0] := FALSE; 
   _16XX0102.Bit[1] := FALSE; 
   _16XX0102.Bit[2] := FALSE; 
   _16XX0102.Bit[3] := FALSE; 
   _16XX0102.Bit[4] := FALSE; 
   _16XX0102.Bit[5] := FALSE; 
   _16XX0102.Bit[6] := FALSE; 
   _16XX0102.Bit[7] := FALSE; 
   _16XX0102.Bit[8] := FALSE; 
   _16XX0102.Bit[9] := FALSE; 
   _16XX0102.Bit[10] := FALSE; 
   _16XX0102.Bit[11] := FALSE; 
   _16XX0102.Bit[12] := FALSE; 
   _16XX0102.Bit[13] := FALSE; 
   _16XX0102.Bit[14] := FALSE; 
   _16XX0102.Bit[15] := FALSE; 
   _16XX0103.WorkingMode0 := FALSE; 
   _16XX0103.WorkingMode1 := FALSE; 
   _16XX0103.WorkingMode2 := FALSE; 
   _16XX0103.WorkingMode3 := FALSE; 
   _16XX0103.WorkingMode4 := FALSE; 
   _16XX0103.WorkingMode5 := FALSE; 
   _16XX0103.WorkingMode6 := FALSE; 
   _16XX0103.WorkingMode7 := FALSE; 
   _16XX0103.Fault_00 := FALSE; 
   _16XX0103.Fault_01 := FALSE; 
   _16XX0103.Fault_02 := FALSE; 
   _16XX0103.Fault_03 := FALSE; 
   _16XX0103.Fault_04 := FALSE; 
   _16XX0103.Fault_05 := FALSE; 
   _16XX0103.Fault_06 := FALSE; 
   _16XX0103.Fault_07 := FALSE; 
   _16XX0103.Acknowledged := FALSE; 
   _16XX0103.Acknowledgment := FALSE; 
   _16XX0103.Bit_2_2 := FALSE; 
   _16XX0103.Bit_2_3 := FALSE; 
   _16XX0103.Bit_2_4 := FALSE; 
   _16XX0103.Bit_2_5 := FALSE; 
   _16XX0103.Bit_2_6 := FALSE; 
   _16XX0103.Bit_2_7 := FALSE; 
   _16XX0103.Bit_3_1 := FALSE; 
   _16XX0103.Bit_3_0 := FALSE; 
   _16XX0103.Bit_3_2 := FALSE; 
   _16XX0103.Bit_3_3 := FALSE; 
   _16XX0103.Bit_3_4 := FALSE; 
   _16XX0103.Bit_3_5 := FALSE; 
   _16XX0103.Bit_3_6 := FALSE; 
   _16XX0103.Bit_3_7 := FALSE; 
   _16XX0103.Input := 0; 
   _16XX0103.Output := 0.000000e+000; 
   _16XX0103.Value := 0.000000e+000; 
   _16XX0103.SettingInt[0] := 0; 
   _16XX0103.SettingInt[1] := 1; 
   _16XX0103.SettingInt[2] := 0; 
   _16XX0103.SettingInt[3] := 0; 
   _16XX0103.SettingInt[4] := 27648; 
   _16XX0103.SettingReal[5] := 0.000000e+000; 
   _16XX0103.SettingReal[6] := 0.000000e+000; 
   _16XX0103.SettingReal[7] := 0.000000e+000; 
   _16XX0103.SettingReal[8] := 0.000000e+000; 
   _16XX0103.Buffer_00 := 0; 
   _16XX0103.Buffer_01 := 0.000000e+000; 
   _16XX0103.Register[0] := 0; 
   _16XX0103.Register[1] := 0; 
   _16XX0103.Register[2] := 0; 
   _16XX0103.Register[3] := 0; 
   _16XX0103.AccessLevel[0] := 2000; 
   _16XX0103.AccessLevel[1] := 2050; 
   _16XX0103.AccessLevel[2] := 7000; 
   _16XX0103.AccessLevel[3] := 7050; 
   _16XX0103.Bit[0] := FALSE; 
   _16XX0103.Bit[1] := FALSE; 
   _16XX0103.Bit[2] := FALSE; 
   _16XX0103.Bit[3] := FALSE; 
   _16XX0103.Bit[4] := FALSE; 
   _16XX0103.Bit[5] := FALSE; 
   _16XX0103.Bit[6] := FALSE; 
   _16XX0103.Bit[7] := FALSE; 
   _16XX0103.Bit[8] := FALSE; 
   _16XX0103.Bit[9] := FALSE; 
   _16XX0103.Bit[10] := FALSE; 
   _16XX0103.Bit[11] := FALSE; 
   _16XX0103.Bit[12] := FALSE; 
   _16XX0103.Bit[13] := FALSE; 
   _16XX0103.Bit[14] := FALSE; 
   _16XX0103.Bit[15] := FALSE; 
   _16XX0104.WorkingMode0 := FALSE; 
   _16XX0104.WorkingMode1 := FALSE; 
   _16XX0104.WorkingMode2 := FALSE; 
   _16XX0104.WorkingMode3 := FALSE; 
   _16XX0104.WorkingMode4 := FALSE; 
   _16XX0104.WorkingMode5 := FALSE; 
   _16XX0104.WorkingMode6 := FALSE; 
   _16XX0104.WorkingMode7 := FALSE; 
   _16XX0104.Fault_00 := FALSE; 
   _16XX0104.Fault_01 := FALSE; 
   _16XX0104.Fault_02 := FALSE; 
   _16XX0104.Fault_03 := FALSE; 
   _16XX0104.Fault_04 := FALSE; 
   _16XX0104.Fault_05 := FALSE; 
   _16XX0104.Fault_06 := FALSE; 
   _16XX0104.Fault_07 := FALSE; 
   _16XX0104.Acknowledged := FALSE; 
   _16XX0104.Acknowledgment := FALSE; 
   _16XX0104.Bit_2_2 := FALSE; 
   _16XX0104.Bit_2_3 := FALSE; 
   _16XX0104.Bit_2_4 := FALSE; 
   _16XX0104.Bit_2_5 := FALSE; 
   _16XX0104.Bit_2_6 := FALSE; 
   _16XX0104.Bit_2_7 := FALSE; 
   _16XX0104.Bit_3_1 := FALSE; 
   _16XX0104.Bit_3_0 := FALSE; 
   _16XX0104.Bit_3_2 := FALSE; 
   _16XX0104.Bit_3_3 := FALSE; 
   _16XX0104.Bit_3_4 := FALSE; 
   _16XX0104.Bit_3_5 := FALSE; 
   _16XX0104.Bit_3_6 := FALSE; 
   _16XX0104.Bit_3_7 := FALSE; 
   _16XX0104.Input := 0; 
   _16XX0104.Output := 0.000000e+000; 
   _16XX0104.Value := 0.000000e+000; 
   _16XX0104.SettingInt[0] := 0; 
   _16XX0104.SettingInt[1] := 1; 
   _16XX0104.SettingInt[2] := 0; 
   _16XX0104.SettingInt[3] := 0; 
   _16XX0104.SettingInt[4] := 27648; 
   _16XX0104.SettingReal[5] := 0.000000e+000; 
   _16XX0104.SettingReal[6] := 0.000000e+000; 
   _16XX0104.SettingReal[7] := 0.000000e+000; 
   _16XX0104.SettingReal[8] := 0.000000e+000; 
   _16XX0104.Buffer_00 := 0; 
   _16XX0104.Buffer_01 := 0.000000e+000; 
   _16XX0104.Register[0] := 0; 
   _16XX0104.Register[1] := 0; 
   _16XX0104.Register[2] := 0; 
   _16XX0104.Register[3] := 0; 
   _16XX0104.AccessLevel[0] := 2000; 
   _16XX0104.AccessLevel[1] := 2050; 
   _16XX0104.AccessLevel[2] := 7000; 
   _16XX0104.AccessLevel[3] := 7050; 
   _16XX0104.Bit[0] := FALSE; 
   _16XX0104.Bit[1] := FALSE; 
   _16XX0104.Bit[2] := FALSE; 
   _16XX0104.Bit[3] := FALSE; 
   _16XX0104.Bit[4] := FALSE; 
   _16XX0104.Bit[5] := FALSE; 
   _16XX0104.Bit[6] := FALSE; 
   _16XX0104.Bit[7] := FALSE; 
   _16XX0104.Bit[8] := FALSE; 
   _16XX0104.Bit[9] := FALSE; 
   _16XX0104.Bit[10] := FALSE; 
   _16XX0104.Bit[11] := FALSE; 
   _16XX0104.Bit[12] := FALSE; 
   _16XX0104.Bit[13] := FALSE; 
   _16XX0104.Bit[14] := FALSE; 
   _16XX0104.Bit[15] := FALSE; 
   _16XX0105.WorkingMode0 := FALSE; 
   _16XX0105.WorkingMode1 := FALSE; 
   _16XX0105.WorkingMode2 := FALSE; 
   _16XX0105.WorkingMode3 := FALSE; 
   _16XX0105.WorkingMode4 := FALSE; 
   _16XX0105.WorkingMode5 := FALSE; 
   _16XX0105.WorkingMode6 := FALSE; 
   _16XX0105.WorkingMode7 := FALSE; 
   _16XX0105.Fault_00 := FALSE; 
   _16XX0105.Fault_01 := FALSE; 
   _16XX0105.Fault_02 := FALSE; 
   _16XX0105.Fault_03 := FALSE; 
   _16XX0105.Fault_04 := FALSE; 
   _16XX0105.Fault_05 := FALSE; 
   _16XX0105.Fault_06 := FALSE; 
   _16XX0105.Fault_07 := FALSE; 
   _16XX0105.Acknowledged := FALSE; 
   _16XX0105.Acknowledgment := FALSE; 
   _16XX0105.Bit_2_2 := FALSE; 
   _16XX0105.Bit_2_3 := FALSE; 
   _16XX0105.Bit_2_4 := FALSE; 
   _16XX0105.Bit_2_5 := FALSE; 
   _16XX0105.Bit_2_6 := FALSE; 
   _16XX0105.Bit_2_7 := FALSE; 
   _16XX0105.Bit_3_1 := FALSE; 
   _16XX0105.Bit_3_0 := FALSE; 
   _16XX0105.Bit_3_2 := FALSE; 
   _16XX0105.Bit_3_3 := FALSE; 
   _16XX0105.Bit_3_4 := FALSE; 
   _16XX0105.Bit_3_5 := FALSE; 
   _16XX0105.Bit_3_6 := FALSE; 
   _16XX0105.Bit_3_7 := FALSE; 
   _16XX0105.Input := 0; 
   _16XX0105.Output := 0.000000e+000; 
   _16XX0105.Value := 0.000000e+000; 
   _16XX0105.SettingInt[0] := 0; 
   _16XX0105.SettingInt[1] := 1; 
   _16XX0105.SettingInt[2] := 0; 
   _16XX0105.SettingInt[3] := 0; 
   _16XX0105.SettingInt[4] := 27648; 
   _16XX0105.SettingReal[5] := 0.000000e+000; 
   _16XX0105.SettingReal[6] := 0.000000e+000; 
   _16XX0105.SettingReal[7] := 0.000000e+000; 
   _16XX0105.SettingReal[8] := 0.000000e+000; 
   _16XX0105.Buffer_00 := 0; 
   _16XX0105.Buffer_01 := 0.000000e+000; 
   _16XX0105.Register[0] := 0; 
   _16XX0105.Register[1] := 0; 
   _16XX0105.Register[2] := 0; 
   _16XX0105.Register[3] := 0; 
   _16XX0105.AccessLevel[0] := 2000; 
   _16XX0105.AccessLevel[1] := 2050; 
   _16XX0105.AccessLevel[2] := 7000; 
   _16XX0105.AccessLevel[3] := 7050; 
   _16XX0105.Bit[0] := FALSE; 
   _16XX0105.Bit[1] := FALSE; 
   _16XX0105.Bit[2] := FALSE; 
   _16XX0105.Bit[3] := FALSE; 
   _16XX0105.Bit[4] := FALSE; 
   _16XX0105.Bit[5] := FALSE; 
   _16XX0105.Bit[6] := FALSE; 
   _16XX0105.Bit[7] := FALSE; 
   _16XX0105.Bit[8] := FALSE; 
   _16XX0105.Bit[9] := FALSE; 
   _16XX0105.Bit[10] := FALSE; 
   _16XX0105.Bit[11] := FALSE; 
   _16XX0105.Bit[12] := FALSE; 
   _16XX0105.Bit[13] := FALSE; 
   _16XX0105.Bit[14] := FALSE; 
   _16XX0105.Bit[15] := FALSE; 
   _16XX0106.WorkingMode0 := FALSE; 
   _16XX0106.WorkingMode1 := FALSE; 
   _16XX0106.WorkingMode2 := FALSE; 
   _16XX0106.WorkingMode3 := FALSE; 
   _16XX0106.WorkingMode4 := FALSE; 
   _16XX0106.WorkingMode5 := FALSE; 
   _16XX0106.WorkingMode6 := FALSE; 
   _16XX0106.WorkingMode7 := FALSE; 
   _16XX0106.Fault_00 := FALSE; 
   _16XX0106.Fault_01 := FALSE; 
   _16XX0106.Fault_02 := FALSE; 
   _16XX0106.Fault_03 := FALSE; 
   _16XX0106.Fault_04 := FALSE; 
   _16XX0106.Fault_05 := FALSE; 
   _16XX0106.Fault_06 := FALSE; 
   _16XX0106.Fault_07 := FALSE; 
   _16XX0106.Acknowledged := FALSE; 
   _16XX0106.Acknowledgment := FALSE; 
   _16XX0106.Bit_2_2 := FALSE; 
   _16XX0106.Bit_2_3 := FALSE; 
   _16XX0106.Bit_2_4 := FALSE; 
   _16XX0106.Bit_2_5 := FALSE; 
   _16XX0106.Bit_2_6 := FALSE; 
   _16XX0106.Bit_2_7 := FALSE; 
   _16XX0106.Bit_3_1 := FALSE; 
   _16XX0106.Bit_3_0 := FALSE; 
   _16XX0106.Bit_3_2 := FALSE; 
   _16XX0106.Bit_3_3 := FALSE; 
   _16XX0106.Bit_3_4 := FALSE; 
   _16XX0106.Bit_3_5 := FALSE; 
   _16XX0106.Bit_3_6 := FALSE; 
   _16XX0106.Bit_3_7 := FALSE; 
   _16XX0106.Input := 0; 
   _16XX0106.Output := 0.000000e+000; 
   _16XX0106.Value := 0.000000e+000; 
   _16XX0106.SettingInt[0] := 0; 
   _16XX0106.SettingInt[1] := 1; 
   _16XX0106.SettingInt[2] := 0; 
   _16XX0106.SettingInt[3] := 0; 
   _16XX0106.SettingInt[4] := 27648; 
   _16XX0106.SettingReal[5] := 0.000000e+000; 
   _16XX0106.SettingReal[6] := 0.000000e+000; 
   _16XX0106.SettingReal[7] := 0.000000e+000; 
   _16XX0106.SettingReal[8] := 0.000000e+000; 
   _16XX0106.Buffer_00 := 0; 
   _16XX0106.Buffer_01 := 0.000000e+000; 
   _16XX0106.Register[0] := 0; 
   _16XX0106.Register[1] := 0; 
   _16XX0106.Register[2] := 0; 
   _16XX0106.Register[3] := 0; 
   _16XX0106.AccessLevel[0] := 2000; 
   _16XX0106.AccessLevel[1] := 2050; 
   _16XX0106.AccessLevel[2] := 7000; 
   _16XX0106.AccessLevel[3] := 7050; 
   _16XX0106.Bit[0] := FALSE; 
   _16XX0106.Bit[1] := FALSE; 
   _16XX0106.Bit[2] := FALSE; 
   _16XX0106.Bit[3] := FALSE; 
   _16XX0106.Bit[4] := FALSE; 
   _16XX0106.Bit[5] := FALSE; 
   _16XX0106.Bit[6] := FALSE; 
   _16XX0106.Bit[7] := FALSE; 
   _16XX0106.Bit[8] := FALSE; 
   _16XX0106.Bit[9] := FALSE; 
   _16XX0106.Bit[10] := FALSE; 
   _16XX0106.Bit[11] := FALSE; 
   _16XX0106.Bit[12] := FALSE; 
   _16XX0106.Bit[13] := FALSE; 
   _16XX0106.Bit[14] := FALSE; 
   _16XX0106.Bit[15] := FALSE; 
   _16XX0107.WorkingMode0 := FALSE; 
   _16XX0107.WorkingMode1 := FALSE; 
   _16XX0107.WorkingMode2 := FALSE; 
   _16XX0107.WorkingMode3 := FALSE; 
   _16XX0107.WorkingMode4 := FALSE; 
   _16XX0107.WorkingMode5 := FALSE; 
   _16XX0107.WorkingMode6 := FALSE; 
   _16XX0107.WorkingMode7 := FALSE; 
   _16XX0107.Fault_00 := FALSE; 
   _16XX0107.Fault_01 := FALSE; 
   _16XX0107.Fault_02 := FALSE; 
   _16XX0107.Fault_03 := FALSE; 
   _16XX0107.Fault_04 := FALSE; 
   _16XX0107.Fault_05 := FALSE; 
   _16XX0107.Fault_06 := FALSE; 
   _16XX0107.Fault_07 := FALSE; 
   _16XX0107.Acknowledged := FALSE; 
   _16XX0107.Acknowledgment := FALSE; 
   _16XX0107.Bit_2_2 := FALSE; 
   _16XX0107.Bit_2_3 := FALSE; 
   _16XX0107.Bit_2_4 := FALSE; 
   _16XX0107.Bit_2_5 := FALSE; 
   _16XX0107.Bit_2_6 := FALSE; 
   _16XX0107.Bit_2_7 := FALSE; 
   _16XX0107.Bit_3_1 := FALSE; 
   _16XX0107.Bit_3_0 := FALSE; 
   _16XX0107.Bit_3_2 := FALSE; 
   _16XX0107.Bit_3_3 := FALSE; 
   _16XX0107.Bit_3_4 := FALSE; 
   _16XX0107.Bit_3_5 := FALSE; 
   _16XX0107.Bit_3_6 := FALSE; 
   _16XX0107.Bit_3_7 := FALSE; 
   _16XX0107.Input := 0; 
   _16XX0107.Output := 0.000000e+000; 
   _16XX0107.Value := 0.000000e+000; 
   _16XX0107.SettingInt[0] := 0; 
   _16XX0107.SettingInt[1] := 1; 
   _16XX0107.SettingInt[2] := 0; 
   _16XX0107.SettingInt[3] := 0; 
   _16XX0107.SettingInt[4] := 27648; 
   _16XX0107.SettingReal[5] := 0.000000e+000; 
   _16XX0107.SettingReal[6] := 0.000000e+000; 
   _16XX0107.SettingReal[7] := 0.000000e+000; 
   _16XX0107.SettingReal[8] := 0.000000e+000; 
   _16XX0107.Buffer_00 := 0; 
   _16XX0107.Buffer_01 := 0.000000e+000; 
   _16XX0107.Register[0] := 0; 
   _16XX0107.Register[1] := 0; 
   _16XX0107.Register[2] := 0; 
   _16XX0107.Register[3] := 0; 
   _16XX0107.AccessLevel[0] := 2000; 
   _16XX0107.AccessLevel[1] := 2050; 
   _16XX0107.AccessLevel[2] := 7000; 
   _16XX0107.AccessLevel[3] := 7050; 
   _16XX0107.Bit[0] := FALSE; 
   _16XX0107.Bit[1] := FALSE; 
   _16XX0107.Bit[2] := FALSE; 
   _16XX0107.Bit[3] := FALSE; 
   _16XX0107.Bit[4] := FALSE; 
   _16XX0107.Bit[5] := FALSE; 
   _16XX0107.Bit[6] := FALSE; 
   _16XX0107.Bit[7] := FALSE; 
   _16XX0107.Bit[8] := FALSE; 
   _16XX0107.Bit[9] := FALSE; 
   _16XX0107.Bit[10] := FALSE; 
   _16XX0107.Bit[11] := FALSE; 
   _16XX0107.Bit[12] := FALSE; 
   _16XX0107.Bit[13] := FALSE; 
   _16XX0107.Bit[14] := FALSE; 
   _16XX0107.Bit[15] := FALSE; 
   _16XX0108.WorkingMode0 := FALSE; 
   _16XX0108.WorkingMode1 := FALSE; 
   _16XX0108.WorkingMode2 := FALSE; 
   _16XX0108.WorkingMode3 := FALSE; 
   _16XX0108.WorkingMode4 := FALSE; 
   _16XX0108.WorkingMode5 := FALSE; 
   _16XX0108.WorkingMode6 := FALSE; 
   _16XX0108.WorkingMode7 := FALSE; 
   _16XX0108.Fault_00 := FALSE; 
   _16XX0108.Fault_01 := FALSE; 
   _16XX0108.Fault_02 := FALSE; 
   _16XX0108.Fault_03 := FALSE; 
   _16XX0108.Fault_04 := FALSE; 
   _16XX0108.Fault_05 := FALSE; 
   _16XX0108.Fault_06 := FALSE; 
   _16XX0108.Fault_07 := FALSE; 
   _16XX0108.Acknowledged := FALSE; 
   _16XX0108.Acknowledgment := FALSE; 
   _16XX0108.Bit_2_2 := FALSE; 
   _16XX0108.Bit_2_3 := FALSE; 
   _16XX0108.Bit_2_4 := FALSE; 
   _16XX0108.Bit_2_5 := FALSE; 
   _16XX0108.Bit_2_6 := FALSE; 
   _16XX0108.Bit_2_7 := FALSE; 
   _16XX0108.Bit_3_1 := FALSE; 
   _16XX0108.Bit_3_0 := FALSE; 
   _16XX0108.Bit_3_2 := FALSE; 
   _16XX0108.Bit_3_3 := FALSE; 
   _16XX0108.Bit_3_4 := FALSE; 
   _16XX0108.Bit_3_5 := FALSE; 
   _16XX0108.Bit_3_6 := FALSE; 
   _16XX0108.Bit_3_7 := FALSE; 
   _16XX0108.Input := 0; 
   _16XX0108.Output := 0.000000e+000; 
   _16XX0108.Value := 0.000000e+000; 
   _16XX0108.SettingInt[0] := 0; 
   _16XX0108.SettingInt[1] := 1; 
   _16XX0108.SettingInt[2] := 0; 
   _16XX0108.SettingInt[3] := 0; 
   _16XX0108.SettingInt[4] := 27648; 
   _16XX0108.SettingReal[5] := 0.000000e+000; 
   _16XX0108.SettingReal[6] := 0.000000e+000; 
   _16XX0108.SettingReal[7] := 0.000000e+000; 
   _16XX0108.SettingReal[8] := 0.000000e+000; 
   _16XX0108.Buffer_00 := 0; 
   _16XX0108.Buffer_01 := 0.000000e+000; 
   _16XX0108.Register[0] := 0; 
   _16XX0108.Register[1] := 0; 
   _16XX0108.Register[2] := 0; 
   _16XX0108.Register[3] := 0; 
   _16XX0108.AccessLevel[0] := 2000; 
   _16XX0108.AccessLevel[1] := 2050; 
   _16XX0108.AccessLevel[2] := 7000; 
   _16XX0108.AccessLevel[3] := 7050; 
   _16XX0108.Bit[0] := FALSE; 
   _16XX0108.Bit[1] := FALSE; 
   _16XX0108.Bit[2] := FALSE; 
   _16XX0108.Bit[3] := FALSE; 
   _16XX0108.Bit[4] := FALSE; 
   _16XX0108.Bit[5] := FALSE; 
   _16XX0108.Bit[6] := FALSE; 
   _16XX0108.Bit[7] := FALSE; 
   _16XX0108.Bit[8] := FALSE; 
   _16XX0108.Bit[9] := FALSE; 
   _16XX0108.Bit[10] := FALSE; 
   _16XX0108.Bit[11] := FALSE; 
   _16XX0108.Bit[12] := FALSE; 
   _16XX0108.Bit[13] := FALSE; 
   _16XX0108.Bit[14] := FALSE; 
   _16XX0108.Bit[15] := FALSE; 
   _16XX0109.WorkingMode0 := FALSE; 
   _16XX0109.WorkingMode1 := FALSE; 
   _16XX0109.WorkingMode2 := FALSE; 
   _16XX0109.WorkingMode3 := FALSE; 
   _16XX0109.WorkingMode4 := FALSE; 
   _16XX0109.WorkingMode5 := FALSE; 
   _16XX0109.WorkingMode6 := FALSE; 
   _16XX0109.WorkingMode7 := FALSE; 
   _16XX0109.Fault_00 := FALSE; 
   _16XX0109.Fault_01 := FALSE; 
   _16XX0109.Fault_02 := FALSE; 
   _16XX0109.Fault_03 := FALSE; 
   _16XX0109.Fault_04 := FALSE; 
   _16XX0109.Fault_05 := FALSE; 
   _16XX0109.Fault_06 := FALSE; 
   _16XX0109.Fault_07 := FALSE; 
   _16XX0109.Acknowledged := FALSE; 
   _16XX0109.Acknowledgment := FALSE; 
   _16XX0109.Bit_2_2 := FALSE; 
   _16XX0109.Bit_2_3 := FALSE; 
   _16XX0109.Bit_2_4 := FALSE; 
   _16XX0109.Bit_2_5 := FALSE; 
   _16XX0109.Bit_2_6 := FALSE; 
   _16XX0109.Bit_2_7 := FALSE; 
   _16XX0109.Bit_3_1 := FALSE; 
   _16XX0109.Bit_3_0 := FALSE; 
   _16XX0109.Bit_3_2 := FALSE; 
   _16XX0109.Bit_3_3 := FALSE; 
   _16XX0109.Bit_3_4 := FALSE; 
   _16XX0109.Bit_3_5 := FALSE; 
   _16XX0109.Bit_3_6 := FALSE; 
   _16XX0109.Bit_3_7 := FALSE; 
   _16XX0109.Input := 0; 
   _16XX0109.Output := 0.000000e+000; 
   _16XX0109.Value := 0.000000e+000; 
   _16XX0109.SettingInt[0] := 0; 
   _16XX0109.SettingInt[1] := 1; 
   _16XX0109.SettingInt[2] := 0; 
   _16XX0109.SettingInt[3] := 0; 
   _16XX0109.SettingInt[4] := 27648; 
   _16XX0109.SettingReal[5] := 0.000000e+000; 
   _16XX0109.SettingReal[6] := 0.000000e+000; 
   _16XX0109.SettingReal[7] := 0.000000e+000; 
   _16XX0109.SettingReal[8] := 0.000000e+000; 
   _16XX0109.Buffer_00 := 0; 
   _16XX0109.Buffer_01 := 0.000000e+000; 
   _16XX0109.Register[0] := 0; 
   _16XX0109.Register[1] := 0; 
   _16XX0109.Register[2] := 0; 
   _16XX0109.Register[3] := 0; 
   _16XX0109.AccessLevel[0] := 2000; 
   _16XX0109.AccessLevel[1] := 2050; 
   _16XX0109.AccessLevel[2] := 7000; 
   _16XX0109.AccessLevel[3] := 7050; 
   _16XX0109.Bit[0] := FALSE; 
   _16XX0109.Bit[1] := FALSE; 
   _16XX0109.Bit[2] := FALSE; 
   _16XX0109.Bit[3] := FALSE; 
   _16XX0109.Bit[4] := FALSE; 
   _16XX0109.Bit[5] := FALSE; 
   _16XX0109.Bit[6] := FALSE; 
   _16XX0109.Bit[7] := FALSE; 
   _16XX0109.Bit[8] := FALSE; 
   _16XX0109.Bit[9] := FALSE; 
   _16XX0109.Bit[10] := FALSE; 
   _16XX0109.Bit[11] := FALSE; 
   _16XX0109.Bit[12] := FALSE; 
   _16XX0109.Bit[13] := FALSE; 
   _16XX0109.Bit[14] := FALSE; 
   _16XX0109.Bit[15] := FALSE; 
   _16XX0110.WorkingMode0 := FALSE; 
   _16XX0110.WorkingMode1 := FALSE; 
   _16XX0110.WorkingMode2 := FALSE; 
   _16XX0110.WorkingMode3 := FALSE; 
   _16XX0110.WorkingMode4 := FALSE; 
   _16XX0110.WorkingMode5 := FALSE; 
   _16XX0110.WorkingMode6 := FALSE; 
   _16XX0110.WorkingMode7 := FALSE; 
   _16XX0110.Fault_00 := FALSE; 
   _16XX0110.Fault_01 := FALSE; 
   _16XX0110.Fault_02 := FALSE; 
   _16XX0110.Fault_03 := FALSE; 
   _16XX0110.Fault_04 := FALSE; 
   _16XX0110.Fault_05 := FALSE; 
   _16XX0110.Fault_06 := FALSE; 
   _16XX0110.Fault_07 := FALSE; 
   _16XX0110.Acknowledged := FALSE; 
   _16XX0110.Acknowledgment := FALSE; 
   _16XX0110.Bit_2_2 := FALSE; 
   _16XX0110.Bit_2_3 := FALSE; 
   _16XX0110.Bit_2_4 := FALSE; 
   _16XX0110.Bit_2_5 := FALSE; 
   _16XX0110.Bit_2_6 := FALSE; 
   _16XX0110.Bit_2_7 := FALSE; 
   _16XX0110.Bit_3_1 := FALSE; 
   _16XX0110.Bit_3_0 := FALSE; 
   _16XX0110.Bit_3_2 := FALSE; 
   _16XX0110.Bit_3_3 := FALSE; 
   _16XX0110.Bit_3_4 := FALSE; 
   _16XX0110.Bit_3_5 := FALSE; 
   _16XX0110.Bit_3_6 := FALSE; 
   _16XX0110.Bit_3_7 := FALSE; 
   _16XX0110.Input := 0; 
   _16XX0110.Output := 0.000000e+000; 
   _16XX0110.Value := 0.000000e+000; 
   _16XX0110.SettingInt[0] := 0; 
   _16XX0110.SettingInt[1] := 1; 
   _16XX0110.SettingInt[2] := 0; 
   _16XX0110.SettingInt[3] := 0; 
   _16XX0110.SettingInt[4] := 27648; 
   _16XX0110.SettingReal[5] := 0.000000e+000; 
   _16XX0110.SettingReal[6] := 0.000000e+000; 
   _16XX0110.SettingReal[7] := 0.000000e+000; 
   _16XX0110.SettingReal[8] := 0.000000e+000; 
   _16XX0110.Buffer_00 := 0; 
   _16XX0110.Buffer_01 := 0.000000e+000; 
   _16XX0110.Register[0] := 0; 
   _16XX0110.Register[1] := 0; 
   _16XX0110.Register[2] := 0; 
   _16XX0110.Register[3] := 0; 
   _16XX0110.AccessLevel[0] := 2000; 
   _16XX0110.AccessLevel[1] := 2050; 
   _16XX0110.AccessLevel[2] := 7000; 
   _16XX0110.AccessLevel[3] := 7050; 
   _16XX0110.Bit[0] := FALSE; 
   _16XX0110.Bit[1] := FALSE; 
   _16XX0110.Bit[2] := FALSE; 
   _16XX0110.Bit[3] := FALSE; 
   _16XX0110.Bit[4] := FALSE; 
   _16XX0110.Bit[5] := FALSE; 
   _16XX0110.Bit[6] := FALSE; 
   _16XX0110.Bit[7] := FALSE; 
   _16XX0110.Bit[8] := FALSE; 
   _16XX0110.Bit[9] := FALSE; 
   _16XX0110.Bit[10] := FALSE; 
   _16XX0110.Bit[11] := FALSE; 
   _16XX0110.Bit[12] := FALSE; 
   _16XX0110.Bit[13] := FALSE; 
   _16XX0110.Bit[14] := FALSE; 
   _16XX0110.Bit[15] := FALSE; 
   _16XX0111.WorkingMode0 := FALSE; 
   _16XX0111.WorkingMode1 := FALSE; 
   _16XX0111.WorkingMode2 := FALSE; 
   _16XX0111.WorkingMode3 := FALSE; 
   _16XX0111.WorkingMode4 := FALSE; 
   _16XX0111.WorkingMode5 := FALSE; 
   _16XX0111.WorkingMode6 := FALSE; 
   _16XX0111.WorkingMode7 := FALSE; 
   _16XX0111.Fault_00 := FALSE; 
   _16XX0111.Fault_01 := FALSE; 
   _16XX0111.Fault_02 := FALSE; 
   _16XX0111.Fault_03 := FALSE; 
   _16XX0111.Fault_04 := FALSE; 
   _16XX0111.Fault_05 := FALSE; 
   _16XX0111.Fault_06 := FALSE; 
   _16XX0111.Fault_07 := FALSE; 
   _16XX0111.Acknowledged := FALSE; 
   _16XX0111.Acknowledgment := FALSE; 
   _16XX0111.Bit_2_2 := FALSE; 
   _16XX0111.Bit_2_3 := FALSE; 
   _16XX0111.Bit_2_4 := FALSE; 
   _16XX0111.Bit_2_5 := FALSE; 
   _16XX0111.Bit_2_6 := FALSE; 
   _16XX0111.Bit_2_7 := FALSE; 
   _16XX0111.Bit_3_1 := FALSE; 
   _16XX0111.Bit_3_0 := FALSE; 
   _16XX0111.Bit_3_2 := FALSE; 
   _16XX0111.Bit_3_3 := FALSE; 
   _16XX0111.Bit_3_4 := FALSE; 
   _16XX0111.Bit_3_5 := FALSE; 
   _16XX0111.Bit_3_6 := FALSE; 
   _16XX0111.Bit_3_7 := FALSE; 
   _16XX0111.Input := 0; 
   _16XX0111.Output := 0.000000e+000; 
   _16XX0111.Value := 0.000000e+000; 
   _16XX0111.SettingInt[0] := 0; 
   _16XX0111.SettingInt[1] := 1; 
   _16XX0111.SettingInt[2] := 0; 
   _16XX0111.SettingInt[3] := 0; 
   _16XX0111.SettingInt[4] := 27648; 
   _16XX0111.SettingReal[5] := 0.000000e+000; 
   _16XX0111.SettingReal[6] := 0.000000e+000; 
   _16XX0111.SettingReal[7] := 0.000000e+000; 
   _16XX0111.SettingReal[8] := 0.000000e+000; 
   _16XX0111.Buffer_00 := 0; 
   _16XX0111.Buffer_01 := 0.000000e+000; 
   _16XX0111.Register[0] := 0; 
   _16XX0111.Register[1] := 0; 
   _16XX0111.Register[2] := 0; 
   _16XX0111.Register[3] := 0; 
   _16XX0111.AccessLevel[0] := 2000; 
   _16XX0111.AccessLevel[1] := 2050; 
   _16XX0111.AccessLevel[2] := 7000; 
   _16XX0111.AccessLevel[3] := 7050; 
   _16XX0111.Bit[0] := FALSE; 
   _16XX0111.Bit[1] := FALSE; 
   _16XX0111.Bit[2] := FALSE; 
   _16XX0111.Bit[3] := FALSE; 
   _16XX0111.Bit[4] := FALSE; 
   _16XX0111.Bit[5] := FALSE; 
   _16XX0111.Bit[6] := FALSE; 
   _16XX0111.Bit[7] := FALSE; 
   _16XX0111.Bit[8] := FALSE; 
   _16XX0111.Bit[9] := FALSE; 
   _16XX0111.Bit[10] := FALSE; 
   _16XX0111.Bit[11] := FALSE; 
   _16XX0111.Bit[12] := FALSE; 
   _16XX0111.Bit[13] := FALSE; 
   _16XX0111.Bit[14] := FALSE; 
   _16XX0111.Bit[15] := FALSE; 
   _16XX0112.WorkingMode0 := FALSE; 
   _16XX0112.WorkingMode1 := FALSE; 
   _16XX0112.WorkingMode2 := FALSE; 
   _16XX0112.WorkingMode3 := FALSE; 
   _16XX0112.WorkingMode4 := FALSE; 
   _16XX0112.WorkingMode5 := FALSE; 
   _16XX0112.WorkingMode6 := FALSE; 
   _16XX0112.WorkingMode7 := FALSE; 
   _16XX0112.Fault_00 := FALSE; 
   _16XX0112.Fault_01 := FALSE; 
   _16XX0112.Fault_02 := FALSE; 
   _16XX0112.Fault_03 := FALSE; 
   _16XX0112.Fault_04 := FALSE; 
   _16XX0112.Fault_05 := FALSE; 
   _16XX0112.Fault_06 := FALSE; 
   _16XX0112.Fault_07 := FALSE; 
   _16XX0112.Acknowledged := FALSE; 
   _16XX0112.Acknowledgment := FALSE; 
   _16XX0112.Bit_2_2 := FALSE; 
   _16XX0112.Bit_2_3 := FALSE; 
   _16XX0112.Bit_2_4 := FALSE; 
   _16XX0112.Bit_2_5 := FALSE; 
   _16XX0112.Bit_2_6 := FALSE; 
   _16XX0112.Bit_2_7 := FALSE; 
   _16XX0112.Bit_3_1 := FALSE; 
   _16XX0112.Bit_3_0 := FALSE; 
   _16XX0112.Bit_3_2 := FALSE; 
   _16XX0112.Bit_3_3 := FALSE; 
   _16XX0112.Bit_3_4 := FALSE; 
   _16XX0112.Bit_3_5 := FALSE; 
   _16XX0112.Bit_3_6 := FALSE; 
   _16XX0112.Bit_3_7 := FALSE; 
   _16XX0112.Input := 0; 
   _16XX0112.Output := 0.000000e+000; 
   _16XX0112.Value := 0.000000e+000; 
   _16XX0112.SettingInt[0] := 0; 
   _16XX0112.SettingInt[1] := 1; 
   _16XX0112.SettingInt[2] := 0; 
   _16XX0112.SettingInt[3] := 0; 
   _16XX0112.SettingInt[4] := 27648; 
   _16XX0112.SettingReal[5] := 0.000000e+000; 
   _16XX0112.SettingReal[6] := 0.000000e+000; 
   _16XX0112.SettingReal[7] := 0.000000e+000; 
   _16XX0112.SettingReal[8] := 0.000000e+000; 
   _16XX0112.Buffer_00 := 0; 
   _16XX0112.Buffer_01 := 0.000000e+000; 
   _16XX0112.Register[0] := 0; 
   _16XX0112.Register[1] := 0; 
   _16XX0112.Register[2] := 0; 
   _16XX0112.Register[3] := 0; 
   _16XX0112.AccessLevel[0] := 2000; 
   _16XX0112.AccessLevel[1] := 2050; 
   _16XX0112.AccessLevel[2] := 7000; 
   _16XX0112.AccessLevel[3] := 7050; 
   _16XX0112.Bit[0] := FALSE; 
   _16XX0112.Bit[1] := FALSE; 
   _16XX0112.Bit[2] := FALSE; 
   _16XX0112.Bit[3] := FALSE; 
   _16XX0112.Bit[4] := FALSE; 
   _16XX0112.Bit[5] := FALSE; 
   _16XX0112.Bit[6] := FALSE; 
   _16XX0112.Bit[7] := FALSE; 
   _16XX0112.Bit[8] := FALSE; 
   _16XX0112.Bit[9] := FALSE; 
   _16XX0112.Bit[10] := FALSE; 
   _16XX0112.Bit[11] := FALSE; 
   _16XX0112.Bit[12] := FALSE; 
   _16XX0112.Bit[13] := FALSE; 
   _16XX0112.Bit[14] := FALSE; 
   _16XX0112.Bit[15] := FALSE; 
   _16XX0113.WorkingMode0 := FALSE; 
   _16XX0113.WorkingMode1 := FALSE; 
   _16XX0113.WorkingMode2 := FALSE; 
   _16XX0113.WorkingMode3 := FALSE; 
   _16XX0113.WorkingMode4 := FALSE; 
   _16XX0113.WorkingMode5 := FALSE; 
   _16XX0113.WorkingMode6 := FALSE; 
   _16XX0113.WorkingMode7 := FALSE; 
   _16XX0113.Fault_00 := FALSE; 
   _16XX0113.Fault_01 := FALSE; 
   _16XX0113.Fault_02 := FALSE; 
   _16XX0113.Fault_03 := FALSE; 
   _16XX0113.Fault_04 := FALSE; 
   _16XX0113.Fault_05 := FALSE; 
   _16XX0113.Fault_06 := FALSE; 
   _16XX0113.Fault_07 := FALSE; 
   _16XX0113.Acknowledged := FALSE; 
   _16XX0113.Acknowledgment := FALSE; 
   _16XX0113.Bit_2_2 := FALSE; 
   _16XX0113.Bit_2_3 := FALSE; 
   _16XX0113.Bit_2_4 := FALSE; 
   _16XX0113.Bit_2_5 := FALSE; 
   _16XX0113.Bit_2_6 := FALSE; 
   _16XX0113.Bit_2_7 := FALSE; 
   _16XX0113.Bit_3_1 := FALSE; 
   _16XX0113.Bit_3_0 := FALSE; 
   _16XX0113.Bit_3_2 := FALSE; 
   _16XX0113.Bit_3_3 := FALSE; 
   _16XX0113.Bit_3_4 := FALSE; 
   _16XX0113.Bit_3_5 := FALSE; 
   _16XX0113.Bit_3_6 := FALSE; 
   _16XX0113.Bit_3_7 := FALSE; 
   _16XX0113.Input := 0; 
   _16XX0113.Output := 0.000000e+000; 
   _16XX0113.Value := 0.000000e+000; 
   _16XX0113.SettingInt[0] := 0; 
   _16XX0113.SettingInt[1] := 1; 
   _16XX0113.SettingInt[2] := 0; 
   _16XX0113.SettingInt[3] := 0; 
   _16XX0113.SettingInt[4] := 27648; 
   _16XX0113.SettingReal[5] := 0.000000e+000; 
   _16XX0113.SettingReal[6] := 0.000000e+000; 
   _16XX0113.SettingReal[7] := 0.000000e+000; 
   _16XX0113.SettingReal[8] := 0.000000e+000; 
   _16XX0113.Buffer_00 := 0; 
   _16XX0113.Buffer_01 := 0.000000e+000; 
   _16XX0113.Register[0] := 0; 
   _16XX0113.Register[1] := 0; 
   _16XX0113.Register[2] := 0; 
   _16XX0113.Register[3] := 0; 
   _16XX0113.AccessLevel[0] := 2000; 
   _16XX0113.AccessLevel[1] := 2050; 
   _16XX0113.AccessLevel[2] := 7000; 
   _16XX0113.AccessLevel[3] := 7050; 
   _16XX0113.Bit[0] := FALSE; 
   _16XX0113.Bit[1] := FALSE; 
   _16XX0113.Bit[2] := FALSE; 
   _16XX0113.Bit[3] := FALSE; 
   _16XX0113.Bit[4] := FALSE; 
   _16XX0113.Bit[5] := FALSE; 
   _16XX0113.Bit[6] := FALSE; 
   _16XX0113.Bit[7] := FALSE; 
   _16XX0113.Bit[8] := FALSE; 
   _16XX0113.Bit[9] := FALSE; 
   _16XX0113.Bit[10] := FALSE; 
   _16XX0113.Bit[11] := FALSE; 
   _16XX0113.Bit[12] := FALSE; 
   _16XX0113.Bit[13] := FALSE; 
   _16XX0113.Bit[14] := FALSE; 
   _16XX0113.Bit[15] := FALSE; 
   _16XX0114.WorkingMode0 := FALSE; 
   _16XX0114.WorkingMode1 := FALSE; 
   _16XX0114.WorkingMode2 := FALSE; 
   _16XX0114.WorkingMode3 := FALSE; 
   _16XX0114.WorkingMode4 := FALSE; 
   _16XX0114.WorkingMode5 := FALSE; 
   _16XX0114.WorkingMode6 := FALSE; 
   _16XX0114.WorkingMode7 := FALSE; 
   _16XX0114.Fault_00 := FALSE; 
   _16XX0114.Fault_01 := FALSE; 
   _16XX0114.Fault_02 := FALSE; 
   _16XX0114.Fault_03 := FALSE; 
   _16XX0114.Fault_04 := FALSE; 
   _16XX0114.Fault_05 := FALSE; 
   _16XX0114.Fault_06 := FALSE; 
   _16XX0114.Fault_07 := FALSE; 
   _16XX0114.Acknowledged := FALSE; 
   _16XX0114.Acknowledgment := FALSE; 
   _16XX0114.Bit_2_2 := FALSE; 
   _16XX0114.Bit_2_3 := FALSE; 
   _16XX0114.Bit_2_4 := FALSE; 
   _16XX0114.Bit_2_5 := FALSE; 
   _16XX0114.Bit_2_6 := FALSE; 
   _16XX0114.Bit_2_7 := FALSE; 
   _16XX0114.Bit_3_1 := FALSE; 
   _16XX0114.Bit_3_0 := FALSE; 
   _16XX0114.Bit_3_2 := FALSE; 
   _16XX0114.Bit_3_3 := FALSE; 
   _16XX0114.Bit_3_4 := FALSE; 
   _16XX0114.Bit_3_5 := FALSE; 
   _16XX0114.Bit_3_6 := FALSE; 
   _16XX0114.Bit_3_7 := FALSE; 
   _16XX0114.Input := 0; 
   _16XX0114.Output := 0.000000e+000; 
   _16XX0114.Value := 0.000000e+000; 
   _16XX0114.SettingInt[0] := 0; 
   _16XX0114.SettingInt[1] := 1; 
   _16XX0114.SettingInt[2] := 0; 
   _16XX0114.SettingInt[3] := 0; 
   _16XX0114.SettingInt[4] := 27648; 
   _16XX0114.SettingReal[5] := 0.000000e+000; 
   _16XX0114.SettingReal[6] := 0.000000e+000; 
   _16XX0114.SettingReal[7] := 0.000000e+000; 
   _16XX0114.SettingReal[8] := 0.000000e+000; 
   _16XX0114.Buffer_00 := 0; 
   _16XX0114.Buffer_01 := 0.000000e+000; 
   _16XX0114.Register[0] := 0; 
   _16XX0114.Register[1] := 0; 
   _16XX0114.Register[2] := 0; 
   _16XX0114.Register[3] := 0; 
   _16XX0114.AccessLevel[0] := 2000; 
   _16XX0114.AccessLevel[1] := 2050; 
   _16XX0114.AccessLevel[2] := 7000; 
   _16XX0114.AccessLevel[3] := 7050; 
   _16XX0114.Bit[0] := FALSE; 
   _16XX0114.Bit[1] := FALSE; 
   _16XX0114.Bit[2] := FALSE; 
   _16XX0114.Bit[3] := FALSE; 
   _16XX0114.Bit[4] := FALSE; 
   _16XX0114.Bit[5] := FALSE; 
   _16XX0114.Bit[6] := FALSE; 
   _16XX0114.Bit[7] := FALSE; 
   _16XX0114.Bit[8] := FALSE; 
   _16XX0114.Bit[9] := FALSE; 
   _16XX0114.Bit[10] := FALSE; 
   _16XX0114.Bit[11] := FALSE; 
   _16XX0114.Bit[12] := FALSE; 
   _16XX0114.Bit[13] := FALSE; 
   _16XX0114.Bit[14] := FALSE; 
   _16XX0114.Bit[15] := FALSE; 
   _16XX0115.WorkingMode0 := FALSE; 
   _16XX0115.WorkingMode1 := FALSE; 
   _16XX0115.WorkingMode2 := FALSE; 
   _16XX0115.WorkingMode3 := FALSE; 
   _16XX0115.WorkingMode4 := FALSE; 
   _16XX0115.WorkingMode5 := FALSE; 
   _16XX0115.WorkingMode6 := FALSE; 
   _16XX0115.WorkingMode7 := FALSE; 
   _16XX0115.Fault_00 := FALSE; 
   _16XX0115.Fault_01 := FALSE; 
   _16XX0115.Fault_02 := FALSE; 
   _16XX0115.Fault_03 := FALSE; 
   _16XX0115.Fault_04 := FALSE; 
   _16XX0115.Fault_05 := FALSE; 
   _16XX0115.Fault_06 := FALSE; 
   _16XX0115.Fault_07 := FALSE; 
   _16XX0115.Acknowledged := FALSE; 
   _16XX0115.Acknowledgment := FALSE; 
   _16XX0115.Bit_2_2 := FALSE; 
   _16XX0115.Bit_2_3 := FALSE; 
   _16XX0115.Bit_2_4 := FALSE; 
   _16XX0115.Bit_2_5 := FALSE; 
   _16XX0115.Bit_2_6 := FALSE; 
   _16XX0115.Bit_2_7 := FALSE; 
   _16XX0115.Bit_3_1 := FALSE; 
   _16XX0115.Bit_3_0 := FALSE; 
   _16XX0115.Bit_3_2 := FALSE; 
   _16XX0115.Bit_3_3 := FALSE; 
   _16XX0115.Bit_3_4 := FALSE; 
   _16XX0115.Bit_3_5 := FALSE; 
   _16XX0115.Bit_3_6 := FALSE; 
   _16XX0115.Bit_3_7 := FALSE; 
   _16XX0115.Input := 0; 
   _16XX0115.Output := 0.000000e+000; 
   _16XX0115.Value := 0.000000e+000; 
   _16XX0115.SettingInt[0] := 0; 
   _16XX0115.SettingInt[1] := 1; 
   _16XX0115.SettingInt[2] := 0; 
   _16XX0115.SettingInt[3] := 0; 
   _16XX0115.SettingInt[4] := 27648; 
   _16XX0115.SettingReal[5] := 0.000000e+000; 
   _16XX0115.SettingReal[6] := 0.000000e+000; 
   _16XX0115.SettingReal[7] := 0.000000e+000; 
   _16XX0115.SettingReal[8] := 0.000000e+000; 
   _16XX0115.Buffer_00 := 0; 
   _16XX0115.Buffer_01 := 0.000000e+000; 
   _16XX0115.Register[0] := 0; 
   _16XX0115.Register[1] := 0; 
   _16XX0115.Register[2] := 0; 
   _16XX0115.Register[3] := 0; 
   _16XX0115.AccessLevel[0] := 2000; 
   _16XX0115.AccessLevel[1] := 2050; 
   _16XX0115.AccessLevel[2] := 7000; 
   _16XX0115.AccessLevel[3] := 7050; 
   _16XX0115.Bit[0] := FALSE; 
   _16XX0115.Bit[1] := FALSE; 
   _16XX0115.Bit[2] := FALSE; 
   _16XX0115.Bit[3] := FALSE; 
   _16XX0115.Bit[4] := FALSE; 
   _16XX0115.Bit[5] := FALSE; 
   _16XX0115.Bit[6] := FALSE; 
   _16XX0115.Bit[7] := FALSE; 
   _16XX0115.Bit[8] := FALSE; 
   _16XX0115.Bit[9] := FALSE; 
   _16XX0115.Bit[10] := FALSE; 
   _16XX0115.Bit[11] := FALSE; 
   _16XX0115.Bit[12] := FALSE; 
   _16XX0115.Bit[13] := FALSE; 
   _16XX0115.Bit[14] := FALSE; 
   _16XX0115.Bit[15] := FALSE; 
   _16XX0116.WorkingMode0 := FALSE; 
   _16XX0116.WorkingMode1 := FALSE; 
   _16XX0116.WorkingMode2 := FALSE; 
   _16XX0116.WorkingMode3 := FALSE; 
   _16XX0116.WorkingMode4 := FALSE; 
   _16XX0116.WorkingMode5 := FALSE; 
   _16XX0116.WorkingMode6 := FALSE; 
   _16XX0116.WorkingMode7 := FALSE; 
   _16XX0116.Fault_00 := FALSE; 
   _16XX0116.Fault_01 := FALSE; 
   _16XX0116.Fault_02 := FALSE; 
   _16XX0116.Fault_03 := FALSE; 
   _16XX0116.Fault_04 := FALSE; 
   _16XX0116.Fault_05 := FALSE; 
   _16XX0116.Fault_06 := FALSE; 
   _16XX0116.Fault_07 := FALSE; 
   _16XX0116.Acknowledged := FALSE; 
   _16XX0116.Acknowledgment := FALSE; 
   _16XX0116.Bit_2_2 := FALSE; 
   _16XX0116.Bit_2_3 := FALSE; 
   _16XX0116.Bit_2_4 := FALSE; 
   _16XX0116.Bit_2_5 := FALSE; 
   _16XX0116.Bit_2_6 := FALSE; 
   _16XX0116.Bit_2_7 := FALSE; 
   _16XX0116.Bit_3_1 := FALSE; 
   _16XX0116.Bit_3_0 := FALSE; 
   _16XX0116.Bit_3_2 := FALSE; 
   _16XX0116.Bit_3_3 := FALSE; 
   _16XX0116.Bit_3_4 := FALSE; 
   _16XX0116.Bit_3_5 := FALSE; 
   _16XX0116.Bit_3_6 := FALSE; 
   _16XX0116.Bit_3_7 := FALSE; 
   _16XX0116.Input := 0; 
   _16XX0116.Output := 0.000000e+000; 
   _16XX0116.Value := 0.000000e+000; 
   _16XX0116.SettingInt[0] := 0; 
   _16XX0116.SettingInt[1] := 1; 
   _16XX0116.SettingInt[2] := 0; 
   _16XX0116.SettingInt[3] := 0; 
   _16XX0116.SettingInt[4] := 27648; 
   _16XX0116.SettingReal[5] := 0.000000e+000; 
   _16XX0116.SettingReal[6] := 0.000000e+000; 
   _16XX0116.SettingReal[7] := 0.000000e+000; 
   _16XX0116.SettingReal[8] := 0.000000e+000; 
   _16XX0116.Buffer_00 := 0; 
   _16XX0116.Buffer_01 := 0.000000e+000; 
   _16XX0116.Register[0] := 0; 
   _16XX0116.Register[1] := 0; 
   _16XX0116.Register[2] := 0; 
   _16XX0116.Register[3] := 0; 
   _16XX0116.AccessLevel[0] := 2000; 
   _16XX0116.AccessLevel[1] := 2050; 
   _16XX0116.AccessLevel[2] := 7000; 
   _16XX0116.AccessLevel[3] := 7050; 
   _16XX0116.Bit[0] := FALSE; 
   _16XX0116.Bit[1] := FALSE; 
   _16XX0116.Bit[2] := FALSE; 
   _16XX0116.Bit[3] := FALSE; 
   _16XX0116.Bit[4] := FALSE; 
   _16XX0116.Bit[5] := FALSE; 
   _16XX0116.Bit[6] := FALSE; 
   _16XX0116.Bit[7] := FALSE; 
   _16XX0116.Bit[8] := FALSE; 
   _16XX0116.Bit[9] := FALSE; 
   _16XX0116.Bit[10] := FALSE; 
   _16XX0116.Bit[11] := FALSE; 
   _16XX0116.Bit[12] := FALSE; 
   _16XX0116.Bit[13] := FALSE; 
   _16XX0116.Bit[14] := FALSE; 
   _16XX0116.Bit[15] := FALSE; 
   _16XX0117.WorkingMode0 := FALSE; 
   _16XX0117.WorkingMode1 := FALSE; 
   _16XX0117.WorkingMode2 := FALSE; 
   _16XX0117.WorkingMode3 := FALSE; 
   _16XX0117.WorkingMode4 := FALSE; 
   _16XX0117.WorkingMode5 := FALSE; 
   _16XX0117.WorkingMode6 := FALSE; 
   _16XX0117.WorkingMode7 := FALSE; 
   _16XX0117.Fault_00 := FALSE; 
   _16XX0117.Fault_01 := FALSE; 
   _16XX0117.Fault_02 := FALSE; 
   _16XX0117.Fault_03 := FALSE; 
   _16XX0117.Fault_04 := FALSE; 
   _16XX0117.Fault_05 := FALSE; 
   _16XX0117.Fault_06 := FALSE; 
   _16XX0117.Fault_07 := FALSE; 
   _16XX0117.Acknowledged := FALSE; 
   _16XX0117.Acknowledgment := FALSE; 
   _16XX0117.Bit_2_2 := FALSE; 
   _16XX0117.Bit_2_3 := FALSE; 
   _16XX0117.Bit_2_4 := FALSE; 
   _16XX0117.Bit_2_5 := FALSE; 
   _16XX0117.Bit_2_6 := FALSE; 
   _16XX0117.Bit_2_7 := FALSE; 
   _16XX0117.Bit_3_1 := FALSE; 
   _16XX0117.Bit_3_0 := FALSE; 
   _16XX0117.Bit_3_2 := FALSE; 
   _16XX0117.Bit_3_3 := FALSE; 
   _16XX0117.Bit_3_4 := FALSE; 
   _16XX0117.Bit_3_5 := FALSE; 
   _16XX0117.Bit_3_6 := FALSE; 
   _16XX0117.Bit_3_7 := FALSE; 
   _16XX0117.Input := 0; 
   _16XX0117.Output := 0.000000e+000; 
   _16XX0117.Value := 0.000000e+000; 
   _16XX0117.SettingInt[0] := 0; 
   _16XX0117.SettingInt[1] := 1; 
   _16XX0117.SettingInt[2] := 0; 
   _16XX0117.SettingInt[3] := 0; 
   _16XX0117.SettingInt[4] := 27648; 
   _16XX0117.SettingReal[5] := 0.000000e+000; 
   _16XX0117.SettingReal[6] := 0.000000e+000; 
   _16XX0117.SettingReal[7] := 0.000000e+000; 
   _16XX0117.SettingReal[8] := 0.000000e+000; 
   _16XX0117.Buffer_00 := 0; 
   _16XX0117.Buffer_01 := 0.000000e+000; 
   _16XX0117.Register[0] := 0; 
   _16XX0117.Register[1] := 0; 
   _16XX0117.Register[2] := 0; 
   _16XX0117.Register[3] := 0; 
   _16XX0117.AccessLevel[0] := 2000; 
   _16XX0117.AccessLevel[1] := 2050; 
   _16XX0117.AccessLevel[2] := 7000; 
   _16XX0117.AccessLevel[3] := 7050; 
   _16XX0117.Bit[0] := FALSE; 
   _16XX0117.Bit[1] := FALSE; 
   _16XX0117.Bit[2] := FALSE; 
   _16XX0117.Bit[3] := FALSE; 
   _16XX0117.Bit[4] := FALSE; 
   _16XX0117.Bit[5] := FALSE; 
   _16XX0117.Bit[6] := FALSE; 
   _16XX0117.Bit[7] := FALSE; 
   _16XX0117.Bit[8] := FALSE; 
   _16XX0117.Bit[9] := FALSE; 
   _16XX0117.Bit[10] := FALSE; 
   _16XX0117.Bit[11] := FALSE; 
   _16XX0117.Bit[12] := FALSE; 
   _16XX0117.Bit[13] := FALSE; 
   _16XX0117.Bit[14] := FALSE; 
   _16XX0117.Bit[15] := FALSE; 
   _16XX0118.WorkingMode0 := FALSE; 
   _16XX0118.WorkingMode1 := FALSE; 
   _16XX0118.WorkingMode2 := FALSE; 
   _16XX0118.WorkingMode3 := FALSE; 
   _16XX0118.WorkingMode4 := FALSE; 
   _16XX0118.WorkingMode5 := FALSE; 
   _16XX0118.WorkingMode6 := FALSE; 
   _16XX0118.WorkingMode7 := FALSE; 
   _16XX0118.Fault_00 := FALSE; 
   _16XX0118.Fault_01 := FALSE; 
   _16XX0118.Fault_02 := FALSE; 
   _16XX0118.Fault_03 := FALSE; 
   _16XX0118.Fault_04 := FALSE; 
   _16XX0118.Fault_05 := FALSE; 
   _16XX0118.Fault_06 := FALSE; 
   _16XX0118.Fault_07 := FALSE; 
   _16XX0118.Acknowledged := FALSE; 
   _16XX0118.Acknowledgment := FALSE; 
   _16XX0118.Bit_2_2 := FALSE; 
   _16XX0118.Bit_2_3 := FALSE; 
   _16XX0118.Bit_2_4 := FALSE; 
   _16XX0118.Bit_2_5 := FALSE; 
   _16XX0118.Bit_2_6 := FALSE; 
   _16XX0118.Bit_2_7 := FALSE; 
   _16XX0118.Bit_3_1 := FALSE; 
   _16XX0118.Bit_3_0 := FALSE; 
   _16XX0118.Bit_3_2 := FALSE; 
   _16XX0118.Bit_3_3 := FALSE; 
   _16XX0118.Bit_3_4 := FALSE; 
   _16XX0118.Bit_3_5 := FALSE; 
   _16XX0118.Bit_3_6 := FALSE; 
   _16XX0118.Bit_3_7 := FALSE; 
   _16XX0118.Input := 0; 
   _16XX0118.Output := 0.000000e+000; 
   _16XX0118.Value := 0.000000e+000; 
   _16XX0118.SettingInt[0] := 0; 
   _16XX0118.SettingInt[1] := 1; 
   _16XX0118.SettingInt[2] := 0; 
   _16XX0118.SettingInt[3] := 0; 
   _16XX0118.SettingInt[4] := 27648; 
   _16XX0118.SettingReal[5] := 0.000000e+000; 
   _16XX0118.SettingReal[6] := 0.000000e+000; 
   _16XX0118.SettingReal[7] := 0.000000e+000; 
   _16XX0118.SettingReal[8] := 0.000000e+000; 
   _16XX0118.Buffer_00 := 0; 
   _16XX0118.Buffer_01 := 0.000000e+000; 
   _16XX0118.Register[0] := 0; 
   _16XX0118.Register[1] := 0; 
   _16XX0118.Register[2] := 0; 
   _16XX0118.Register[3] := 0; 
   _16XX0118.AccessLevel[0] := 2000; 
   _16XX0118.AccessLevel[1] := 2050; 
   _16XX0118.AccessLevel[2] := 7000; 
   _16XX0118.AccessLevel[3] := 7050; 
   _16XX0118.Bit[0] := FALSE; 
   _16XX0118.Bit[1] := FALSE; 
   _16XX0118.Bit[2] := FALSE; 
   _16XX0118.Bit[3] := FALSE; 
   _16XX0118.Bit[4] := FALSE; 
   _16XX0118.Bit[5] := FALSE; 
   _16XX0118.Bit[6] := FALSE; 
   _16XX0118.Bit[7] := FALSE; 
   _16XX0118.Bit[8] := FALSE; 
   _16XX0118.Bit[9] := FALSE; 
   _16XX0118.Bit[10] := FALSE; 
   _16XX0118.Bit[11] := FALSE; 
   _16XX0118.Bit[12] := FALSE; 
   _16XX0118.Bit[13] := FALSE; 
   _16XX0118.Bit[14] := FALSE; 
   _16XX0118.Bit[15] := FALSE; 
   _16XX0119.WorkingMode0 := FALSE; 
   _16XX0119.WorkingMode1 := FALSE; 
   _16XX0119.WorkingMode2 := FALSE; 
   _16XX0119.WorkingMode3 := FALSE; 
   _16XX0119.WorkingMode4 := FALSE; 
   _16XX0119.WorkingMode5 := FALSE; 
   _16XX0119.WorkingMode6 := FALSE; 
   _16XX0119.WorkingMode7 := FALSE; 
   _16XX0119.Fault_00 := FALSE; 
   _16XX0119.Fault_01 := FALSE; 
   _16XX0119.Fault_02 := FALSE; 
   _16XX0119.Fault_03 := FALSE; 
   _16XX0119.Fault_04 := FALSE; 
   _16XX0119.Fault_05 := FALSE; 
   _16XX0119.Fault_06 := FALSE; 
   _16XX0119.Fault_07 := FALSE; 
   _16XX0119.Acknowledged := FALSE; 
   _16XX0119.Acknowledgment := FALSE; 
   _16XX0119.Bit_2_2 := FALSE; 
   _16XX0119.Bit_2_3 := FALSE; 
   _16XX0119.Bit_2_4 := FALSE; 
   _16XX0119.Bit_2_5 := FALSE; 
   _16XX0119.Bit_2_6 := FALSE; 
   _16XX0119.Bit_2_7 := FALSE; 
   _16XX0119.Bit_3_1 := FALSE; 
   _16XX0119.Bit_3_0 := FALSE; 
   _16XX0119.Bit_3_2 := FALSE; 
   _16XX0119.Bit_3_3 := FALSE; 
   _16XX0119.Bit_3_4 := FALSE; 
   _16XX0119.Bit_3_5 := FALSE; 
   _16XX0119.Bit_3_6 := FALSE; 
   _16XX0119.Bit_3_7 := FALSE; 
   _16XX0119.Input := 0; 
   _16XX0119.Output := 0.000000e+000; 
   _16XX0119.Value := 0.000000e+000; 
   _16XX0119.SettingInt[0] := 0; 
   _16XX0119.SettingInt[1] := 1; 
   _16XX0119.SettingInt[2] := 0; 
   _16XX0119.SettingInt[3] := 0; 
   _16XX0119.SettingInt[4] := 27648; 
   _16XX0119.SettingReal[5] := 0.000000e+000; 
   _16XX0119.SettingReal[6] := 0.000000e+000; 
   _16XX0119.SettingReal[7] := 0.000000e+000; 
   _16XX0119.SettingReal[8] := 0.000000e+000; 
   _16XX0119.Buffer_00 := 0; 
   _16XX0119.Buffer_01 := 0.000000e+000; 
   _16XX0119.Register[0] := 0; 
   _16XX0119.Register[1] := 0; 
   _16XX0119.Register[2] := 0; 
   _16XX0119.Register[3] := 0; 
   _16XX0119.AccessLevel[0] := 2000; 
   _16XX0119.AccessLevel[1] := 2050; 
   _16XX0119.AccessLevel[2] := 7000; 
   _16XX0119.AccessLevel[3] := 7050; 
   _16XX0119.Bit[0] := FALSE; 
   _16XX0119.Bit[1] := FALSE; 
   _16XX0119.Bit[2] := FALSE; 
   _16XX0119.Bit[3] := FALSE; 
   _16XX0119.Bit[4] := FALSE; 
   _16XX0119.Bit[5] := FALSE; 
   _16XX0119.Bit[6] := FALSE; 
   _16XX0119.Bit[7] := FALSE; 
   _16XX0119.Bit[8] := FALSE; 
   _16XX0119.Bit[9] := FALSE; 
   _16XX0119.Bit[10] := FALSE; 
   _16XX0119.Bit[11] := FALSE; 
   _16XX0119.Bit[12] := FALSE; 
   _16XX0119.Bit[13] := FALSE; 
   _16XX0119.Bit[14] := FALSE; 
   _16XX0119.Bit[15] := FALSE; 
   _16XX0120.WorkingMode0 := FALSE; 
   _16XX0120.WorkingMode1 := FALSE; 
   _16XX0120.WorkingMode2 := FALSE; 
   _16XX0120.WorkingMode3 := FALSE; 
   _16XX0120.WorkingMode4 := FALSE; 
   _16XX0120.WorkingMode5 := FALSE; 
   _16XX0120.WorkingMode6 := FALSE; 
   _16XX0120.WorkingMode7 := FALSE; 
   _16XX0120.Fault_00 := FALSE; 
   _16XX0120.Fault_01 := FALSE; 
   _16XX0120.Fault_02 := FALSE; 
   _16XX0120.Fault_03 := FALSE; 
   _16XX0120.Fault_04 := FALSE; 
   _16XX0120.Fault_05 := FALSE; 
   _16XX0120.Fault_06 := FALSE; 
   _16XX0120.Fault_07 := FALSE; 
   _16XX0120.Acknowledged := FALSE; 
   _16XX0120.Acknowledgment := FALSE; 
   _16XX0120.Bit_2_2 := FALSE; 
   _16XX0120.Bit_2_3 := FALSE; 
   _16XX0120.Bit_2_4 := FALSE; 
   _16XX0120.Bit_2_5 := FALSE; 
   _16XX0120.Bit_2_6 := FALSE; 
   _16XX0120.Bit_2_7 := FALSE; 
   _16XX0120.Bit_3_1 := FALSE; 
   _16XX0120.Bit_3_0 := FALSE; 
   _16XX0120.Bit_3_2 := FALSE; 
   _16XX0120.Bit_3_3 := FALSE; 
   _16XX0120.Bit_3_4 := FALSE; 
   _16XX0120.Bit_3_5 := FALSE; 
   _16XX0120.Bit_3_6 := FALSE; 
   _16XX0120.Bit_3_7 := FALSE; 
   _16XX0120.Input := 0; 
   _16XX0120.Output := 0.000000e+000; 
   _16XX0120.Value := 0.000000e+000; 
   _16XX0120.SettingInt[0] := 0; 
   _16XX0120.SettingInt[1] := 1; 
   _16XX0120.SettingInt[2] := 0; 
   _16XX0120.SettingInt[3] := 0; 
   _16XX0120.SettingInt[4] := 27648; 
   _16XX0120.SettingReal[5] := 0.000000e+000; 
   _16XX0120.SettingReal[6] := 0.000000e+000; 
   _16XX0120.SettingReal[7] := 0.000000e+000; 
   _16XX0120.SettingReal[8] := 0.000000e+000; 
   _16XX0120.Buffer_00 := 0; 
   _16XX0120.Buffer_01 := 0.000000e+000; 
   _16XX0120.Register[0] := 0; 
   _16XX0120.Register[1] := 0; 
   _16XX0120.Register[2] := 0; 
   _16XX0120.Register[3] := 0; 
   _16XX0120.AccessLevel[0] := 2000; 
   _16XX0120.AccessLevel[1] := 2050; 
   _16XX0120.AccessLevel[2] := 7000; 
   _16XX0120.AccessLevel[3] := 7050; 
   _16XX0120.Bit[0] := FALSE; 
   _16XX0120.Bit[1] := FALSE; 
   _16XX0120.Bit[2] := FALSE; 
   _16XX0120.Bit[3] := FALSE; 
   _16XX0120.Bit[4] := FALSE; 
   _16XX0120.Bit[5] := FALSE; 
   _16XX0120.Bit[6] := FALSE; 
   _16XX0120.Bit[7] := FALSE; 
   _16XX0120.Bit[8] := FALSE; 
   _16XX0120.Bit[9] := FALSE; 
   _16XX0120.Bit[10] := FALSE; 
   _16XX0120.Bit[11] := FALSE; 
   _16XX0120.Bit[12] := FALSE; 
   _16XX0120.Bit[13] := FALSE; 
   _16XX0120.Bit[14] := FALSE; 
   _16XX0120.Bit[15] := FALSE; 
   _16XX0121.WorkingMode0 := FALSE; 
   _16XX0121.WorkingMode1 := FALSE; 
   _16XX0121.WorkingMode2 := FALSE; 
   _16XX0121.WorkingMode3 := FALSE; 
   _16XX0121.WorkingMode4 := FALSE; 
   _16XX0121.WorkingMode5 := FALSE; 
   _16XX0121.WorkingMode6 := FALSE; 
   _16XX0121.WorkingMode7 := FALSE; 
   _16XX0121.Fault_00 := FALSE; 
   _16XX0121.Fault_01 := FALSE; 
   _16XX0121.Fault_02 := FALSE; 
   _16XX0121.Fault_03 := FALSE; 
   _16XX0121.Fault_04 := FALSE; 
   _16XX0121.Fault_05 := FALSE; 
   _16XX0121.Fault_06 := FALSE; 
   _16XX0121.Fault_07 := FALSE; 
   _16XX0121.Acknowledged := FALSE; 
   _16XX0121.Acknowledgment := FALSE; 
   _16XX0121.Bit_2_2 := FALSE; 
   _16XX0121.Bit_2_3 := FALSE; 
   _16XX0121.Bit_2_4 := FALSE; 
   _16XX0121.Bit_2_5 := FALSE; 
   _16XX0121.Bit_2_6 := FALSE; 
   _16XX0121.Bit_2_7 := FALSE; 
   _16XX0121.Bit_3_1 := FALSE; 
   _16XX0121.Bit_3_0 := FALSE; 
   _16XX0121.Bit_3_2 := FALSE; 
   _16XX0121.Bit_3_3 := FALSE; 
   _16XX0121.Bit_3_4 := FALSE; 
   _16XX0121.Bit_3_5 := FALSE; 
   _16XX0121.Bit_3_6 := FALSE; 
   _16XX0121.Bit_3_7 := FALSE; 
   _16XX0121.Input := 0; 
   _16XX0121.Output := 0.000000e+000; 
   _16XX0121.Value := 0.000000e+000; 
   _16XX0121.SettingInt[0] := 0; 
   _16XX0121.SettingInt[1] := 1; 
   _16XX0121.SettingInt[2] := 0; 
   _16XX0121.SettingInt[3] := 0; 
   _16XX0121.SettingInt[4] := 27648; 
   _16XX0121.SettingReal[5] := 0.000000e+000; 
   _16XX0121.SettingReal[6] := 0.000000e+000; 
   _16XX0121.SettingReal[7] := 0.000000e+000; 
   _16XX0121.SettingReal[8] := 0.000000e+000; 
   _16XX0121.Buffer_00 := 0; 
   _16XX0121.Buffer_01 := 0.000000e+000; 
   _16XX0121.Register[0] := 0; 
   _16XX0121.Register[1] := 0; 
   _16XX0121.Register[2] := 0; 
   _16XX0121.Register[3] := 0; 
   _16XX0121.AccessLevel[0] := 2000; 
   _16XX0121.AccessLevel[1] := 2050; 
   _16XX0121.AccessLevel[2] := 7000; 
   _16XX0121.AccessLevel[3] := 7050; 
   _16XX0121.Bit[0] := FALSE; 
   _16XX0121.Bit[1] := FALSE; 
   _16XX0121.Bit[2] := FALSE; 
   _16XX0121.Bit[3] := FALSE; 
   _16XX0121.Bit[4] := FALSE; 
   _16XX0121.Bit[5] := FALSE; 
   _16XX0121.Bit[6] := FALSE; 
   _16XX0121.Bit[7] := FALSE; 
   _16XX0121.Bit[8] := FALSE; 
   _16XX0121.Bit[9] := FALSE; 
   _16XX0121.Bit[10] := FALSE; 
   _16XX0121.Bit[11] := FALSE; 
   _16XX0121.Bit[12] := FALSE; 
   _16XX0121.Bit[13] := FALSE; 
   _16XX0121.Bit[14] := FALSE; 
   _16XX0121.Bit[15] := FALSE; 
   _16XX0122.WorkingMode0 := FALSE; 
   _16XX0122.WorkingMode1 := FALSE; 
   _16XX0122.WorkingMode2 := FALSE; 
   _16XX0122.WorkingMode3 := FALSE; 
   _16XX0122.WorkingMode4 := FALSE; 
   _16XX0122.WorkingMode5 := FALSE; 
   _16XX0122.WorkingMode6 := FALSE; 
   _16XX0122.WorkingMode7 := FALSE; 
   _16XX0122.Fault_00 := FALSE; 
   _16XX0122.Fault_01 := FALSE; 
   _16XX0122.Fault_02 := FALSE; 
   _16XX0122.Fault_03 := FALSE; 
   _16XX0122.Fault_04 := FALSE; 
   _16XX0122.Fault_05 := FALSE; 
   _16XX0122.Fault_06 := FALSE; 
   _16XX0122.Fault_07 := FALSE; 
   _16XX0122.Acknowledged := FALSE; 
   _16XX0122.Acknowledgment := FALSE; 
   _16XX0122.Bit_2_2 := FALSE; 
   _16XX0122.Bit_2_3 := FALSE; 
   _16XX0122.Bit_2_4 := FALSE; 
   _16XX0122.Bit_2_5 := FALSE; 
   _16XX0122.Bit_2_6 := FALSE; 
   _16XX0122.Bit_2_7 := FALSE; 
   _16XX0122.Bit_3_1 := FALSE; 
   _16XX0122.Bit_3_0 := FALSE; 
   _16XX0122.Bit_3_2 := FALSE; 
   _16XX0122.Bit_3_3 := FALSE; 
   _16XX0122.Bit_3_4 := FALSE; 
   _16XX0122.Bit_3_5 := FALSE; 
   _16XX0122.Bit_3_6 := FALSE; 
   _16XX0122.Bit_3_7 := FALSE; 
   _16XX0122.Input := 0; 
   _16XX0122.Output := 0.000000e+000; 
   _16XX0122.Value := 0.000000e+000; 
   _16XX0122.SettingInt[0] := 0; 
   _16XX0122.SettingInt[1] := 1; 
   _16XX0122.SettingInt[2] := 0; 
   _16XX0122.SettingInt[3] := 0; 
   _16XX0122.SettingInt[4] := 27648; 
   _16XX0122.SettingReal[5] := 0.000000e+000; 
   _16XX0122.SettingReal[6] := 0.000000e+000; 
   _16XX0122.SettingReal[7] := 0.000000e+000; 
   _16XX0122.SettingReal[8] := 0.000000e+000; 
   _16XX0122.Buffer_00 := 0; 
   _16XX0122.Buffer_01 := 0.000000e+000; 
   _16XX0122.Register[0] := 0; 
   _16XX0122.Register[1] := 0; 
   _16XX0122.Register[2] := 0; 
   _16XX0122.Register[3] := 0; 
   _16XX0122.AccessLevel[0] := 2000; 
   _16XX0122.AccessLevel[1] := 2050; 
   _16XX0122.AccessLevel[2] := 7000; 
   _16XX0122.AccessLevel[3] := 7050; 
   _16XX0122.Bit[0] := FALSE; 
   _16XX0122.Bit[1] := FALSE; 
   _16XX0122.Bit[2] := FALSE; 
   _16XX0122.Bit[3] := FALSE; 
   _16XX0122.Bit[4] := FALSE; 
   _16XX0122.Bit[5] := FALSE; 
   _16XX0122.Bit[6] := FALSE; 
   _16XX0122.Bit[7] := FALSE; 
   _16XX0122.Bit[8] := FALSE; 
   _16XX0122.Bit[9] := FALSE; 
   _16XX0122.Bit[10] := FALSE; 
   _16XX0122.Bit[11] := FALSE; 
   _16XX0122.Bit[12] := FALSE; 
   _16XX0122.Bit[13] := FALSE; 
   _16XX0122.Bit[14] := FALSE; 
   _16XX0122.Bit[15] := FALSE; 
   _16XX0123.WorkingMode0 := FALSE; 
   _16XX0123.WorkingMode1 := FALSE; 
   _16XX0123.WorkingMode2 := FALSE; 
   _16XX0123.WorkingMode3 := FALSE; 
   _16XX0123.WorkingMode4 := FALSE; 
   _16XX0123.WorkingMode5 := FALSE; 
   _16XX0123.WorkingMode6 := FALSE; 
   _16XX0123.WorkingMode7 := FALSE; 
   _16XX0123.Fault_00 := FALSE; 
   _16XX0123.Fault_01 := FALSE; 
   _16XX0123.Fault_02 := FALSE; 
   _16XX0123.Fault_03 := FALSE; 
   _16XX0123.Fault_04 := FALSE; 
   _16XX0123.Fault_05 := FALSE; 
   _16XX0123.Fault_06 := FALSE; 
   _16XX0123.Fault_07 := FALSE; 
   _16XX0123.Acknowledged := FALSE; 
   _16XX0123.Acknowledgment := FALSE; 
   _16XX0123.Bit_2_2 := FALSE; 
   _16XX0123.Bit_2_3 := FALSE; 
   _16XX0123.Bit_2_4 := FALSE; 
   _16XX0123.Bit_2_5 := FALSE; 
   _16XX0123.Bit_2_6 := FALSE; 
   _16XX0123.Bit_2_7 := FALSE; 
   _16XX0123.Bit_3_1 := FALSE; 
   _16XX0123.Bit_3_0 := FALSE; 
   _16XX0123.Bit_3_2 := FALSE; 
   _16XX0123.Bit_3_3 := FALSE; 
   _16XX0123.Bit_3_4 := FALSE; 
   _16XX0123.Bit_3_5 := FALSE; 
   _16XX0123.Bit_3_6 := FALSE; 
   _16XX0123.Bit_3_7 := FALSE; 
   _16XX0123.Input := 0; 
   _16XX0123.Output := 0.000000e+000; 
   _16XX0123.Value := 0.000000e+000; 
   _16XX0123.SettingInt[0] := 0; 
   _16XX0123.SettingInt[1] := 1; 
   _16XX0123.SettingInt[2] := 0; 
   _16XX0123.SettingInt[3] := 0; 
   _16XX0123.SettingInt[4] := 27648; 
   _16XX0123.SettingReal[5] := 0.000000e+000; 
   _16XX0123.SettingReal[6] := 0.000000e+000; 
   _16XX0123.SettingReal[7] := 0.000000e+000; 
   _16XX0123.SettingReal[8] := 0.000000e+000; 
   _16XX0123.Buffer_00 := 0; 
   _16XX0123.Buffer_01 := 0.000000e+000; 
   _16XX0123.Register[0] := 0; 
   _16XX0123.Register[1] := 0; 
   _16XX0123.Register[2] := 0; 
   _16XX0123.Register[3] := 0; 
   _16XX0123.AccessLevel[0] := 2000; 
   _16XX0123.AccessLevel[1] := 2050; 
   _16XX0123.AccessLevel[2] := 7000; 
   _16XX0123.AccessLevel[3] := 7050; 
   _16XX0123.Bit[0] := FALSE; 
   _16XX0123.Bit[1] := FALSE; 
   _16XX0123.Bit[2] := FALSE; 
   _16XX0123.Bit[3] := FALSE; 
   _16XX0123.Bit[4] := FALSE; 
   _16XX0123.Bit[5] := FALSE; 
   _16XX0123.Bit[6] := FALSE; 
   _16XX0123.Bit[7] := FALSE; 
   _16XX0123.Bit[8] := FALSE; 
   _16XX0123.Bit[9] := FALSE; 
   _16XX0123.Bit[10] := FALSE; 
   _16XX0123.Bit[11] := FALSE; 
   _16XX0123.Bit[12] := FALSE; 
   _16XX0123.Bit[13] := FALSE; 
   _16XX0123.Bit[14] := FALSE; 
   _16XX0123.Bit[15] := FALSE; 
   _16XX0124.WorkingMode0 := FALSE; 
   _16XX0124.WorkingMode1 := FALSE; 
   _16XX0124.WorkingMode2 := FALSE; 
   _16XX0124.WorkingMode3 := FALSE; 
   _16XX0124.WorkingMode4 := FALSE; 
   _16XX0124.WorkingMode5 := FALSE; 
   _16XX0124.WorkingMode6 := FALSE; 
   _16XX0124.WorkingMode7 := FALSE; 
   _16XX0124.Fault_00 := FALSE; 
   _16XX0124.Fault_01 := FALSE; 
   _16XX0124.Fault_02 := FALSE; 
   _16XX0124.Fault_03 := FALSE; 
   _16XX0124.Fault_04 := FALSE; 
   _16XX0124.Fault_05 := FALSE; 
   _16XX0124.Fault_06 := FALSE; 
   _16XX0124.Fault_07 := FALSE; 
   _16XX0124.Acknowledged := FALSE; 
   _16XX0124.Acknowledgment := FALSE; 
   _16XX0124.Bit_2_2 := FALSE; 
   _16XX0124.Bit_2_3 := FALSE; 
   _16XX0124.Bit_2_4 := FALSE; 
   _16XX0124.Bit_2_5 := FALSE; 
   _16XX0124.Bit_2_6 := FALSE; 
   _16XX0124.Bit_2_7 := FALSE; 
   _16XX0124.Bit_3_1 := FALSE; 
   _16XX0124.Bit_3_0 := FALSE; 
   _16XX0124.Bit_3_2 := FALSE; 
   _16XX0124.Bit_3_3 := FALSE; 
   _16XX0124.Bit_3_4 := FALSE; 
   _16XX0124.Bit_3_5 := FALSE; 
   _16XX0124.Bit_3_6 := FALSE; 
   _16XX0124.Bit_3_7 := FALSE; 
   _16XX0124.Input := 0; 
   _16XX0124.Output := 0.000000e+000; 
   _16XX0124.Value := 0.000000e+000; 
   _16XX0124.SettingInt[0] := 0; 
   _16XX0124.SettingInt[1] := 1; 
   _16XX0124.SettingInt[2] := 0; 
   _16XX0124.SettingInt[3] := 0; 
   _16XX0124.SettingInt[4] := 27648; 
   _16XX0124.SettingReal[5] := 0.000000e+000; 
   _16XX0124.SettingReal[6] := 0.000000e+000; 
   _16XX0124.SettingReal[7] := 0.000000e+000; 
   _16XX0124.SettingReal[8] := 0.000000e+000; 
   _16XX0124.Buffer_00 := 0; 
   _16XX0124.Buffer_01 := 0.000000e+000; 
   _16XX0124.Register[0] := 0; 
   _16XX0124.Register[1] := 0; 
   _16XX0124.Register[2] := 0; 
   _16XX0124.Register[3] := 0; 
   _16XX0124.AccessLevel[0] := 2000; 
   _16XX0124.AccessLevel[1] := 2050; 
   _16XX0124.AccessLevel[2] := 7000; 
   _16XX0124.AccessLevel[3] := 7050; 
   _16XX0124.Bit[0] := FALSE; 
   _16XX0124.Bit[1] := FALSE; 
   _16XX0124.Bit[2] := FALSE; 
   _16XX0124.Bit[3] := FALSE; 
   _16XX0124.Bit[4] := FALSE; 
   _16XX0124.Bit[5] := FALSE; 
   _16XX0124.Bit[6] := FALSE; 
   _16XX0124.Bit[7] := FALSE; 
   _16XX0124.Bit[8] := FALSE; 
   _16XX0124.Bit[9] := FALSE; 
   _16XX0124.Bit[10] := FALSE; 
   _16XX0124.Bit[11] := FALSE; 
   _16XX0124.Bit[12] := FALSE; 
   _16XX0124.Bit[13] := FALSE; 
   _16XX0124.Bit[14] := FALSE; 
   _16XX0124.Bit[15] := FALSE; 
   _16XX0125.WorkingMode0 := FALSE; 
   _16XX0125.WorkingMode1 := FALSE; 
   _16XX0125.WorkingMode2 := FALSE; 
   _16XX0125.WorkingMode3 := FALSE; 
   _16XX0125.WorkingMode4 := FALSE; 
   _16XX0125.WorkingMode5 := FALSE; 
   _16XX0125.WorkingMode6 := FALSE; 
   _16XX0125.WorkingMode7 := FALSE; 
   _16XX0125.Fault_00 := FALSE; 
   _16XX0125.Fault_01 := FALSE; 
   _16XX0125.Fault_02 := FALSE; 
   _16XX0125.Fault_03 := FALSE; 
   _16XX0125.Fault_04 := FALSE; 
   _16XX0125.Fault_05 := FALSE; 
   _16XX0125.Fault_06 := FALSE; 
   _16XX0125.Fault_07 := FALSE; 
   _16XX0125.Acknowledged := FALSE; 
   _16XX0125.Acknowledgment := FALSE; 
   _16XX0125.Bit_2_2 := FALSE; 
   _16XX0125.Bit_2_3 := FALSE; 
   _16XX0125.Bit_2_4 := FALSE; 
   _16XX0125.Bit_2_5 := FALSE; 
   _16XX0125.Bit_2_6 := FALSE; 
   _16XX0125.Bit_2_7 := FALSE; 
   _16XX0125.Bit_3_1 := FALSE; 
   _16XX0125.Bit_3_0 := FALSE; 
   _16XX0125.Bit_3_2 := FALSE; 
   _16XX0125.Bit_3_3 := FALSE; 
   _16XX0125.Bit_3_4 := FALSE; 
   _16XX0125.Bit_3_5 := FALSE; 
   _16XX0125.Bit_3_6 := FALSE; 
   _16XX0125.Bit_3_7 := FALSE; 
   _16XX0125.Input := 0; 
   _16XX0125.Output := 0.000000e+000; 
   _16XX0125.Value := 0.000000e+000; 
   _16XX0125.SettingInt[0] := 0; 
   _16XX0125.SettingInt[1] := 1; 
   _16XX0125.SettingInt[2] := 0; 
   _16XX0125.SettingInt[3] := 0; 
   _16XX0125.SettingInt[4] := 27648; 
   _16XX0125.SettingReal[5] := 0.000000e+000; 
   _16XX0125.SettingReal[6] := 0.000000e+000; 
   _16XX0125.SettingReal[7] := 0.000000e+000; 
   _16XX0125.SettingReal[8] := 0.000000e+000; 
   _16XX0125.Buffer_00 := 0; 
   _16XX0125.Buffer_01 := 0.000000e+000; 
   _16XX0125.Register[0] := 0; 
   _16XX0125.Register[1] := 0; 
   _16XX0125.Register[2] := 0; 
   _16XX0125.Register[3] := 0; 
   _16XX0125.AccessLevel[0] := 2000; 
   _16XX0125.AccessLevel[1] := 2050; 
   _16XX0125.AccessLevel[2] := 7000; 
   _16XX0125.AccessLevel[3] := 7050; 
   _16XX0125.Bit[0] := FALSE; 
   _16XX0125.Bit[1] := FALSE; 
   _16XX0125.Bit[2] := FALSE; 
   _16XX0125.Bit[3] := FALSE; 
   _16XX0125.Bit[4] := FALSE; 
   _16XX0125.Bit[5] := FALSE; 
   _16XX0125.Bit[6] := FALSE; 
   _16XX0125.Bit[7] := FALSE; 
   _16XX0125.Bit[8] := FALSE; 
   _16XX0125.Bit[9] := FALSE; 
   _16XX0125.Bit[10] := FALSE; 
   _16XX0125.Bit[11] := FALSE; 
   _16XX0125.Bit[12] := FALSE; 
   _16XX0125.Bit[13] := FALSE; 
   _16XX0125.Bit[14] := FALSE; 
   _16XX0125.Bit[15] := FALSE; 
   _16XX0126.WorkingMode0 := FALSE; 
   _16XX0126.WorkingMode1 := FALSE; 
   _16XX0126.WorkingMode2 := FALSE; 
   _16XX0126.WorkingMode3 := FALSE; 
   _16XX0126.WorkingMode4 := FALSE; 
   _16XX0126.WorkingMode5 := FALSE; 
   _16XX0126.WorkingMode6 := FALSE; 
   _16XX0126.WorkingMode7 := FALSE; 
   _16XX0126.Fault_00 := FALSE; 
   _16XX0126.Fault_01 := FALSE; 
   _16XX0126.Fault_02 := FALSE; 
   _16XX0126.Fault_03 := FALSE; 
   _16XX0126.Fault_04 := FALSE; 
   _16XX0126.Fault_05 := FALSE; 
   _16XX0126.Fault_06 := FALSE; 
   _16XX0126.Fault_07 := FALSE; 
   _16XX0126.Acknowledged := FALSE; 
   _16XX0126.Acknowledgment := FALSE; 
   _16XX0126.Bit_2_2 := FALSE; 
   _16XX0126.Bit_2_3 := FALSE; 
   _16XX0126.Bit_2_4 := FALSE; 
   _16XX0126.Bit_2_5 := FALSE; 
   _16XX0126.Bit_2_6 := FALSE; 
   _16XX0126.Bit_2_7 := FALSE; 
   _16XX0126.Bit_3_1 := FALSE; 
   _16XX0126.Bit_3_0 := FALSE; 
   _16XX0126.Bit_3_2 := FALSE; 
   _16XX0126.Bit_3_3 := FALSE; 
   _16XX0126.Bit_3_4 := FALSE; 
   _16XX0126.Bit_3_5 := FALSE; 
   _16XX0126.Bit_3_6 := FALSE; 
   _16XX0126.Bit_3_7 := FALSE; 
   _16XX0126.Input := 0; 
   _16XX0126.Output := 0.000000e+000; 
   _16XX0126.Value := 0.000000e+000; 
   _16XX0126.SettingInt[0] := 0; 
   _16XX0126.SettingInt[1] := 1; 
   _16XX0126.SettingInt[2] := 0; 
   _16XX0126.SettingInt[3] := 0; 
   _16XX0126.SettingInt[4] := 27648; 
   _16XX0126.SettingReal[5] := 0.000000e+000; 
   _16XX0126.SettingReal[6] := 0.000000e+000; 
   _16XX0126.SettingReal[7] := 0.000000e+000; 
   _16XX0126.SettingReal[8] := 0.000000e+000; 
   _16XX0126.Buffer_00 := 0; 
   _16XX0126.Buffer_01 := 0.000000e+000; 
   _16XX0126.Register[0] := 0; 
   _16XX0126.Register[1] := 0; 
   _16XX0126.Register[2] := 0; 
   _16XX0126.Register[3] := 0; 
   _16XX0126.AccessLevel[0] := 2000; 
   _16XX0126.AccessLevel[1] := 2050; 
   _16XX0126.AccessLevel[2] := 7000; 
   _16XX0126.AccessLevel[3] := 7050; 
   _16XX0126.Bit[0] := FALSE; 
   _16XX0126.Bit[1] := FALSE; 
   _16XX0126.Bit[2] := FALSE; 
   _16XX0126.Bit[3] := FALSE; 
   _16XX0126.Bit[4] := FALSE; 
   _16XX0126.Bit[5] := FALSE; 
   _16XX0126.Bit[6] := FALSE; 
   _16XX0126.Bit[7] := FALSE; 
   _16XX0126.Bit[8] := FALSE; 
   _16XX0126.Bit[9] := FALSE; 
   _16XX0126.Bit[10] := FALSE; 
   _16XX0126.Bit[11] := FALSE; 
   _16XX0126.Bit[12] := FALSE; 
   _16XX0126.Bit[13] := FALSE; 
   _16XX0126.Bit[14] := FALSE; 
   _16XX0126.Bit[15] := FALSE; 
   _16XX0127.WorkingMode0 := FALSE; 
   _16XX0127.WorkingMode1 := FALSE; 
   _16XX0127.WorkingMode2 := FALSE; 
   _16XX0127.WorkingMode3 := FALSE; 
   _16XX0127.WorkingMode4 := FALSE; 
   _16XX0127.WorkingMode5 := FALSE; 
   _16XX0127.WorkingMode6 := FALSE; 
   _16XX0127.WorkingMode7 := FALSE; 
   _16XX0127.Fault_00 := FALSE; 
   _16XX0127.Fault_01 := FALSE; 
   _16XX0127.Fault_02 := FALSE; 
   _16XX0127.Fault_03 := FALSE; 
   _16XX0127.Fault_04 := FALSE; 
   _16XX0127.Fault_05 := FALSE; 
   _16XX0127.Fault_06 := FALSE; 
   _16XX0127.Fault_07 := FALSE; 
   _16XX0127.Acknowledged := FALSE; 
   _16XX0127.Acknowledgment := FALSE; 
   _16XX0127.Bit_2_2 := FALSE; 
   _16XX0127.Bit_2_3 := FALSE; 
   _16XX0127.Bit_2_4 := FALSE; 
   _16XX0127.Bit_2_5 := FALSE; 
   _16XX0127.Bit_2_6 := FALSE; 
   _16XX0127.Bit_2_7 := FALSE; 
   _16XX0127.Bit_3_1 := FALSE; 
   _16XX0127.Bit_3_0 := FALSE; 
   _16XX0127.Bit_3_2 := FALSE; 
   _16XX0127.Bit_3_3 := FALSE; 
   _16XX0127.Bit_3_4 := FALSE; 
   _16XX0127.Bit_3_5 := FALSE; 
   _16XX0127.Bit_3_6 := FALSE; 
   _16XX0127.Bit_3_7 := FALSE; 
   _16XX0127.Input := 0; 
   _16XX0127.Output := 0.000000e+000; 
   _16XX0127.Value := 0.000000e+000; 
   _16XX0127.SettingInt[0] := 0; 
   _16XX0127.SettingInt[1] := 1; 
   _16XX0127.SettingInt[2] := 0; 
   _16XX0127.SettingInt[3] := 0; 
   _16XX0127.SettingInt[4] := 27648; 
   _16XX0127.SettingReal[5] := 0.000000e+000; 
   _16XX0127.SettingReal[6] := 0.000000e+000; 
   _16XX0127.SettingReal[7] := 0.000000e+000; 
   _16XX0127.SettingReal[8] := 0.000000e+000; 
   _16XX0127.Buffer_00 := 0; 
   _16XX0127.Buffer_01 := 0.000000e+000; 
   _16XX0127.Register[0] := 0; 
   _16XX0127.Register[1] := 0; 
   _16XX0127.Register[2] := 0; 
   _16XX0127.Register[3] := 0; 
   _16XX0127.AccessLevel[0] := 2000; 
   _16XX0127.AccessLevel[1] := 2050; 
   _16XX0127.AccessLevel[2] := 7000; 
   _16XX0127.AccessLevel[3] := 7050; 
   _16XX0127.Bit[0] := FALSE; 
   _16XX0127.Bit[1] := FALSE; 
   _16XX0127.Bit[2] := FALSE; 
   _16XX0127.Bit[3] := FALSE; 
   _16XX0127.Bit[4] := FALSE; 
   _16XX0127.Bit[5] := FALSE; 
   _16XX0127.Bit[6] := FALSE; 
   _16XX0127.Bit[7] := FALSE; 
   _16XX0127.Bit[8] := FALSE; 
   _16XX0127.Bit[9] := FALSE; 
   _16XX0127.Bit[10] := FALSE; 
   _16XX0127.Bit[11] := FALSE; 
   _16XX0127.Bit[12] := FALSE; 
   _16XX0127.Bit[13] := FALSE; 
   _16XX0127.Bit[14] := FALSE; 
   _16XX0127.Bit[15] := FALSE; 
   _16XX0128.WorkingMode0 := FALSE; 
   _16XX0128.WorkingMode1 := FALSE; 
   _16XX0128.WorkingMode2 := FALSE; 
   _16XX0128.WorkingMode3 := FALSE; 
   _16XX0128.WorkingMode4 := FALSE; 
   _16XX0128.WorkingMode5 := FALSE; 
   _16XX0128.WorkingMode6 := FALSE; 
   _16XX0128.WorkingMode7 := FALSE; 
   _16XX0128.Fault_00 := FALSE; 
   _16XX0128.Fault_01 := FALSE; 
   _16XX0128.Fault_02 := FALSE; 
   _16XX0128.Fault_03 := FALSE; 
   _16XX0128.Fault_04 := FALSE; 
   _16XX0128.Fault_05 := FALSE; 
   _16XX0128.Fault_06 := FALSE; 
   _16XX0128.Fault_07 := FALSE; 
   _16XX0128.Acknowledged := FALSE; 
   _16XX0128.Acknowledgment := FALSE; 
   _16XX0128.Bit_2_2 := FALSE; 
   _16XX0128.Bit_2_3 := FALSE; 
   _16XX0128.Bit_2_4 := FALSE; 
   _16XX0128.Bit_2_5 := FALSE; 
   _16XX0128.Bit_2_6 := FALSE; 
   _16XX0128.Bit_2_7 := FALSE; 
   _16XX0128.Bit_3_1 := FALSE; 
   _16XX0128.Bit_3_0 := FALSE; 
   _16XX0128.Bit_3_2 := FALSE; 
   _16XX0128.Bit_3_3 := FALSE; 
   _16XX0128.Bit_3_4 := FALSE; 
   _16XX0128.Bit_3_5 := FALSE; 
   _16XX0128.Bit_3_6 := FALSE; 
   _16XX0128.Bit_3_7 := FALSE; 
   _16XX0128.Input := 0; 
   _16XX0128.Output := 0.000000e+000; 
   _16XX0128.Value := 0.000000e+000; 
   _16XX0128.SettingInt[0] := 0; 
   _16XX0128.SettingInt[1] := 1; 
   _16XX0128.SettingInt[2] := 0; 
   _16XX0128.SettingInt[3] := 0; 
   _16XX0128.SettingInt[4] := 27648; 
   _16XX0128.SettingReal[5] := 0.000000e+000; 
   _16XX0128.SettingReal[6] := 0.000000e+000; 
   _16XX0128.SettingReal[7] := 0.000000e+000; 
   _16XX0128.SettingReal[8] := 0.000000e+000; 
   _16XX0128.Buffer_00 := 0; 
   _16XX0128.Buffer_01 := 0.000000e+000; 
   _16XX0128.Register[0] := 0; 
   _16XX0128.Register[1] := 0; 
   _16XX0128.Register[2] := 0; 
   _16XX0128.Register[3] := 0; 
   _16XX0128.AccessLevel[0] := 2000; 
   _16XX0128.AccessLevel[1] := 2050; 
   _16XX0128.AccessLevel[2] := 7000; 
   _16XX0128.AccessLevel[3] := 7050; 
   _16XX0128.Bit[0] := FALSE; 
   _16XX0128.Bit[1] := FALSE; 
   _16XX0128.Bit[2] := FALSE; 
   _16XX0128.Bit[3] := FALSE; 
   _16XX0128.Bit[4] := FALSE; 
   _16XX0128.Bit[5] := FALSE; 
   _16XX0128.Bit[6] := FALSE; 
   _16XX0128.Bit[7] := FALSE; 
   _16XX0128.Bit[8] := FALSE; 
   _16XX0128.Bit[9] := FALSE; 
   _16XX0128.Bit[10] := FALSE; 
   _16XX0128.Bit[11] := FALSE; 
   _16XX0128.Bit[12] := FALSE; 
   _16XX0128.Bit[13] := FALSE; 
   _16XX0128.Bit[14] := FALSE; 
   _16XX0128.Bit[15] := FALSE; 
   _16XX0129.WorkingMode0 := FALSE; 
   _16XX0129.WorkingMode1 := FALSE; 
   _16XX0129.WorkingMode2 := FALSE; 
   _16XX0129.WorkingMode3 := FALSE; 
   _16XX0129.WorkingMode4 := FALSE; 
   _16XX0129.WorkingMode5 := FALSE; 
   _16XX0129.WorkingMode6 := FALSE; 
   _16XX0129.WorkingMode7 := FALSE; 
   _16XX0129.Fault_00 := FALSE; 
   _16XX0129.Fault_01 := FALSE; 
   _16XX0129.Fault_02 := FALSE; 
   _16XX0129.Fault_03 := FALSE; 
   _16XX0129.Fault_04 := FALSE; 
   _16XX0129.Fault_05 := FALSE; 
   _16XX0129.Fault_06 := FALSE; 
   _16XX0129.Fault_07 := FALSE; 
   _16XX0129.Acknowledged := FALSE; 
   _16XX0129.Acknowledgment := FALSE; 
   _16XX0129.Bit_2_2 := FALSE; 
   _16XX0129.Bit_2_3 := FALSE; 
   _16XX0129.Bit_2_4 := FALSE; 
   _16XX0129.Bit_2_5 := FALSE; 
   _16XX0129.Bit_2_6 := FALSE; 
   _16XX0129.Bit_2_7 := FALSE; 
   _16XX0129.Bit_3_1 := FALSE; 
   _16XX0129.Bit_3_0 := FALSE; 
   _16XX0129.Bit_3_2 := FALSE; 
   _16XX0129.Bit_3_3 := FALSE; 
   _16XX0129.Bit_3_4 := FALSE; 
   _16XX0129.Bit_3_5 := FALSE; 
   _16XX0129.Bit_3_6 := FALSE; 
   _16XX0129.Bit_3_7 := FALSE; 
   _16XX0129.Input := 0; 
   _16XX0129.Output := 0.000000e+000; 
   _16XX0129.Value := 0.000000e+000; 
   _16XX0129.SettingInt[0] := 0; 
   _16XX0129.SettingInt[1] := 1; 
   _16XX0129.SettingInt[2] := 0; 
   _16XX0129.SettingInt[3] := 0; 
   _16XX0129.SettingInt[4] := 27648; 
   _16XX0129.SettingReal[5] := 0.000000e+000; 
   _16XX0129.SettingReal[6] := 0.000000e+000; 
   _16XX0129.SettingReal[7] := 0.000000e+000; 
   _16XX0129.SettingReal[8] := 0.000000e+000; 
   _16XX0129.Buffer_00 := 0; 
   _16XX0129.Buffer_01 := 0.000000e+000; 
   _16XX0129.Register[0] := 0; 
   _16XX0129.Register[1] := 0; 
   _16XX0129.Register[2] := 0; 
   _16XX0129.Register[3] := 0; 
   _16XX0129.AccessLevel[0] := 2000; 
   _16XX0129.AccessLevel[1] := 2050; 
   _16XX0129.AccessLevel[2] := 7000; 
   _16XX0129.AccessLevel[3] := 7050; 
   _16XX0129.Bit[0] := FALSE; 
   _16XX0129.Bit[1] := FALSE; 
   _16XX0129.Bit[2] := FALSE; 
   _16XX0129.Bit[3] := FALSE; 
   _16XX0129.Bit[4] := FALSE; 
   _16XX0129.Bit[5] := FALSE; 
   _16XX0129.Bit[6] := FALSE; 
   _16XX0129.Bit[7] := FALSE; 
   _16XX0129.Bit[8] := FALSE; 
   _16XX0129.Bit[9] := FALSE; 
   _16XX0129.Bit[10] := FALSE; 
   _16XX0129.Bit[11] := FALSE; 
   _16XX0129.Bit[12] := FALSE; 
   _16XX0129.Bit[13] := FALSE; 
   _16XX0129.Bit[14] := FALSE; 
   _16XX0129.Bit[15] := FALSE; 
   _16XX0130.WorkingMode0 := FALSE; 
   _16XX0130.WorkingMode1 := FALSE; 
   _16XX0130.WorkingMode2 := FALSE; 
   _16XX0130.WorkingMode3 := FALSE; 
   _16XX0130.WorkingMode4 := FALSE; 
   _16XX0130.WorkingMode5 := FALSE; 
   _16XX0130.WorkingMode6 := FALSE; 
   _16XX0130.WorkingMode7 := FALSE; 
   _16XX0130.Fault_00 := FALSE; 
   _16XX0130.Fault_01 := FALSE; 
   _16XX0130.Fault_02 := FALSE; 
   _16XX0130.Fault_03 := FALSE; 
   _16XX0130.Fault_04 := FALSE; 
   _16XX0130.Fault_05 := FALSE; 
   _16XX0130.Fault_06 := FALSE; 
   _16XX0130.Fault_07 := FALSE; 
   _16XX0130.Acknowledged := FALSE; 
   _16XX0130.Acknowledgment := FALSE; 
   _16XX0130.Bit_2_2 := FALSE; 
   _16XX0130.Bit_2_3 := FALSE; 
   _16XX0130.Bit_2_4 := FALSE; 
   _16XX0130.Bit_2_5 := FALSE; 
   _16XX0130.Bit_2_6 := FALSE; 
   _16XX0130.Bit_2_7 := FALSE; 
   _16XX0130.Bit_3_1 := FALSE; 
   _16XX0130.Bit_3_0 := FALSE; 
   _16XX0130.Bit_3_2 := FALSE; 
   _16XX0130.Bit_3_3 := FALSE; 
   _16XX0130.Bit_3_4 := FALSE; 
   _16XX0130.Bit_3_5 := FALSE; 
   _16XX0130.Bit_3_6 := FALSE; 
   _16XX0130.Bit_3_7 := FALSE; 
   _16XX0130.Input := 0; 
   _16XX0130.Output := 0.000000e+000; 
   _16XX0130.Value := 0.000000e+000; 
   _16XX0130.SettingInt[0] := 0; 
   _16XX0130.SettingInt[1] := 1; 
   _16XX0130.SettingInt[2] := 0; 
   _16XX0130.SettingInt[3] := 0; 
   _16XX0130.SettingInt[4] := 27648; 
   _16XX0130.SettingReal[5] := 0.000000e+000; 
   _16XX0130.SettingReal[6] := 0.000000e+000; 
   _16XX0130.SettingReal[7] := 0.000000e+000; 
   _16XX0130.SettingReal[8] := 0.000000e+000; 
   _16XX0130.Buffer_00 := 0; 
   _16XX0130.Buffer_01 := 0.000000e+000; 
   _16XX0130.Register[0] := 0; 
   _16XX0130.Register[1] := 0; 
   _16XX0130.Register[2] := 0; 
   _16XX0130.Register[3] := 0; 
   _16XX0130.AccessLevel[0] := 2000; 
   _16XX0130.AccessLevel[1] := 2050; 
   _16XX0130.AccessLevel[2] := 7000; 
   _16XX0130.AccessLevel[3] := 7050; 
   _16XX0130.Bit[0] := FALSE; 
   _16XX0130.Bit[1] := FALSE; 
   _16XX0130.Bit[2] := FALSE; 
   _16XX0130.Bit[3] := FALSE; 
   _16XX0130.Bit[4] := FALSE; 
   _16XX0130.Bit[5] := FALSE; 
   _16XX0130.Bit[6] := FALSE; 
   _16XX0130.Bit[7] := FALSE; 
   _16XX0130.Bit[8] := FALSE; 
   _16XX0130.Bit[9] := FALSE; 
   _16XX0130.Bit[10] := FALSE; 
   _16XX0130.Bit[11] := FALSE; 
   _16XX0130.Bit[12] := FALSE; 
   _16XX0130.Bit[13] := FALSE; 
   _16XX0130.Bit[14] := FALSE; 
   _16XX0130.Bit[15] := FALSE; 
   _16XX0131.WorkingMode0 := FALSE; 
   _16XX0131.WorkingMode1 := FALSE; 
   _16XX0131.WorkingMode2 := FALSE; 
   _16XX0131.WorkingMode3 := FALSE; 
   _16XX0131.WorkingMode4 := FALSE; 
   _16XX0131.WorkingMode5 := FALSE; 
   _16XX0131.WorkingMode6 := FALSE; 
   _16XX0131.WorkingMode7 := FALSE; 
   _16XX0131.Fault_00 := FALSE; 
   _16XX0131.Fault_01 := FALSE; 
   _16XX0131.Fault_02 := FALSE; 
   _16XX0131.Fault_03 := FALSE; 
   _16XX0131.Fault_04 := FALSE; 
   _16XX0131.Fault_05 := FALSE; 
   _16XX0131.Fault_06 := FALSE; 
   _16XX0131.Fault_07 := FALSE; 
   _16XX0131.Acknowledged := FALSE; 
   _16XX0131.Acknowledgment := FALSE; 
   _16XX0131.Bit_2_2 := FALSE; 
   _16XX0131.Bit_2_3 := FALSE; 
   _16XX0131.Bit_2_4 := FALSE; 
   _16XX0131.Bit_2_5 := FALSE; 
   _16XX0131.Bit_2_6 := FALSE; 
   _16XX0131.Bit_2_7 := FALSE; 
   _16XX0131.Bit_3_1 := FALSE; 
   _16XX0131.Bit_3_0 := FALSE; 
   _16XX0131.Bit_3_2 := FALSE; 
   _16XX0131.Bit_3_3 := FALSE; 
   _16XX0131.Bit_3_4 := FALSE; 
   _16XX0131.Bit_3_5 := FALSE; 
   _16XX0131.Bit_3_6 := FALSE; 
   _16XX0131.Bit_3_7 := FALSE; 
   _16XX0131.Input := 0; 
   _16XX0131.Output := 0.000000e+000; 
   _16XX0131.Value := 0.000000e+000; 
   _16XX0131.SettingInt[0] := 0; 
   _16XX0131.SettingInt[1] := 1; 
   _16XX0131.SettingInt[2] := 0; 
   _16XX0131.SettingInt[3] := 0; 
   _16XX0131.SettingInt[4] := 27648; 
   _16XX0131.SettingReal[5] := 0.000000e+000; 
   _16XX0131.SettingReal[6] := 0.000000e+000; 
   _16XX0131.SettingReal[7] := 0.000000e+000; 
   _16XX0131.SettingReal[8] := 0.000000e+000; 
   _16XX0131.Buffer_00 := 0; 
   _16XX0131.Buffer_01 := 0.000000e+000; 
   _16XX0131.Register[0] := 0; 
   _16XX0131.Register[1] := 0; 
   _16XX0131.Register[2] := 0; 
   _16XX0131.Register[3] := 0; 
   _16XX0131.AccessLevel[0] := 2000; 
   _16XX0131.AccessLevel[1] := 2050; 
   _16XX0131.AccessLevel[2] := 7000; 
   _16XX0131.AccessLevel[3] := 7050; 
   _16XX0131.Bit[0] := FALSE; 
   _16XX0131.Bit[1] := FALSE; 
   _16XX0131.Bit[2] := FALSE; 
   _16XX0131.Bit[3] := FALSE; 
   _16XX0131.Bit[4] := FALSE; 
   _16XX0131.Bit[5] := FALSE; 
   _16XX0131.Bit[6] := FALSE; 
   _16XX0131.Bit[7] := FALSE; 
   _16XX0131.Bit[8] := FALSE; 
   _16XX0131.Bit[9] := FALSE; 
   _16XX0131.Bit[10] := FALSE; 
   _16XX0131.Bit[11] := FALSE; 
   _16XX0131.Bit[12] := FALSE; 
   _16XX0131.Bit[13] := FALSE; 
   _16XX0131.Bit[14] := FALSE; 
   _16XX0131.Bit[15] := FALSE; 
   _16XX0132.WorkingMode0 := FALSE; 
   _16XX0132.WorkingMode1 := FALSE; 
   _16XX0132.WorkingMode2 := FALSE; 
   _16XX0132.WorkingMode3 := FALSE; 
   _16XX0132.WorkingMode4 := FALSE; 
   _16XX0132.WorkingMode5 := FALSE; 
   _16XX0132.WorkingMode6 := FALSE; 
   _16XX0132.WorkingMode7 := FALSE; 
   _16XX0132.Fault_00 := FALSE; 
   _16XX0132.Fault_01 := FALSE; 
   _16XX0132.Fault_02 := FALSE; 
   _16XX0132.Fault_03 := FALSE; 
   _16XX0132.Fault_04 := FALSE; 
   _16XX0132.Fault_05 := FALSE; 
   _16XX0132.Fault_06 := FALSE; 
   _16XX0132.Fault_07 := FALSE; 
   _16XX0132.Acknowledged := FALSE; 
   _16XX0132.Acknowledgment := FALSE; 
   _16XX0132.Bit_2_2 := FALSE; 
   _16XX0132.Bit_2_3 := FALSE; 
   _16XX0132.Bit_2_4 := FALSE; 
   _16XX0132.Bit_2_5 := FALSE; 
   _16XX0132.Bit_2_6 := FALSE; 
   _16XX0132.Bit_2_7 := FALSE; 
   _16XX0132.Bit_3_1 := FALSE; 
   _16XX0132.Bit_3_0 := FALSE; 
   _16XX0132.Bit_3_2 := FALSE; 
   _16XX0132.Bit_3_3 := FALSE; 
   _16XX0132.Bit_3_4 := FALSE; 
   _16XX0132.Bit_3_5 := FALSE; 
   _16XX0132.Bit_3_6 := FALSE; 
   _16XX0132.Bit_3_7 := FALSE; 
   _16XX0132.Input := 0; 
   _16XX0132.Output := 0.000000e+000; 
   _16XX0132.Value := 0.000000e+000; 
   _16XX0132.SettingInt[0] := 0; 
   _16XX0132.SettingInt[1] := 1; 
   _16XX0132.SettingInt[2] := 0; 
   _16XX0132.SettingInt[3] := 0; 
   _16XX0132.SettingInt[4] := 27648; 
   _16XX0132.SettingReal[5] := 0.000000e+000; 
   _16XX0132.SettingReal[6] := 0.000000e+000; 
   _16XX0132.SettingReal[7] := 0.000000e+000; 
   _16XX0132.SettingReal[8] := 0.000000e+000; 
   _16XX0132.Buffer_00 := 0; 
   _16XX0132.Buffer_01 := 0.000000e+000; 
   _16XX0132.Register[0] := 0; 
   _16XX0132.Register[1] := 0; 
   _16XX0132.Register[2] := 0; 
   _16XX0132.Register[3] := 0; 
   _16XX0132.AccessLevel[0] := 2000; 
   _16XX0132.AccessLevel[1] := 2050; 
   _16XX0132.AccessLevel[2] := 7000; 
   _16XX0132.AccessLevel[3] := 7050; 
   _16XX0132.Bit[0] := FALSE; 
   _16XX0132.Bit[1] := FALSE; 
   _16XX0132.Bit[2] := FALSE; 
   _16XX0132.Bit[3] := FALSE; 
   _16XX0132.Bit[4] := FALSE; 
   _16XX0132.Bit[5] := FALSE; 
   _16XX0132.Bit[6] := FALSE; 
   _16XX0132.Bit[7] := FALSE; 
   _16XX0132.Bit[8] := FALSE; 
   _16XX0132.Bit[9] := FALSE; 
   _16XX0132.Bit[10] := FALSE; 
   _16XX0132.Bit[11] := FALSE; 
   _16XX0132.Bit[12] := FALSE; 
   _16XX0132.Bit[13] := FALSE; 
   _16XX0132.Bit[14] := FALSE; 
   _16XX0132.Bit[15] := FALSE; 
   _16XX0133.WorkingMode0 := FALSE; 
   _16XX0133.WorkingMode1 := FALSE; 
   _16XX0133.WorkingMode2 := FALSE; 
   _16XX0133.WorkingMode3 := FALSE; 
   _16XX0133.WorkingMode4 := FALSE; 
   _16XX0133.WorkingMode5 := FALSE; 
   _16XX0133.WorkingMode6 := FALSE; 
   _16XX0133.WorkingMode7 := FALSE; 
   _16XX0133.Fault_00 := FALSE; 
   _16XX0133.Fault_01 := FALSE; 
   _16XX0133.Fault_02 := FALSE; 
   _16XX0133.Fault_03 := FALSE; 
   _16XX0133.Fault_04 := FALSE; 
   _16XX0133.Fault_05 := FALSE; 
   _16XX0133.Fault_06 := FALSE; 
   _16XX0133.Fault_07 := FALSE; 
   _16XX0133.Acknowledged := FALSE; 
   _16XX0133.Acknowledgment := FALSE; 
   _16XX0133.Bit_2_2 := FALSE; 
   _16XX0133.Bit_2_3 := FALSE; 
   _16XX0133.Bit_2_4 := FALSE; 
   _16XX0133.Bit_2_5 := FALSE; 
   _16XX0133.Bit_2_6 := FALSE; 
   _16XX0133.Bit_2_7 := FALSE; 
   _16XX0133.Bit_3_1 := FALSE; 
   _16XX0133.Bit_3_0 := FALSE; 
   _16XX0133.Bit_3_2 := FALSE; 
   _16XX0133.Bit_3_3 := FALSE; 
   _16XX0133.Bit_3_4 := FALSE; 
   _16XX0133.Bit_3_5 := FALSE; 
   _16XX0133.Bit_3_6 := FALSE; 
   _16XX0133.Bit_3_7 := FALSE; 
   _16XX0133.Input := 0; 
   _16XX0133.Output := 0.000000e+000; 
   _16XX0133.Value := 0.000000e+000; 
   _16XX0133.SettingInt[0] := 0; 
   _16XX0133.SettingInt[1] := 1; 
   _16XX0133.SettingInt[2] := 0; 
   _16XX0133.SettingInt[3] := 0; 
   _16XX0133.SettingInt[4] := 27648; 
   _16XX0133.SettingReal[5] := 0.000000e+000; 
   _16XX0133.SettingReal[6] := 0.000000e+000; 
   _16XX0133.SettingReal[7] := 0.000000e+000; 
   _16XX0133.SettingReal[8] := 0.000000e+000; 
   _16XX0133.Buffer_00 := 0; 
   _16XX0133.Buffer_01 := 0.000000e+000; 
   _16XX0133.Register[0] := 0; 
   _16XX0133.Register[1] := 0; 
   _16XX0133.Register[2] := 0; 
   _16XX0133.Register[3] := 0; 
   _16XX0133.AccessLevel[0] := 2000; 
   _16XX0133.AccessLevel[1] := 2050; 
   _16XX0133.AccessLevel[2] := 7000; 
   _16XX0133.AccessLevel[3] := 7050; 
   _16XX0133.Bit[0] := FALSE; 
   _16XX0133.Bit[1] := FALSE; 
   _16XX0133.Bit[2] := FALSE; 
   _16XX0133.Bit[3] := FALSE; 
   _16XX0133.Bit[4] := FALSE; 
   _16XX0133.Bit[5] := FALSE; 
   _16XX0133.Bit[6] := FALSE; 
   _16XX0133.Bit[7] := FALSE; 
   _16XX0133.Bit[8] := FALSE; 
   _16XX0133.Bit[9] := FALSE; 
   _16XX0133.Bit[10] := FALSE; 
   _16XX0133.Bit[11] := FALSE; 
   _16XX0133.Bit[12] := FALSE; 
   _16XX0133.Bit[13] := FALSE; 
   _16XX0133.Bit[14] := FALSE; 
   _16XX0133.Bit[15] := FALSE; 
   _16XX0134.WorkingMode0 := FALSE; 
   _16XX0134.WorkingMode1 := FALSE; 
   _16XX0134.WorkingMode2 := FALSE; 
   _16XX0134.WorkingMode3 := FALSE; 
   _16XX0134.WorkingMode4 := FALSE; 
   _16XX0134.WorkingMode5 := FALSE; 
   _16XX0134.WorkingMode6 := FALSE; 
   _16XX0134.WorkingMode7 := FALSE; 
   _16XX0134.Fault_00 := FALSE; 
   _16XX0134.Fault_01 := FALSE; 
   _16XX0134.Fault_02 := FALSE; 
   _16XX0134.Fault_03 := FALSE; 
   _16XX0134.Fault_04 := FALSE; 
   _16XX0134.Fault_05 := FALSE; 
   _16XX0134.Fault_06 := FALSE; 
   _16XX0134.Fault_07 := FALSE; 
   _16XX0134.Acknowledged := FALSE; 
   _16XX0134.Acknowledgment := FALSE; 
   _16XX0134.Bit_2_2 := FALSE; 
   _16XX0134.Bit_2_3 := FALSE; 
   _16XX0134.Bit_2_4 := FALSE; 
   _16XX0134.Bit_2_5 := FALSE; 
   _16XX0134.Bit_2_6 := FALSE; 
   _16XX0134.Bit_2_7 := FALSE; 
   _16XX0134.Bit_3_1 := FALSE; 
   _16XX0134.Bit_3_0 := FALSE; 
   _16XX0134.Bit_3_2 := FALSE; 
   _16XX0134.Bit_3_3 := FALSE; 
   _16XX0134.Bit_3_4 := FALSE; 
   _16XX0134.Bit_3_5 := FALSE; 
   _16XX0134.Bit_3_6 := FALSE; 
   _16XX0134.Bit_3_7 := FALSE; 
   _16XX0134.Input := 0; 
   _16XX0134.Output := 0.000000e+000; 
   _16XX0134.Value := 0.000000e+000; 
   _16XX0134.SettingInt[0] := 0; 
   _16XX0134.SettingInt[1] := 1; 
   _16XX0134.SettingInt[2] := 0; 
   _16XX0134.SettingInt[3] := 0; 
   _16XX0134.SettingInt[4] := 27648; 
   _16XX0134.SettingReal[5] := 0.000000e+000; 
   _16XX0134.SettingReal[6] := 0.000000e+000; 
   _16XX0134.SettingReal[7] := 0.000000e+000; 
   _16XX0134.SettingReal[8] := 0.000000e+000; 
   _16XX0134.Buffer_00 := 0; 
   _16XX0134.Buffer_01 := 0.000000e+000; 
   _16XX0134.Register[0] := 0; 
   _16XX0134.Register[1] := 0; 
   _16XX0134.Register[2] := 0; 
   _16XX0134.Register[3] := 0; 
   _16XX0134.AccessLevel[0] := 2000; 
   _16XX0134.AccessLevel[1] := 2050; 
   _16XX0134.AccessLevel[2] := 7000; 
   _16XX0134.AccessLevel[3] := 7050; 
   _16XX0134.Bit[0] := FALSE; 
   _16XX0134.Bit[1] := FALSE; 
   _16XX0134.Bit[2] := FALSE; 
   _16XX0134.Bit[3] := FALSE; 
   _16XX0134.Bit[4] := FALSE; 
   _16XX0134.Bit[5] := FALSE; 
   _16XX0134.Bit[6] := FALSE; 
   _16XX0134.Bit[7] := FALSE; 
   _16XX0134.Bit[8] := FALSE; 
   _16XX0134.Bit[9] := FALSE; 
   _16XX0134.Bit[10] := FALSE; 
   _16XX0134.Bit[11] := FALSE; 
   _16XX0134.Bit[12] := FALSE; 
   _16XX0134.Bit[13] := FALSE; 
   _16XX0134.Bit[14] := FALSE; 
   _16XX0134.Bit[15] := FALSE; 
   _16XX0135.WorkingMode0 := FALSE; 
   _16XX0135.WorkingMode1 := FALSE; 
   _16XX0135.WorkingMode2 := FALSE; 
   _16XX0135.WorkingMode3 := FALSE; 
   _16XX0135.WorkingMode4 := FALSE; 
   _16XX0135.WorkingMode5 := FALSE; 
   _16XX0135.WorkingMode6 := FALSE; 
   _16XX0135.WorkingMode7 := FALSE; 
   _16XX0135.Fault_00 := FALSE; 
   _16XX0135.Fault_01 := FALSE; 
   _16XX0135.Fault_02 := FALSE; 
   _16XX0135.Fault_03 := FALSE; 
   _16XX0135.Fault_04 := FALSE; 
   _16XX0135.Fault_05 := FALSE; 
   _16XX0135.Fault_06 := FALSE; 
   _16XX0135.Fault_07 := FALSE; 
   _16XX0135.Acknowledged := FALSE; 
   _16XX0135.Acknowledgment := FALSE; 
   _16XX0135.Bit_2_2 := FALSE; 
   _16XX0135.Bit_2_3 := FALSE; 
   _16XX0135.Bit_2_4 := FALSE; 
   _16XX0135.Bit_2_5 := FALSE; 
   _16XX0135.Bit_2_6 := FALSE; 
   _16XX0135.Bit_2_7 := FALSE; 
   _16XX0135.Bit_3_1 := FALSE; 
   _16XX0135.Bit_3_0 := FALSE; 
   _16XX0135.Bit_3_2 := FALSE; 
   _16XX0135.Bit_3_3 := FALSE; 
   _16XX0135.Bit_3_4 := FALSE; 
   _16XX0135.Bit_3_5 := FALSE; 
   _16XX0135.Bit_3_6 := FALSE; 
   _16XX0135.Bit_3_7 := FALSE; 
   _16XX0135.Input := 0; 
   _16XX0135.Output := 0.000000e+000; 
   _16XX0135.Value := 0.000000e+000; 
   _16XX0135.SettingInt[0] := 0; 
   _16XX0135.SettingInt[1] := 1; 
   _16XX0135.SettingInt[2] := 0; 
   _16XX0135.SettingInt[3] := 0; 
   _16XX0135.SettingInt[4] := 27648; 
   _16XX0135.SettingReal[5] := 0.000000e+000; 
   _16XX0135.SettingReal[6] := 0.000000e+000; 
   _16XX0135.SettingReal[7] := 0.000000e+000; 
   _16XX0135.SettingReal[8] := 0.000000e+000; 
   _16XX0135.Buffer_00 := 0; 
   _16XX0135.Buffer_01 := 0.000000e+000; 
   _16XX0135.Register[0] := 0; 
   _16XX0135.Register[1] := 0; 
   _16XX0135.Register[2] := 0; 
   _16XX0135.Register[3] := 0; 
   _16XX0135.AccessLevel[0] := 2000; 
   _16XX0135.AccessLevel[1] := 2050; 
   _16XX0135.AccessLevel[2] := 7000; 
   _16XX0135.AccessLevel[3] := 7050; 
   _16XX0135.Bit[0] := FALSE; 
   _16XX0135.Bit[1] := FALSE; 
   _16XX0135.Bit[2] := FALSE; 
   _16XX0135.Bit[3] := FALSE; 
   _16XX0135.Bit[4] := FALSE; 
   _16XX0135.Bit[5] := FALSE; 
   _16XX0135.Bit[6] := FALSE; 
   _16XX0135.Bit[7] := FALSE; 
   _16XX0135.Bit[8] := FALSE; 
   _16XX0135.Bit[9] := FALSE; 
   _16XX0135.Bit[10] := FALSE; 
   _16XX0135.Bit[11] := FALSE; 
   _16XX0135.Bit[12] := FALSE; 
   _16XX0135.Bit[13] := FALSE; 
   _16XX0135.Bit[14] := FALSE; 
   _16XX0135.Bit[15] := FALSE; 
   _16XX0136.WorkingMode0 := FALSE; 
   _16XX0136.WorkingMode1 := FALSE; 
   _16XX0136.WorkingMode2 := FALSE; 
   _16XX0136.WorkingMode3 := FALSE; 
   _16XX0136.WorkingMode4 := FALSE; 
   _16XX0136.WorkingMode5 := FALSE; 
   _16XX0136.WorkingMode6 := FALSE; 
   _16XX0136.WorkingMode7 := FALSE; 
   _16XX0136.Fault_00 := FALSE; 
   _16XX0136.Fault_01 := FALSE; 
   _16XX0136.Fault_02 := FALSE; 
   _16XX0136.Fault_03 := FALSE; 
   _16XX0136.Fault_04 := FALSE; 
   _16XX0136.Fault_05 := FALSE; 
   _16XX0136.Fault_06 := FALSE; 
   _16XX0136.Fault_07 := FALSE; 
   _16XX0136.Acknowledged := FALSE; 
   _16XX0136.Acknowledgment := FALSE; 
   _16XX0136.Bit_2_2 := FALSE; 
   _16XX0136.Bit_2_3 := FALSE; 
   _16XX0136.Bit_2_4 := FALSE; 
   _16XX0136.Bit_2_5 := FALSE; 
   _16XX0136.Bit_2_6 := FALSE; 
   _16XX0136.Bit_2_7 := FALSE; 
   _16XX0136.Bit_3_1 := FALSE; 
   _16XX0136.Bit_3_0 := FALSE; 
   _16XX0136.Bit_3_2 := FALSE; 
   _16XX0136.Bit_3_3 := FALSE; 
   _16XX0136.Bit_3_4 := FALSE; 
   _16XX0136.Bit_3_5 := FALSE; 
   _16XX0136.Bit_3_6 := FALSE; 
   _16XX0136.Bit_3_7 := FALSE; 
   _16XX0136.Input := 0; 
   _16XX0136.Output := 0.000000e+000; 
   _16XX0136.Value := 0.000000e+000; 
   _16XX0136.SettingInt[0] := 0; 
   _16XX0136.SettingInt[1] := 1; 
   _16XX0136.SettingInt[2] := 0; 
   _16XX0136.SettingInt[3] := 0; 
   _16XX0136.SettingInt[4] := 27648; 
   _16XX0136.SettingReal[5] := 0.000000e+000; 
   _16XX0136.SettingReal[6] := 0.000000e+000; 
   _16XX0136.SettingReal[7] := 0.000000e+000; 
   _16XX0136.SettingReal[8] := 0.000000e+000; 
   _16XX0136.Buffer_00 := 0; 
   _16XX0136.Buffer_01 := 0.000000e+000; 
   _16XX0136.Register[0] := 0; 
   _16XX0136.Register[1] := 0; 
   _16XX0136.Register[2] := 0; 
   _16XX0136.Register[3] := 0; 
   _16XX0136.AccessLevel[0] := 2000; 
   _16XX0136.AccessLevel[1] := 2050; 
   _16XX0136.AccessLevel[2] := 7000; 
   _16XX0136.AccessLevel[3] := 7050; 
   _16XX0136.Bit[0] := FALSE; 
   _16XX0136.Bit[1] := FALSE; 
   _16XX0136.Bit[2] := FALSE; 
   _16XX0136.Bit[3] := FALSE; 
   _16XX0136.Bit[4] := FALSE; 
   _16XX0136.Bit[5] := FALSE; 
   _16XX0136.Bit[6] := FALSE; 
   _16XX0136.Bit[7] := FALSE; 
   _16XX0136.Bit[8] := FALSE; 
   _16XX0136.Bit[9] := FALSE; 
   _16XX0136.Bit[10] := FALSE; 
   _16XX0136.Bit[11] := FALSE; 
   _16XX0136.Bit[12] := FALSE; 
   _16XX0136.Bit[13] := FALSE; 
   _16XX0136.Bit[14] := FALSE; 
   _16XX0136.Bit[15] := FALSE; 
   _16XX0137.WorkingMode0 := FALSE; 
   _16XX0137.WorkingMode1 := FALSE; 
   _16XX0137.WorkingMode2 := FALSE; 
   _16XX0137.WorkingMode3 := FALSE; 
   _16XX0137.WorkingMode4 := FALSE; 
   _16XX0137.WorkingMode5 := FALSE; 
   _16XX0137.WorkingMode6 := FALSE; 
   _16XX0137.WorkingMode7 := FALSE; 
   _16XX0137.Fault_00 := FALSE; 
   _16XX0137.Fault_01 := FALSE; 
   _16XX0137.Fault_02 := FALSE; 
   _16XX0137.Fault_03 := FALSE; 
   _16XX0137.Fault_04 := FALSE; 
   _16XX0137.Fault_05 := FALSE; 
   _16XX0137.Fault_06 := FALSE; 
   _16XX0137.Fault_07 := FALSE; 
   _16XX0137.Acknowledged := FALSE; 
   _16XX0137.Acknowledgment := FALSE; 
   _16XX0137.Bit_2_2 := FALSE; 
   _16XX0137.Bit_2_3 := FALSE; 
   _16XX0137.Bit_2_4 := FALSE; 
   _16XX0137.Bit_2_5 := FALSE; 
   _16XX0137.Bit_2_6 := FALSE; 
   _16XX0137.Bit_2_7 := FALSE; 
   _16XX0137.Bit_3_1 := FALSE; 
   _16XX0137.Bit_3_0 := FALSE; 
   _16XX0137.Bit_3_2 := FALSE; 
   _16XX0137.Bit_3_3 := FALSE; 
   _16XX0137.Bit_3_4 := FALSE; 
   _16XX0137.Bit_3_5 := FALSE; 
   _16XX0137.Bit_3_6 := FALSE; 
   _16XX0137.Bit_3_7 := FALSE; 
   _16XX0137.Input := 0; 
   _16XX0137.Output := 0.000000e+000; 
   _16XX0137.Value := 0.000000e+000; 
   _16XX0137.SettingInt[0] := 0; 
   _16XX0137.SettingInt[1] := 1; 
   _16XX0137.SettingInt[2] := 0; 
   _16XX0137.SettingInt[3] := 0; 
   _16XX0137.SettingInt[4] := 27648; 
   _16XX0137.SettingReal[5] := 0.000000e+000; 
   _16XX0137.SettingReal[6] := 0.000000e+000; 
   _16XX0137.SettingReal[7] := 0.000000e+000; 
   _16XX0137.SettingReal[8] := 0.000000e+000; 
   _16XX0137.Buffer_00 := 0; 
   _16XX0137.Buffer_01 := 0.000000e+000; 
   _16XX0137.Register[0] := 0; 
   _16XX0137.Register[1] := 0; 
   _16XX0137.Register[2] := 0; 
   _16XX0137.Register[3] := 0; 
   _16XX0137.AccessLevel[0] := 2000; 
   _16XX0137.AccessLevel[1] := 2050; 
   _16XX0137.AccessLevel[2] := 7000; 
   _16XX0137.AccessLevel[3] := 7050; 
   _16XX0137.Bit[0] := FALSE; 
   _16XX0137.Bit[1] := FALSE; 
   _16XX0137.Bit[2] := FALSE; 
   _16XX0137.Bit[3] := FALSE; 
   _16XX0137.Bit[4] := FALSE; 
   _16XX0137.Bit[5] := FALSE; 
   _16XX0137.Bit[6] := FALSE; 
   _16XX0137.Bit[7] := FALSE; 
   _16XX0137.Bit[8] := FALSE; 
   _16XX0137.Bit[9] := FALSE; 
   _16XX0137.Bit[10] := FALSE; 
   _16XX0137.Bit[11] := FALSE; 
   _16XX0137.Bit[12] := FALSE; 
   _16XX0137.Bit[13] := FALSE; 
   _16XX0137.Bit[14] := FALSE; 
   _16XX0137.Bit[15] := FALSE; 
   _16XX0138.WorkingMode0 := FALSE; 
   _16XX0138.WorkingMode1 := FALSE; 
   _16XX0138.WorkingMode2 := FALSE; 
   _16XX0138.WorkingMode3 := FALSE; 
   _16XX0138.WorkingMode4 := FALSE; 
   _16XX0138.WorkingMode5 := FALSE; 
   _16XX0138.WorkingMode6 := FALSE; 
   _16XX0138.WorkingMode7 := FALSE; 
   _16XX0138.Fault_00 := FALSE; 
   _16XX0138.Fault_01 := FALSE; 
   _16XX0138.Fault_02 := FALSE; 
   _16XX0138.Fault_03 := FALSE; 
   _16XX0138.Fault_04 := FALSE; 
   _16XX0138.Fault_05 := FALSE; 
   _16XX0138.Fault_06 := FALSE; 
   _16XX0138.Fault_07 := FALSE; 
   _16XX0138.Acknowledged := FALSE; 
   _16XX0138.Acknowledgment := FALSE; 
   _16XX0138.Bit_2_2 := FALSE; 
   _16XX0138.Bit_2_3 := FALSE; 
   _16XX0138.Bit_2_4 := FALSE; 
   _16XX0138.Bit_2_5 := FALSE; 
   _16XX0138.Bit_2_6 := FALSE; 
   _16XX0138.Bit_2_7 := FALSE; 
   _16XX0138.Bit_3_1 := FALSE; 
   _16XX0138.Bit_3_0 := FALSE; 
   _16XX0138.Bit_3_2 := FALSE; 
   _16XX0138.Bit_3_3 := FALSE; 
   _16XX0138.Bit_3_4 := FALSE; 
   _16XX0138.Bit_3_5 := FALSE; 
   _16XX0138.Bit_3_6 := FALSE; 
   _16XX0138.Bit_3_7 := FALSE; 
   _16XX0138.Input := 0; 
   _16XX0138.Output := 0.000000e+000; 
   _16XX0138.Value := 0.000000e+000; 
   _16XX0138.SettingInt[0] := 0; 
   _16XX0138.SettingInt[1] := 1; 
   _16XX0138.SettingInt[2] := 0; 
   _16XX0138.SettingInt[3] := 0; 
   _16XX0138.SettingInt[4] := 27648; 
   _16XX0138.SettingReal[5] := 0.000000e+000; 
   _16XX0138.SettingReal[6] := 0.000000e+000; 
   _16XX0138.SettingReal[7] := 0.000000e+000; 
   _16XX0138.SettingReal[8] := 0.000000e+000; 
   _16XX0138.Buffer_00 := 0; 
   _16XX0138.Buffer_01 := 0.000000e+000; 
   _16XX0138.Register[0] := 0; 
   _16XX0138.Register[1] := 0; 
   _16XX0138.Register[2] := 0; 
   _16XX0138.Register[3] := 0; 
   _16XX0138.AccessLevel[0] := 2000; 
   _16XX0138.AccessLevel[1] := 2050; 
   _16XX0138.AccessLevel[2] := 7000; 
   _16XX0138.AccessLevel[3] := 7050; 
   _16XX0138.Bit[0] := FALSE; 
   _16XX0138.Bit[1] := FALSE; 
   _16XX0138.Bit[2] := FALSE; 
   _16XX0138.Bit[3] := FALSE; 
   _16XX0138.Bit[4] := FALSE; 
   _16XX0138.Bit[5] := FALSE; 
   _16XX0138.Bit[6] := FALSE; 
   _16XX0138.Bit[7] := FALSE; 
   _16XX0138.Bit[8] := FALSE; 
   _16XX0138.Bit[9] := FALSE; 
   _16XX0138.Bit[10] := FALSE; 
   _16XX0138.Bit[11] := FALSE; 
   _16XX0138.Bit[12] := FALSE; 
   _16XX0138.Bit[13] := FALSE; 
   _16XX0138.Bit[14] := FALSE; 
   _16XX0138.Bit[15] := FALSE; 
   _16XX0139.WorkingMode0 := FALSE; 
   _16XX0139.WorkingMode1 := FALSE; 
   _16XX0139.WorkingMode2 := FALSE; 
   _16XX0139.WorkingMode3 := FALSE; 
   _16XX0139.WorkingMode4 := FALSE; 
   _16XX0139.WorkingMode5 := FALSE; 
   _16XX0139.WorkingMode6 := FALSE; 
   _16XX0139.WorkingMode7 := FALSE; 
   _16XX0139.Fault_00 := FALSE; 
   _16XX0139.Fault_01 := FALSE; 
   _16XX0139.Fault_02 := FALSE; 
   _16XX0139.Fault_03 := FALSE; 
   _16XX0139.Fault_04 := FALSE; 
   _16XX0139.Fault_05 := FALSE; 
   _16XX0139.Fault_06 := FALSE; 
   _16XX0139.Fault_07 := FALSE; 
   _16XX0139.Acknowledged := FALSE; 
   _16XX0139.Acknowledgment := FALSE; 
   _16XX0139.Bit_2_2 := FALSE; 
   _16XX0139.Bit_2_3 := FALSE; 
   _16XX0139.Bit_2_4 := FALSE; 
   _16XX0139.Bit_2_5 := FALSE; 
   _16XX0139.Bit_2_6 := FALSE; 
   _16XX0139.Bit_2_7 := FALSE; 
   _16XX0139.Bit_3_1 := FALSE; 
   _16XX0139.Bit_3_0 := FALSE; 
   _16XX0139.Bit_3_2 := FALSE; 
   _16XX0139.Bit_3_3 := FALSE; 
   _16XX0139.Bit_3_4 := FALSE; 
   _16XX0139.Bit_3_5 := FALSE; 
   _16XX0139.Bit_3_6 := FALSE; 
   _16XX0139.Bit_3_7 := FALSE; 
   _16XX0139.Input := 0; 
   _16XX0139.Output := 0.000000e+000; 
   _16XX0139.Value := 0.000000e+000; 
   _16XX0139.SettingInt[0] := 0; 
   _16XX0139.SettingInt[1] := 1; 
   _16XX0139.SettingInt[2] := 0; 
   _16XX0139.SettingInt[3] := 0; 
   _16XX0139.SettingInt[4] := 27648; 
   _16XX0139.SettingReal[5] := 0.000000e+000; 
   _16XX0139.SettingReal[6] := 0.000000e+000; 
   _16XX0139.SettingReal[7] := 0.000000e+000; 
   _16XX0139.SettingReal[8] := 0.000000e+000; 
   _16XX0139.Buffer_00 := 0; 
   _16XX0139.Buffer_01 := 0.000000e+000; 
   _16XX0139.Register[0] := 0; 
   _16XX0139.Register[1] := 0; 
   _16XX0139.Register[2] := 0; 
   _16XX0139.Register[3] := 0; 
   _16XX0139.AccessLevel[0] := 2000; 
   _16XX0139.AccessLevel[1] := 2050; 
   _16XX0139.AccessLevel[2] := 7000; 
   _16XX0139.AccessLevel[3] := 7050; 
   _16XX0139.Bit[0] := FALSE; 
   _16XX0139.Bit[1] := FALSE; 
   _16XX0139.Bit[2] := FALSE; 
   _16XX0139.Bit[3] := FALSE; 
   _16XX0139.Bit[4] := FALSE; 
   _16XX0139.Bit[5] := FALSE; 
   _16XX0139.Bit[6] := FALSE; 
   _16XX0139.Bit[7] := FALSE; 
   _16XX0139.Bit[8] := FALSE; 
   _16XX0139.Bit[9] := FALSE; 
   _16XX0139.Bit[10] := FALSE; 
   _16XX0139.Bit[11] := FALSE; 
   _16XX0139.Bit[12] := FALSE; 
   _16XX0139.Bit[13] := FALSE; 
   _16XX0139.Bit[14] := FALSE; 
   _16XX0139.Bit[15] := FALSE; 
   _16XX0140.WorkingMode0 := FALSE; 
   _16XX0140.WorkingMode1 := FALSE; 
   _16XX0140.WorkingMode2 := FALSE; 
   _16XX0140.WorkingMode3 := FALSE; 
   _16XX0140.WorkingMode4 := FALSE; 
   _16XX0140.WorkingMode5 := FALSE; 
   _16XX0140.WorkingMode6 := FALSE; 
   _16XX0140.WorkingMode7 := FALSE; 
   _16XX0140.Fault_00 := FALSE; 
   _16XX0140.Fault_01 := FALSE; 
   _16XX0140.Fault_02 := FALSE; 
   _16XX0140.Fault_03 := FALSE; 
   _16XX0140.Fault_04 := FALSE; 
   _16XX0140.Fault_05 := FALSE; 
   _16XX0140.Fault_06 := FALSE; 
   _16XX0140.Fault_07 := FALSE; 
   _16XX0140.Acknowledged := FALSE; 
   _16XX0140.Acknowledgment := FALSE; 
   _16XX0140.Bit_2_2 := FALSE; 
   _16XX0140.Bit_2_3 := FALSE; 
   _16XX0140.Bit_2_4 := FALSE; 
   _16XX0140.Bit_2_5 := FALSE; 
   _16XX0140.Bit_2_6 := FALSE; 
   _16XX0140.Bit_2_7 := FALSE; 
   _16XX0140.Bit_3_1 := FALSE; 
   _16XX0140.Bit_3_0 := FALSE; 
   _16XX0140.Bit_3_2 := FALSE; 
   _16XX0140.Bit_3_3 := FALSE; 
   _16XX0140.Bit_3_4 := FALSE; 
   _16XX0140.Bit_3_5 := FALSE; 
   _16XX0140.Bit_3_6 := FALSE; 
   _16XX0140.Bit_3_7 := FALSE; 
   _16XX0140.Input := 0; 
   _16XX0140.Output := 0.000000e+000; 
   _16XX0140.Value := 0.000000e+000; 
   _16XX0140.SettingInt[0] := 0; 
   _16XX0140.SettingInt[1] := 1; 
   _16XX0140.SettingInt[2] := 0; 
   _16XX0140.SettingInt[3] := 0; 
   _16XX0140.SettingInt[4] := 27648; 
   _16XX0140.SettingReal[5] := 0.000000e+000; 
   _16XX0140.SettingReal[6] := 0.000000e+000; 
   _16XX0140.SettingReal[7] := 0.000000e+000; 
   _16XX0140.SettingReal[8] := 0.000000e+000; 
   _16XX0140.Buffer_00 := 0; 
   _16XX0140.Buffer_01 := 0.000000e+000; 
   _16XX0140.Register[0] := 0; 
   _16XX0140.Register[1] := 0; 
   _16XX0140.Register[2] := 0; 
   _16XX0140.Register[3] := 0; 
   _16XX0140.AccessLevel[0] := 2000; 
   _16XX0140.AccessLevel[1] := 2050; 
   _16XX0140.AccessLevel[2] := 7000; 
   _16XX0140.AccessLevel[3] := 7050; 
   _16XX0140.Bit[0] := FALSE; 
   _16XX0140.Bit[1] := FALSE; 
   _16XX0140.Bit[2] := FALSE; 
   _16XX0140.Bit[3] := FALSE; 
   _16XX0140.Bit[4] := FALSE; 
   _16XX0140.Bit[5] := FALSE; 
   _16XX0140.Bit[6] := FALSE; 
   _16XX0140.Bit[7] := FALSE; 
   _16XX0140.Bit[8] := FALSE; 
   _16XX0140.Bit[9] := FALSE; 
   _16XX0140.Bit[10] := FALSE; 
   _16XX0140.Bit[11] := FALSE; 
   _16XX0140.Bit[12] := FALSE; 
   _16XX0140.Bit[13] := FALSE; 
   _16XX0140.Bit[14] := FALSE; 
   _16XX0140.Bit[15] := FALSE; 
   _16XX0141.WorkingMode0 := FALSE; 
   _16XX0141.WorkingMode1 := FALSE; 
   _16XX0141.WorkingMode2 := FALSE; 
   _16XX0141.WorkingMode3 := FALSE; 
   _16XX0141.WorkingMode4 := FALSE; 
   _16XX0141.WorkingMode5 := FALSE; 
   _16XX0141.WorkingMode6 := FALSE; 
   _16XX0141.WorkingMode7 := FALSE; 
   _16XX0141.Fault_00 := FALSE; 
   _16XX0141.Fault_01 := FALSE; 
   _16XX0141.Fault_02 := FALSE; 
   _16XX0141.Fault_03 := FALSE; 
   _16XX0141.Fault_04 := FALSE; 
   _16XX0141.Fault_05 := FALSE; 
   _16XX0141.Fault_06 := FALSE; 
   _16XX0141.Fault_07 := FALSE; 
   _16XX0141.Acknowledged := FALSE; 
   _16XX0141.Acknowledgment := FALSE; 
   _16XX0141.Bit_2_2 := FALSE; 
   _16XX0141.Bit_2_3 := FALSE; 
   _16XX0141.Bit_2_4 := FALSE; 
   _16XX0141.Bit_2_5 := FALSE; 
   _16XX0141.Bit_2_6 := FALSE; 
   _16XX0141.Bit_2_7 := FALSE; 
   _16XX0141.Bit_3_1 := FALSE; 
   _16XX0141.Bit_3_0 := FALSE; 
   _16XX0141.Bit_3_2 := FALSE; 
   _16XX0141.Bit_3_3 := FALSE; 
   _16XX0141.Bit_3_4 := FALSE; 
   _16XX0141.Bit_3_5 := FALSE; 
   _16XX0141.Bit_3_6 := FALSE; 
   _16XX0141.Bit_3_7 := FALSE; 
   _16XX0141.Input := 0; 
   _16XX0141.Output := 0.000000e+000; 
   _16XX0141.Value := 0.000000e+000; 
   _16XX0141.SettingInt[0] := 0; 
   _16XX0141.SettingInt[1] := 1; 
   _16XX0141.SettingInt[2] := 0; 
   _16XX0141.SettingInt[3] := 0; 
   _16XX0141.SettingInt[4] := 27648; 
   _16XX0141.SettingReal[5] := 0.000000e+000; 
   _16XX0141.SettingReal[6] := 0.000000e+000; 
   _16XX0141.SettingReal[7] := 0.000000e+000; 
   _16XX0141.SettingReal[8] := 0.000000e+000; 
   _16XX0141.Buffer_00 := 0; 
   _16XX0141.Buffer_01 := 0.000000e+000; 
   _16XX0141.Register[0] := 0; 
   _16XX0141.Register[1] := 0; 
   _16XX0141.Register[2] := 0; 
   _16XX0141.Register[3] := 0; 
   _16XX0141.AccessLevel[0] := 2000; 
   _16XX0141.AccessLevel[1] := 2050; 
   _16XX0141.AccessLevel[2] := 7000; 
   _16XX0141.AccessLevel[3] := 7050; 
   _16XX0141.Bit[0] := FALSE; 
   _16XX0141.Bit[1] := FALSE; 
   _16XX0141.Bit[2] := FALSE; 
   _16XX0141.Bit[3] := FALSE; 
   _16XX0141.Bit[4] := FALSE; 
   _16XX0141.Bit[5] := FALSE; 
   _16XX0141.Bit[6] := FALSE; 
   _16XX0141.Bit[7] := FALSE; 
   _16XX0141.Bit[8] := FALSE; 
   _16XX0141.Bit[9] := FALSE; 
   _16XX0141.Bit[10] := FALSE; 
   _16XX0141.Bit[11] := FALSE; 
   _16XX0141.Bit[12] := FALSE; 
   _16XX0141.Bit[13] := FALSE; 
   _16XX0141.Bit[14] := FALSE; 
   _16XX0141.Bit[15] := FALSE; 
   _16XX0142.WorkingMode0 := FALSE; 
   _16XX0142.WorkingMode1 := FALSE; 
   _16XX0142.WorkingMode2 := FALSE; 
   _16XX0142.WorkingMode3 := FALSE; 
   _16XX0142.WorkingMode4 := FALSE; 
   _16XX0142.WorkingMode5 := FALSE; 
   _16XX0142.WorkingMode6 := FALSE; 
   _16XX0142.WorkingMode7 := FALSE; 
   _16XX0142.Fault_00 := FALSE; 
   _16XX0142.Fault_01 := FALSE; 
   _16XX0142.Fault_02 := FALSE; 
   _16XX0142.Fault_03 := FALSE; 
   _16XX0142.Fault_04 := FALSE; 
   _16XX0142.Fault_05 := FALSE; 
   _16XX0142.Fault_06 := FALSE; 
   _16XX0142.Fault_07 := FALSE; 
   _16XX0142.Acknowledged := FALSE; 
   _16XX0142.Acknowledgment := FALSE; 
   _16XX0142.Bit_2_2 := FALSE; 
   _16XX0142.Bit_2_3 := FALSE; 
   _16XX0142.Bit_2_4 := FALSE; 
   _16XX0142.Bit_2_5 := FALSE; 
   _16XX0142.Bit_2_6 := FALSE; 
   _16XX0142.Bit_2_7 := FALSE; 
   _16XX0142.Bit_3_1 := FALSE; 
   _16XX0142.Bit_3_0 := FALSE; 
   _16XX0142.Bit_3_2 := FALSE; 
   _16XX0142.Bit_3_3 := FALSE; 
   _16XX0142.Bit_3_4 := FALSE; 
   _16XX0142.Bit_3_5 := FALSE; 
   _16XX0142.Bit_3_6 := FALSE; 
   _16XX0142.Bit_3_7 := FALSE; 
   _16XX0142.Input := 0; 
   _16XX0142.Output := 0.000000e+000; 
   _16XX0142.Value := 0.000000e+000; 
   _16XX0142.SettingInt[0] := 0; 
   _16XX0142.SettingInt[1] := 1; 
   _16XX0142.SettingInt[2] := 0; 
   _16XX0142.SettingInt[3] := 0; 
   _16XX0142.SettingInt[4] := 27648; 
   _16XX0142.SettingReal[5] := 0.000000e+000; 
   _16XX0142.SettingReal[6] := 0.000000e+000; 
   _16XX0142.SettingReal[7] := 0.000000e+000; 
   _16XX0142.SettingReal[8] := 0.000000e+000; 
   _16XX0142.Buffer_00 := 0; 
   _16XX0142.Buffer_01 := 0.000000e+000; 
   _16XX0142.Register[0] := 0; 
   _16XX0142.Register[1] := 0; 
   _16XX0142.Register[2] := 0; 
   _16XX0142.Register[3] := 0; 
   _16XX0142.AccessLevel[0] := 2000; 
   _16XX0142.AccessLevel[1] := 2050; 
   _16XX0142.AccessLevel[2] := 7000; 
   _16XX0142.AccessLevel[3] := 7050; 
   _16XX0142.Bit[0] := FALSE; 
   _16XX0142.Bit[1] := FALSE; 
   _16XX0142.Bit[2] := FALSE; 
   _16XX0142.Bit[3] := FALSE; 
   _16XX0142.Bit[4] := FALSE; 
   _16XX0142.Bit[5] := FALSE; 
   _16XX0142.Bit[6] := FALSE; 
   _16XX0142.Bit[7] := FALSE; 
   _16XX0142.Bit[8] := FALSE; 
   _16XX0142.Bit[9] := FALSE; 
   _16XX0142.Bit[10] := FALSE; 
   _16XX0142.Bit[11] := FALSE; 
   _16XX0142.Bit[12] := FALSE; 
   _16XX0142.Bit[13] := FALSE; 
   _16XX0142.Bit[14] := FALSE; 
   _16XX0142.Bit[15] := FALSE; 
   _16XX0143.WorkingMode0 := FALSE; 
   _16XX0143.WorkingMode1 := FALSE; 
   _16XX0143.WorkingMode2 := FALSE; 
   _16XX0143.WorkingMode3 := FALSE; 
   _16XX0143.WorkingMode4 := FALSE; 
   _16XX0143.WorkingMode5 := FALSE; 
   _16XX0143.WorkingMode6 := FALSE; 
   _16XX0143.WorkingMode7 := FALSE; 
   _16XX0143.Fault_00 := FALSE; 
   _16XX0143.Fault_01 := FALSE; 
   _16XX0143.Fault_02 := FALSE; 
   _16XX0143.Fault_03 := FALSE; 
   _16XX0143.Fault_04 := FALSE; 
   _16XX0143.Fault_05 := FALSE; 
   _16XX0143.Fault_06 := FALSE; 
   _16XX0143.Fault_07 := FALSE; 
   _16XX0143.Acknowledged := FALSE; 
   _16XX0143.Acknowledgment := FALSE; 
   _16XX0143.Bit_2_2 := FALSE; 
   _16XX0143.Bit_2_3 := FALSE; 
   _16XX0143.Bit_2_4 := FALSE; 
   _16XX0143.Bit_2_5 := FALSE; 
   _16XX0143.Bit_2_6 := FALSE; 
   _16XX0143.Bit_2_7 := FALSE; 
   _16XX0143.Bit_3_1 := FALSE; 
   _16XX0143.Bit_3_0 := FALSE; 
   _16XX0143.Bit_3_2 := FALSE; 
   _16XX0143.Bit_3_3 := FALSE; 
   _16XX0143.Bit_3_4 := FALSE; 
   _16XX0143.Bit_3_5 := FALSE; 
   _16XX0143.Bit_3_6 := FALSE; 
   _16XX0143.Bit_3_7 := FALSE; 
   _16XX0143.Input := 0; 
   _16XX0143.Output := 0.000000e+000; 
   _16XX0143.Value := 0.000000e+000; 
   _16XX0143.SettingInt[0] := 0; 
   _16XX0143.SettingInt[1] := 1; 
   _16XX0143.SettingInt[2] := 0; 
   _16XX0143.SettingInt[3] := 0; 
   _16XX0143.SettingInt[4] := 27648; 
   _16XX0143.SettingReal[5] := 0.000000e+000; 
   _16XX0143.SettingReal[6] := 0.000000e+000; 
   _16XX0143.SettingReal[7] := 0.000000e+000; 
   _16XX0143.SettingReal[8] := 0.000000e+000; 
   _16XX0143.Buffer_00 := 0; 
   _16XX0143.Buffer_01 := 0.000000e+000; 
   _16XX0143.Register[0] := 0; 
   _16XX0143.Register[1] := 0; 
   _16XX0143.Register[2] := 0; 
   _16XX0143.Register[3] := 0; 
   _16XX0143.AccessLevel[0] := 2000; 
   _16XX0143.AccessLevel[1] := 2050; 
   _16XX0143.AccessLevel[2] := 7000; 
   _16XX0143.AccessLevel[3] := 7050; 
   _16XX0143.Bit[0] := FALSE; 
   _16XX0143.Bit[1] := FALSE; 
   _16XX0143.Bit[2] := FALSE; 
   _16XX0143.Bit[3] := FALSE; 
   _16XX0143.Bit[4] := FALSE; 
   _16XX0143.Bit[5] := FALSE; 
   _16XX0143.Bit[6] := FALSE; 
   _16XX0143.Bit[7] := FALSE; 
   _16XX0143.Bit[8] := FALSE; 
   _16XX0143.Bit[9] := FALSE; 
   _16XX0143.Bit[10] := FALSE; 
   _16XX0143.Bit[11] := FALSE; 
   _16XX0143.Bit[12] := FALSE; 
   _16XX0143.Bit[13] := FALSE; 
   _16XX0143.Bit[14] := FALSE; 
   _16XX0143.Bit[15] := FALSE; 
   _16XX0144.WorkingMode0 := FALSE; 
   _16XX0144.WorkingMode1 := FALSE; 
   _16XX0144.WorkingMode2 := FALSE; 
   _16XX0144.WorkingMode3 := FALSE; 
   _16XX0144.WorkingMode4 := FALSE; 
   _16XX0144.WorkingMode5 := FALSE; 
   _16XX0144.WorkingMode6 := FALSE; 
   _16XX0144.WorkingMode7 := FALSE; 
   _16XX0144.Fault_00 := FALSE; 
   _16XX0144.Fault_01 := FALSE; 
   _16XX0144.Fault_02 := FALSE; 
   _16XX0144.Fault_03 := FALSE; 
   _16XX0144.Fault_04 := FALSE; 
   _16XX0144.Fault_05 := FALSE; 
   _16XX0144.Fault_06 := FALSE; 
   _16XX0144.Fault_07 := FALSE; 
   _16XX0144.Acknowledged := FALSE; 
   _16XX0144.Acknowledgment := FALSE; 
   _16XX0144.Bit_2_2 := FALSE; 
   _16XX0144.Bit_2_3 := FALSE; 
   _16XX0144.Bit_2_4 := FALSE; 
   _16XX0144.Bit_2_5 := FALSE; 
   _16XX0144.Bit_2_6 := FALSE; 
   _16XX0144.Bit_2_7 := FALSE; 
   _16XX0144.Bit_3_1 := FALSE; 
   _16XX0144.Bit_3_0 := FALSE; 
   _16XX0144.Bit_3_2 := FALSE; 
   _16XX0144.Bit_3_3 := FALSE; 
   _16XX0144.Bit_3_4 := FALSE; 
   _16XX0144.Bit_3_5 := FALSE; 
   _16XX0144.Bit_3_6 := FALSE; 
   _16XX0144.Bit_3_7 := FALSE; 
   _16XX0144.Input := 0; 
   _16XX0144.Output := 0.000000e+000; 
   _16XX0144.Value := 0.000000e+000; 
   _16XX0144.SettingInt[0] := 0; 
   _16XX0144.SettingInt[1] := 1; 
   _16XX0144.SettingInt[2] := 0; 
   _16XX0144.SettingInt[3] := 0; 
   _16XX0144.SettingInt[4] := 27648; 
   _16XX0144.SettingReal[5] := 0.000000e+000; 
   _16XX0144.SettingReal[6] := 0.000000e+000; 
   _16XX0144.SettingReal[7] := 0.000000e+000; 
   _16XX0144.SettingReal[8] := 0.000000e+000; 
   _16XX0144.Buffer_00 := 0; 
   _16XX0144.Buffer_01 := 0.000000e+000; 
   _16XX0144.Register[0] := 0; 
   _16XX0144.Register[1] := 0; 
   _16XX0144.Register[2] := 0; 
   _16XX0144.Register[3] := 0; 
   _16XX0144.AccessLevel[0] := 2000; 
   _16XX0144.AccessLevel[1] := 2050; 
   _16XX0144.AccessLevel[2] := 7000; 
   _16XX0144.AccessLevel[3] := 7050; 
   _16XX0144.Bit[0] := FALSE; 
   _16XX0144.Bit[1] := FALSE; 
   _16XX0144.Bit[2] := FALSE; 
   _16XX0144.Bit[3] := FALSE; 
   _16XX0144.Bit[4] := FALSE; 
   _16XX0144.Bit[5] := FALSE; 
   _16XX0144.Bit[6] := FALSE; 
   _16XX0144.Bit[7] := FALSE; 
   _16XX0144.Bit[8] := FALSE; 
   _16XX0144.Bit[9] := FALSE; 
   _16XX0144.Bit[10] := FALSE; 
   _16XX0144.Bit[11] := FALSE; 
   _16XX0144.Bit[12] := FALSE; 
   _16XX0144.Bit[13] := FALSE; 
   _16XX0144.Bit[14] := FALSE; 
   _16XX0144.Bit[15] := FALSE; 
   _16XX0145.WorkingMode0 := FALSE; 
   _16XX0145.WorkingMode1 := FALSE; 
   _16XX0145.WorkingMode2 := FALSE; 
   _16XX0145.WorkingMode3 := FALSE; 
   _16XX0145.WorkingMode4 := FALSE; 
   _16XX0145.WorkingMode5 := FALSE; 
   _16XX0145.WorkingMode6 := FALSE; 
   _16XX0145.WorkingMode7 := FALSE; 
   _16XX0145.Fault_00 := FALSE; 
   _16XX0145.Fault_01 := FALSE; 
   _16XX0145.Fault_02 := FALSE; 
   _16XX0145.Fault_03 := FALSE; 
   _16XX0145.Fault_04 := FALSE; 
   _16XX0145.Fault_05 := FALSE; 
   _16XX0145.Fault_06 := FALSE; 
   _16XX0145.Fault_07 := FALSE; 
   _16XX0145.Acknowledged := FALSE; 
   _16XX0145.Acknowledgment := FALSE; 
   _16XX0145.Bit_2_2 := FALSE; 
   _16XX0145.Bit_2_3 := FALSE; 
   _16XX0145.Bit_2_4 := FALSE; 
   _16XX0145.Bit_2_5 := FALSE; 
   _16XX0145.Bit_2_6 := FALSE; 
   _16XX0145.Bit_2_7 := FALSE; 
   _16XX0145.Bit_3_1 := FALSE; 
   _16XX0145.Bit_3_0 := FALSE; 
   _16XX0145.Bit_3_2 := FALSE; 
   _16XX0145.Bit_3_3 := FALSE; 
   _16XX0145.Bit_3_4 := FALSE; 
   _16XX0145.Bit_3_5 := FALSE; 
   _16XX0145.Bit_3_6 := FALSE; 
   _16XX0145.Bit_3_7 := FALSE; 
   _16XX0145.Input := 0; 
   _16XX0145.Output := 0.000000e+000; 
   _16XX0145.Value := 0.000000e+000; 
   _16XX0145.SettingInt[0] := 0; 
   _16XX0145.SettingInt[1] := 1; 
   _16XX0145.SettingInt[2] := 0; 
   _16XX0145.SettingInt[3] := 0; 
   _16XX0145.SettingInt[4] := 27648; 
   _16XX0145.SettingReal[5] := 0.000000e+000; 
   _16XX0145.SettingReal[6] := 0.000000e+000; 
   _16XX0145.SettingReal[7] := 0.000000e+000; 
   _16XX0145.SettingReal[8] := 0.000000e+000; 
   _16XX0145.Buffer_00 := 0; 
   _16XX0145.Buffer_01 := 0.000000e+000; 
   _16XX0145.Register[0] := 0; 
   _16XX0145.Register[1] := 0; 
   _16XX0145.Register[2] := 0; 
   _16XX0145.Register[3] := 0; 
   _16XX0145.AccessLevel[0] := 2000; 
   _16XX0145.AccessLevel[1] := 2050; 
   _16XX0145.AccessLevel[2] := 7000; 
   _16XX0145.AccessLevel[3] := 7050; 
   _16XX0145.Bit[0] := FALSE; 
   _16XX0145.Bit[1] := FALSE; 
   _16XX0145.Bit[2] := FALSE; 
   _16XX0145.Bit[3] := FALSE; 
   _16XX0145.Bit[4] := FALSE; 
   _16XX0145.Bit[5] := FALSE; 
   _16XX0145.Bit[6] := FALSE; 
   _16XX0145.Bit[7] := FALSE; 
   _16XX0145.Bit[8] := FALSE; 
   _16XX0145.Bit[9] := FALSE; 
   _16XX0145.Bit[10] := FALSE; 
   _16XX0145.Bit[11] := FALSE; 
   _16XX0145.Bit[12] := FALSE; 
   _16XX0145.Bit[13] := FALSE; 
   _16XX0145.Bit[14] := FALSE; 
   _16XX0145.Bit[15] := FALSE; 
   _16XX0146.WorkingMode0 := FALSE; 
   _16XX0146.WorkingMode1 := FALSE; 
   _16XX0146.WorkingMode2 := FALSE; 
   _16XX0146.WorkingMode3 := FALSE; 
   _16XX0146.WorkingMode4 := FALSE; 
   _16XX0146.WorkingMode5 := FALSE; 
   _16XX0146.WorkingMode6 := FALSE; 
   _16XX0146.WorkingMode7 := FALSE; 
   _16XX0146.Fault_00 := FALSE; 
   _16XX0146.Fault_01 := FALSE; 
   _16XX0146.Fault_02 := FALSE; 
   _16XX0146.Fault_03 := FALSE; 
   _16XX0146.Fault_04 := FALSE; 
   _16XX0146.Fault_05 := FALSE; 
   _16XX0146.Fault_06 := FALSE; 
   _16XX0146.Fault_07 := FALSE; 
   _16XX0146.Acknowledged := FALSE; 
   _16XX0146.Acknowledgment := FALSE; 
   _16XX0146.Bit_2_2 := FALSE; 
   _16XX0146.Bit_2_3 := FALSE; 
   _16XX0146.Bit_2_4 := FALSE; 
   _16XX0146.Bit_2_5 := FALSE; 
   _16XX0146.Bit_2_6 := FALSE; 
   _16XX0146.Bit_2_7 := FALSE; 
   _16XX0146.Bit_3_1 := FALSE; 
   _16XX0146.Bit_3_0 := FALSE; 
   _16XX0146.Bit_3_2 := FALSE; 
   _16XX0146.Bit_3_3 := FALSE; 
   _16XX0146.Bit_3_4 := FALSE; 
   _16XX0146.Bit_3_5 := FALSE; 
   _16XX0146.Bit_3_6 := FALSE; 
   _16XX0146.Bit_3_7 := FALSE; 
   _16XX0146.Input := 0; 
   _16XX0146.Output := 0.000000e+000; 
   _16XX0146.Value := 0.000000e+000; 
   _16XX0146.SettingInt[0] := 0; 
   _16XX0146.SettingInt[1] := 1; 
   _16XX0146.SettingInt[2] := 0; 
   _16XX0146.SettingInt[3] := 0; 
   _16XX0146.SettingInt[4] := 27648; 
   _16XX0146.SettingReal[5] := 0.000000e+000; 
   _16XX0146.SettingReal[6] := 0.000000e+000; 
   _16XX0146.SettingReal[7] := 0.000000e+000; 
   _16XX0146.SettingReal[8] := 0.000000e+000; 
   _16XX0146.Buffer_00 := 0; 
   _16XX0146.Buffer_01 := 0.000000e+000; 
   _16XX0146.Register[0] := 0; 
   _16XX0146.Register[1] := 0; 
   _16XX0146.Register[2] := 0; 
   _16XX0146.Register[3] := 0; 
   _16XX0146.AccessLevel[0] := 2000; 
   _16XX0146.AccessLevel[1] := 2050; 
   _16XX0146.AccessLevel[2] := 7000; 
   _16XX0146.AccessLevel[3] := 7050; 
   _16XX0146.Bit[0] := FALSE; 
   _16XX0146.Bit[1] := FALSE; 
   _16XX0146.Bit[2] := FALSE; 
   _16XX0146.Bit[3] := FALSE; 
   _16XX0146.Bit[4] := FALSE; 
   _16XX0146.Bit[5] := FALSE; 
   _16XX0146.Bit[6] := FALSE; 
   _16XX0146.Bit[7] := FALSE; 
   _16XX0146.Bit[8] := FALSE; 
   _16XX0146.Bit[9] := FALSE; 
   _16XX0146.Bit[10] := FALSE; 
   _16XX0146.Bit[11] := FALSE; 
   _16XX0146.Bit[12] := FALSE; 
   _16XX0146.Bit[13] := FALSE; 
   _16XX0146.Bit[14] := FALSE; 
   _16XX0146.Bit[15] := FALSE; 
   _16XX0147.WorkingMode0 := FALSE; 
   _16XX0147.WorkingMode1 := FALSE; 
   _16XX0147.WorkingMode2 := FALSE; 
   _16XX0147.WorkingMode3 := FALSE; 
   _16XX0147.WorkingMode4 := FALSE; 
   _16XX0147.WorkingMode5 := FALSE; 
   _16XX0147.WorkingMode6 := FALSE; 
   _16XX0147.WorkingMode7 := FALSE; 
   _16XX0147.Fault_00 := FALSE; 
   _16XX0147.Fault_01 := FALSE; 
   _16XX0147.Fault_02 := FALSE; 
   _16XX0147.Fault_03 := FALSE; 
   _16XX0147.Fault_04 := FALSE; 
   _16XX0147.Fault_05 := FALSE; 
   _16XX0147.Fault_06 := FALSE; 
   _16XX0147.Fault_07 := FALSE; 
   _16XX0147.Acknowledged := FALSE; 
   _16XX0147.Acknowledgment := FALSE; 
   _16XX0147.Bit_2_2 := FALSE; 
   _16XX0147.Bit_2_3 := FALSE; 
   _16XX0147.Bit_2_4 := FALSE; 
   _16XX0147.Bit_2_5 := FALSE; 
   _16XX0147.Bit_2_6 := FALSE; 
   _16XX0147.Bit_2_7 := FALSE; 
   _16XX0147.Bit_3_1 := FALSE; 
   _16XX0147.Bit_3_0 := FALSE; 
   _16XX0147.Bit_3_2 := FALSE; 
   _16XX0147.Bit_3_3 := FALSE; 
   _16XX0147.Bit_3_4 := FALSE; 
   _16XX0147.Bit_3_5 := FALSE; 
   _16XX0147.Bit_3_6 := FALSE; 
   _16XX0147.Bit_3_7 := FALSE; 
   _16XX0147.Input := 0; 
   _16XX0147.Output := 0.000000e+000; 
   _16XX0147.Value := 0.000000e+000; 
   _16XX0147.SettingInt[0] := 0; 
   _16XX0147.SettingInt[1] := 1; 
   _16XX0147.SettingInt[2] := 0; 
   _16XX0147.SettingInt[3] := 0; 
   _16XX0147.SettingInt[4] := 27648; 
   _16XX0147.SettingReal[5] := 0.000000e+000; 
   _16XX0147.SettingReal[6] := 0.000000e+000; 
   _16XX0147.SettingReal[7] := 0.000000e+000; 
   _16XX0147.SettingReal[8] := 0.000000e+000; 
   _16XX0147.Buffer_00 := 0; 
   _16XX0147.Buffer_01 := 0.000000e+000; 
   _16XX0147.Register[0] := 0; 
   _16XX0147.Register[1] := 0; 
   _16XX0147.Register[2] := 0; 
   _16XX0147.Register[3] := 0; 
   _16XX0147.AccessLevel[0] := 2000; 
   _16XX0147.AccessLevel[1] := 2050; 
   _16XX0147.AccessLevel[2] := 7000; 
   _16XX0147.AccessLevel[3] := 7050; 
   _16XX0147.Bit[0] := FALSE; 
   _16XX0147.Bit[1] := FALSE; 
   _16XX0147.Bit[2] := FALSE; 
   _16XX0147.Bit[3] := FALSE; 
   _16XX0147.Bit[4] := FALSE; 
   _16XX0147.Bit[5] := FALSE; 
   _16XX0147.Bit[6] := FALSE; 
   _16XX0147.Bit[7] := FALSE; 
   _16XX0147.Bit[8] := FALSE; 
   _16XX0147.Bit[9] := FALSE; 
   _16XX0147.Bit[10] := FALSE; 
   _16XX0147.Bit[11] := FALSE; 
   _16XX0147.Bit[12] := FALSE; 
   _16XX0147.Bit[13] := FALSE; 
   _16XX0147.Bit[14] := FALSE; 
   _16XX0147.Bit[15] := FALSE; 
   _16XX0148.WorkingMode0 := FALSE; 
   _16XX0148.WorkingMode1 := FALSE; 
   _16XX0148.WorkingMode2 := FALSE; 
   _16XX0148.WorkingMode3 := FALSE; 
   _16XX0148.WorkingMode4 := FALSE; 
   _16XX0148.WorkingMode5 := FALSE; 
   _16XX0148.WorkingMode6 := FALSE; 
   _16XX0148.WorkingMode7 := FALSE; 
   _16XX0148.Fault_00 := FALSE; 
   _16XX0148.Fault_01 := FALSE; 
   _16XX0148.Fault_02 := FALSE; 
   _16XX0148.Fault_03 := FALSE; 
   _16XX0148.Fault_04 := FALSE; 
   _16XX0148.Fault_05 := FALSE; 
   _16XX0148.Fault_06 := FALSE; 
   _16XX0148.Fault_07 := FALSE; 
   _16XX0148.Acknowledged := FALSE; 
   _16XX0148.Acknowledgment := FALSE; 
   _16XX0148.Bit_2_2 := FALSE; 
   _16XX0148.Bit_2_3 := FALSE; 
   _16XX0148.Bit_2_4 := FALSE; 
   _16XX0148.Bit_2_5 := FALSE; 
   _16XX0148.Bit_2_6 := FALSE; 
   _16XX0148.Bit_2_7 := FALSE; 
   _16XX0148.Bit_3_1 := FALSE; 
   _16XX0148.Bit_3_0 := FALSE; 
   _16XX0148.Bit_3_2 := FALSE; 
   _16XX0148.Bit_3_3 := FALSE; 
   _16XX0148.Bit_3_4 := FALSE; 
   _16XX0148.Bit_3_5 := FALSE; 
   _16XX0148.Bit_3_6 := FALSE; 
   _16XX0148.Bit_3_7 := FALSE; 
   _16XX0148.Input := 0; 
   _16XX0148.Output := 0.000000e+000; 
   _16XX0148.Value := 0.000000e+000; 
   _16XX0148.SettingInt[0] := 0; 
   _16XX0148.SettingInt[1] := 1; 
   _16XX0148.SettingInt[2] := 0; 
   _16XX0148.SettingInt[3] := 0; 
   _16XX0148.SettingInt[4] := 27648; 
   _16XX0148.SettingReal[5] := 0.000000e+000; 
   _16XX0148.SettingReal[6] := 0.000000e+000; 
   _16XX0148.SettingReal[7] := 0.000000e+000; 
   _16XX0148.SettingReal[8] := 0.000000e+000; 
   _16XX0148.Buffer_00 := 0; 
   _16XX0148.Buffer_01 := 0.000000e+000; 
   _16XX0148.Register[0] := 0; 
   _16XX0148.Register[1] := 0; 
   _16XX0148.Register[2] := 0; 
   _16XX0148.Register[3] := 0; 
   _16XX0148.AccessLevel[0] := 2000; 
   _16XX0148.AccessLevel[1] := 2050; 
   _16XX0148.AccessLevel[2] := 7000; 
   _16XX0148.AccessLevel[3] := 7050; 
   _16XX0148.Bit[0] := FALSE; 
   _16XX0148.Bit[1] := FALSE; 
   _16XX0148.Bit[2] := FALSE; 
   _16XX0148.Bit[3] := FALSE; 
   _16XX0148.Bit[4] := FALSE; 
   _16XX0148.Bit[5] := FALSE; 
   _16XX0148.Bit[6] := FALSE; 
   _16XX0148.Bit[7] := FALSE; 
   _16XX0148.Bit[8] := FALSE; 
   _16XX0148.Bit[9] := FALSE; 
   _16XX0148.Bit[10] := FALSE; 
   _16XX0148.Bit[11] := FALSE; 
   _16XX0148.Bit[12] := FALSE; 
   _16XX0148.Bit[13] := FALSE; 
   _16XX0148.Bit[14] := FALSE; 
   _16XX0148.Bit[15] := FALSE; 
   _16XX0149.WorkingMode0 := FALSE; 
   _16XX0149.WorkingMode1 := FALSE; 
   _16XX0149.WorkingMode2 := FALSE; 
   _16XX0149.WorkingMode3 := FALSE; 
   _16XX0149.WorkingMode4 := FALSE; 
   _16XX0149.WorkingMode5 := FALSE; 
   _16XX0149.WorkingMode6 := FALSE; 
   _16XX0149.WorkingMode7 := FALSE; 
   _16XX0149.Fault_00 := FALSE; 
   _16XX0149.Fault_01 := FALSE; 
   _16XX0149.Fault_02 := FALSE; 
   _16XX0149.Fault_03 := FALSE; 
   _16XX0149.Fault_04 := FALSE; 
   _16XX0149.Fault_05 := FALSE; 
   _16XX0149.Fault_06 := FALSE; 
   _16XX0149.Fault_07 := FALSE; 
   _16XX0149.Acknowledged := FALSE; 
   _16XX0149.Acknowledgment := FALSE; 
   _16XX0149.Bit_2_2 := FALSE; 
   _16XX0149.Bit_2_3 := FALSE; 
   _16XX0149.Bit_2_4 := FALSE; 
   _16XX0149.Bit_2_5 := FALSE; 
   _16XX0149.Bit_2_6 := FALSE; 
   _16XX0149.Bit_2_7 := FALSE; 
   _16XX0149.Bit_3_1 := FALSE; 
   _16XX0149.Bit_3_0 := FALSE; 
   _16XX0149.Bit_3_2 := FALSE; 
   _16XX0149.Bit_3_3 := FALSE; 
   _16XX0149.Bit_3_4 := FALSE; 
   _16XX0149.Bit_3_5 := FALSE; 
   _16XX0149.Bit_3_6 := FALSE; 
   _16XX0149.Bit_3_7 := FALSE; 
   _16XX0149.Input := 0; 
   _16XX0149.Output := 0.000000e+000; 
   _16XX0149.Value := 0.000000e+000; 
   _16XX0149.SettingInt[0] := 0; 
   _16XX0149.SettingInt[1] := 1; 
   _16XX0149.SettingInt[2] := 0; 
   _16XX0149.SettingInt[3] := 0; 
   _16XX0149.SettingInt[4] := 27648; 
   _16XX0149.SettingReal[5] := 0.000000e+000; 
   _16XX0149.SettingReal[6] := 0.000000e+000; 
   _16XX0149.SettingReal[7] := 0.000000e+000; 
   _16XX0149.SettingReal[8] := 0.000000e+000; 
   _16XX0149.Buffer_00 := 0; 
   _16XX0149.Buffer_01 := 0.000000e+000; 
   _16XX0149.Register[0] := 0; 
   _16XX0149.Register[1] := 0; 
   _16XX0149.Register[2] := 0; 
   _16XX0149.Register[3] := 0; 
   _16XX0149.AccessLevel[0] := 2000; 
   _16XX0149.AccessLevel[1] := 2050; 
   _16XX0149.AccessLevel[2] := 7000; 
   _16XX0149.AccessLevel[3] := 7050; 
   _16XX0149.Bit[0] := FALSE; 
   _16XX0149.Bit[1] := FALSE; 
   _16XX0149.Bit[2] := FALSE; 
   _16XX0149.Bit[3] := FALSE; 
